  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {321591db-6149-497c-a99f-7d03d3208204}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {91ab2750-cf26-4197-8796-105861fbf46a}; !- Thermal Zone

OS:ThermalZone,
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d3d1fa7-76b8-4615-8edf-32e15e22a79a}, !- Zone Air Inlet Port List
  {47db8124-7afd-48a6-b390-198e676fc5f3}, !- Zone Air Exhaust Port List
  {627c9f2b-3573-484b-8d48-050760ba5f48}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15f2716e-3dc4-4c4b-b191-efca81e276db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1fc65d4-9945-4cf9-8006-b4b40083719a}, !- Handle
  Node 59,                                !- Name
  {627c9f2b-3573-484b-8d48-050760ba5f48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {627c9f2b-3573-484b-8d48-050760ba5f48}, !- Handle
  {21be38ae-0710-494c-a453-d3dfdf767385}, !- Name
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}, !- Source Object
  11,                                     !- Outlet Port
  {e1fc65d4-9945-4cf9-8006-b4b40083719a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d3d1fa7-76b8-4615-8edf-32e15e22a79a}, !- Handle
  Port List 117,                          !- Name
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}; !- HVAC Component

OS:PortList,
  {47db8124-7afd-48a6-b390-198e676fc5f3}, !- Handle
  Port List 118,                          !- Name
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}; !- HVAC Component

OS:Sizing:Zone,
  {60d1d540-4ce4-4ab0-8498-d8b2616bd27f}, !- Handle
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2cb6c38-469d-4f4b-9582-5f818627b9c5}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {90a8991e-ab09-40fb-b9d0-55ceac5b1add}; !- Thermal Zone

OS:ThermalZone,
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16bd4400-1f5e-472a-9f92-141f80f2e74d}, !- Zone Air Inlet Port List
  {b4225934-42ad-4b46-a5e1-32e1ffd3a339}, !- Zone Air Exhaust Port List
  {3a9ff226-ecf2-417c-ba7d-8b2af005c475}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4550a333-b5b0-4e98-a626-e93aad3dd951}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c49e3754-5bbb-421b-8ce3-615c6443c382}, !- Handle
  Node 60,                                !- Name
  {3a9ff226-ecf2-417c-ba7d-8b2af005c475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a9ff226-ecf2-417c-ba7d-8b2af005c475}, !- Handle
  {94db214d-b8a2-4c43-b795-77143a6580f1}, !- Name
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}, !- Source Object
  11,                                     !- Outlet Port
  {c49e3754-5bbb-421b-8ce3-615c6443c382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16bd4400-1f5e-472a-9f92-141f80f2e74d}, !- Handle
  Port List 119,                          !- Name
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}; !- HVAC Component

OS:PortList,
  {b4225934-42ad-4b46-a5e1-32e1ffd3a339}, !- Handle
  Port List 120,                          !- Name
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}; !- HVAC Component

OS:Sizing:Zone,
  {ab8d911d-9fd3-4f4a-9dac-87bcc072c71f}, !- Handle
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ec6ce66-462d-41e2-9339-c042f9fa5f50}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {4c8d4482-ab7c-4a37-95ca-e7b7a5a3450e}; !- Thermal Zone

OS:ThermalZone,
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d14cee7-0eb0-4d51-9e38-c1fe587b7d32}, !- Zone Air Inlet Port List
  {647d1349-3b11-4e14-9633-d94731c6e1f5}, !- Zone Air Exhaust Port List
  {9dee39fb-f7a5-4f5d-807d-7072e3484a4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89330e44-0a0e-44fa-a217-dc15931f7701}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d2ceac4-0c2e-40ec-8e44-d16736f3f60e}, !- Handle
  Node 61,                                !- Name
  {9dee39fb-f7a5-4f5d-807d-7072e3484a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dee39fb-f7a5-4f5d-807d-7072e3484a4c}, !- Handle
  {667b36f0-e9e1-4e43-8291-c31c57f4df01}, !- Name
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}, !- Source Object
  11,                                     !- Outlet Port
  {5d2ceac4-0c2e-40ec-8e44-d16736f3f60e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d14cee7-0eb0-4d51-9e38-c1fe587b7d32}, !- Handle
  Port List 121,                          !- Name
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}; !- HVAC Component

OS:PortList,
  {647d1349-3b11-4e14-9633-d94731c6e1f5}, !- Handle
  Port List 122,                          !- Name
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}; !- HVAC Component

OS:Sizing:Zone,
  {0ba95f1e-3a19-4120-b696-c3a287d7508a}, !- Handle
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b41d0066-7fe9-489f-8759-92068bd448f9}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {90d75b4c-d357-4423-aaa8-c64044d2d5e6}; !- Thermal Zone

OS:ThermalZone,
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4b687d4-73be-4cba-9e35-5b24fa75f594}, !- Zone Air Inlet Port List
  {cbc024e5-c044-49d2-a309-069c5825e9e0}, !- Zone Air Exhaust Port List
  {e8a0b107-dc28-4e86-9cf3-0220dd79d80a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d26ce66-964b-4487-9747-965f66ad4b99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c44e4981-c7f1-48b1-9218-c8bac143736c}, !- Handle
  Node 62,                                !- Name
  {e8a0b107-dc28-4e86-9cf3-0220dd79d80a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8a0b107-dc28-4e86-9cf3-0220dd79d80a}, !- Handle
  {7f027962-a0bc-4155-b37d-4c496a79e600}, !- Name
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}, !- Source Object
  11,                                     !- Outlet Port
  {c44e4981-c7f1-48b1-9218-c8bac143736c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4b687d4-73be-4cba-9e35-5b24fa75f594}, !- Handle
  Port List 123,                          !- Name
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}; !- HVAC Component

OS:PortList,
  {cbc024e5-c044-49d2-a309-069c5825e9e0}, !- Handle
  Port List 124,                          !- Name
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}; !- HVAC Component

OS:Sizing:Zone,
  {fbaf0494-dada-4b35-8c75-9a59d318e5ce}, !- Handle
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5fe8d794-f9c4-4fcc-9ce6-0d2482940e2e}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {277115ca-05f3-4a44-9623-89ecd6c3dae0}; !- Thermal Zone

OS:ThermalZone,
  {400ded94-8154-4788-9dcc-da82c21aa45d}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de7af113-9885-465a-90cb-17e266140937}, !- Zone Air Inlet Port List
  {dbebf069-0a14-4b6e-84a9-014f56387322}, !- Zone Air Exhaust Port List
  {bdab57fb-7bde-40b5-9dec-4ed047b46727}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebd545f7-398b-4e0b-aac4-aa6c929f39f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2129a84a-6545-4caa-ba29-89527d495a6f}, !- Handle
  Node 63,                                !- Name
  {bdab57fb-7bde-40b5-9dec-4ed047b46727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdab57fb-7bde-40b5-9dec-4ed047b46727}, !- Handle
  {9d0f8224-ce05-4a87-b117-37f88e49285c}, !- Name
  {400ded94-8154-4788-9dcc-da82c21aa45d}, !- Source Object
  11,                                     !- Outlet Port
  {2129a84a-6545-4caa-ba29-89527d495a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de7af113-9885-465a-90cb-17e266140937}, !- Handle
  Port List 125,                          !- Name
  {400ded94-8154-4788-9dcc-da82c21aa45d}; !- HVAC Component

OS:PortList,
  {dbebf069-0a14-4b6e-84a9-014f56387322}, !- Handle
  Port List 126,                          !- Name
  {400ded94-8154-4788-9dcc-da82c21aa45d}; !- HVAC Component

OS:Sizing:Zone,
  {fceecbb6-fc3b-482d-98b5-245408b385d9}, !- Handle
  {400ded94-8154-4788-9dcc-da82c21aa45d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e8bf5411-a864-41cc-8b87-cb7c94687158}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {400ded94-8154-4788-9dcc-da82c21aa45d}; !- Thermal Zone

OS:ThermalZone,
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dee5b046-2745-4cac-8db8-53c5c5eccac6}, !- Zone Air Inlet Port List
  {1552968f-0287-4769-a094-8fcdd0102346}, !- Zone Air Exhaust Port List
  {9299ff30-5c88-4a6b-b465-5784ecbf2862}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d528cae-4ff2-4ff7-97f0-7878252b0eed}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eebb7e9-5f98-4cff-9dbd-635d50f872e1}, !- Handle
  Node 64,                                !- Name
  {9299ff30-5c88-4a6b-b465-5784ecbf2862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9299ff30-5c88-4a6b-b465-5784ecbf2862}, !- Handle
  {6220af7a-ed8b-413a-a3f4-f02031ca2e02}, !- Name
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}, !- Source Object
  11,                                     !- Outlet Port
  {0eebb7e9-5f98-4cff-9dbd-635d50f872e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dee5b046-2745-4cac-8db8-53c5c5eccac6}, !- Handle
  Port List 127,                          !- Name
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}; !- HVAC Component

OS:PortList,
  {1552968f-0287-4769-a094-8fcdd0102346}, !- Handle
  Port List 128,                          !- Name
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}; !- HVAC Component

OS:Sizing:Zone,
  {5daf0371-4bde-4990-94fc-164b063ac42f}, !- Handle
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b44d7f06-ee5b-47e4-906c-02a3e0e1e60b}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {3f7be4ae-6d3a-4141-bae4-8c17835f225f}; !- Thermal Zone

OS:ThermalZone,
  {a79595dc-6af2-4b9e-b077-85815d5659ab}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8325101d-562a-40b5-8677-f4dd552dd973}, !- Zone Air Inlet Port List
  {d833998c-d8fa-40aa-9c99-d2f98fc16bd8}, !- Zone Air Exhaust Port List
  {dc0027f8-44c8-4943-bc81-3abe25c7b045}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecafd465-3589-4770-8c86-2713ac6de9f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0263b54-ee1c-4c71-ae1d-24c240a72441}, !- Handle
  Node 65,                                !- Name
  {dc0027f8-44c8-4943-bc81-3abe25c7b045}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc0027f8-44c8-4943-bc81-3abe25c7b045}, !- Handle
  {fdf14d3b-531f-4f90-957b-9ecb62c31392}, !- Name
  {a79595dc-6af2-4b9e-b077-85815d5659ab}, !- Source Object
  11,                                     !- Outlet Port
  {d0263b54-ee1c-4c71-ae1d-24c240a72441}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8325101d-562a-40b5-8677-f4dd552dd973}, !- Handle
  Port List 129,                          !- Name
  {a79595dc-6af2-4b9e-b077-85815d5659ab}; !- HVAC Component

OS:PortList,
  {d833998c-d8fa-40aa-9c99-d2f98fc16bd8}, !- Handle
  Port List 130,                          !- Name
  {a79595dc-6af2-4b9e-b077-85815d5659ab}; !- HVAC Component

OS:Sizing:Zone,
  {3eb0c9af-8ff9-41a8-9e54-09213f20161a}, !- Handle
  {a79595dc-6af2-4b9e-b077-85815d5659ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ef06fc7-3aea-45c1-955b-1fc0e3e46317}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {a79595dc-6af2-4b9e-b077-85815d5659ab}; !- Thermal Zone

OS:ThermalZone,
  {435206d0-d888-4d10-9cc0-f0dc54807c63}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2824687-c49a-47f1-aadf-d1616569f375}, !- Zone Air Inlet Port List
  {28a11665-f0d0-4436-ad85-7d49d436e791}, !- Zone Air Exhaust Port List
  {4980b421-d29e-491b-8b60-5921f22c567b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97c85827-194b-4904-bfb9-0bcc06807834}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4d7ba65-e66f-4d9c-b514-553403d63174}, !- Handle
  Node 66,                                !- Name
  {4980b421-d29e-491b-8b60-5921f22c567b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4980b421-d29e-491b-8b60-5921f22c567b}, !- Handle
  {d4ad7bd8-079e-4bf1-83e5-c6c90364d0ad}, !- Name
  {435206d0-d888-4d10-9cc0-f0dc54807c63}, !- Source Object
  11,                                     !- Outlet Port
  {c4d7ba65-e66f-4d9c-b514-553403d63174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2824687-c49a-47f1-aadf-d1616569f375}, !- Handle
  Port List 131,                          !- Name
  {435206d0-d888-4d10-9cc0-f0dc54807c63}; !- HVAC Component

OS:PortList,
  {28a11665-f0d0-4436-ad85-7d49d436e791}, !- Handle
  Port List 132,                          !- Name
  {435206d0-d888-4d10-9cc0-f0dc54807c63}; !- HVAC Component

OS:Sizing:Zone,
  {68dae944-785f-4dc0-8a77-7ad4dc587431}, !- Handle
  {435206d0-d888-4d10-9cc0-f0dc54807c63}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0b71e7b-122e-4cf6-aba0-9bc5116f10cd}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {435206d0-d888-4d10-9cc0-f0dc54807c63}; !- Thermal Zone

OS:ThermalZone,
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce692368-6060-4d79-94d9-13741afaf423}, !- Zone Air Inlet Port List
  {0150f05c-3309-4f81-884f-6b42b56a92d2}, !- Zone Air Exhaust Port List
  {e31bb430-4016-4798-b803-f9746bb6f9d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03a26abb-4a3d-473b-b2a3-c28c92e2dff5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3495e13e-c920-4f67-9927-ca3c6b9d20bf}, !- Handle
  Node 67,                                !- Name
  {e31bb430-4016-4798-b803-f9746bb6f9d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e31bb430-4016-4798-b803-f9746bb6f9d4}, !- Handle
  {1225dd15-2e9c-432b-b8f9-913655e14923}, !- Name
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}, !- Source Object
  11,                                     !- Outlet Port
  {3495e13e-c920-4f67-9927-ca3c6b9d20bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce692368-6060-4d79-94d9-13741afaf423}, !- Handle
  Port List 133,                          !- Name
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}; !- HVAC Component

OS:PortList,
  {0150f05c-3309-4f81-884f-6b42b56a92d2}, !- Handle
  Port List 134,                          !- Name
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}; !- HVAC Component

OS:Sizing:Zone,
  {fa5e8a5e-ae97-441f-8290-96d20ef5230e}, !- Handle
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b301fa40-01f0-4fd9-8ad0-9a78f51b4051}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {a896075e-54a4-4cb1-9a77-e2be4ac144b4}; !- Thermal Zone

OS:ThermalZone,
  {2d00cea5-c7e6-439b-a0e2-f15269352553}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c237333-ab79-44da-a988-b90f28c110ae}, !- Zone Air Inlet Port List
  {8bb3ff5a-5287-4d7e-9930-79a9440c3b45}, !- Zone Air Exhaust Port List
  {2c2131f9-f057-474a-b4e8-bc30e94d922b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69af2ea2-4758-4107-b8c3-7e2373a6305f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {064c0d09-3b3a-4c31-9bca-c91c8d157c9b}, !- Handle
  Node 68,                                !- Name
  {2c2131f9-f057-474a-b4e8-bc30e94d922b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c2131f9-f057-474a-b4e8-bc30e94d922b}, !- Handle
  {b555eab1-9899-49bb-b9d0-fd9f486df4e1}, !- Name
  {2d00cea5-c7e6-439b-a0e2-f15269352553}, !- Source Object
  11,                                     !- Outlet Port
  {064c0d09-3b3a-4c31-9bca-c91c8d157c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c237333-ab79-44da-a988-b90f28c110ae}, !- Handle
  Port List 135,                          !- Name
  {2d00cea5-c7e6-439b-a0e2-f15269352553}; !- HVAC Component

OS:PortList,
  {8bb3ff5a-5287-4d7e-9930-79a9440c3b45}, !- Handle
  Port List 136,                          !- Name
  {2d00cea5-c7e6-439b-a0e2-f15269352553}; !- HVAC Component

OS:Sizing:Zone,
  {2a42f396-1351-4f2e-b581-081a4a7a3d0a}, !- Handle
  {2d00cea5-c7e6-439b-a0e2-f15269352553}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e050d189-b3da-4755-9442-2dbc5def54cc}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {2d00cea5-c7e6-439b-a0e2-f15269352553}; !- Thermal Zone

OS:ThermalZone,
  {2fb05c75-5932-458f-b369-5002319c00c5}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d042e314-68de-4b64-a9fb-a2052da9504a}, !- Zone Air Inlet Port List
  {f5043f14-37ef-4d18-81a0-99aaa8291751}, !- Zone Air Exhaust Port List
  {2816b853-21a2-4592-a0d5-1ff5b9430f24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {783350ec-a9d4-4876-b738-7268253edf8e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a870ec4c-d901-44bb-90c9-654605697526}, !- Handle
  Node 69,                                !- Name
  {2816b853-21a2-4592-a0d5-1ff5b9430f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2816b853-21a2-4592-a0d5-1ff5b9430f24}, !- Handle
  {fd1e3d14-b892-4b41-9531-1b53049bbbd3}, !- Name
  {2fb05c75-5932-458f-b369-5002319c00c5}, !- Source Object
  11,                                     !- Outlet Port
  {a870ec4c-d901-44bb-90c9-654605697526}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d042e314-68de-4b64-a9fb-a2052da9504a}, !- Handle
  Port List 137,                          !- Name
  {2fb05c75-5932-458f-b369-5002319c00c5}; !- HVAC Component

OS:PortList,
  {f5043f14-37ef-4d18-81a0-99aaa8291751}, !- Handle
  Port List 138,                          !- Name
  {2fb05c75-5932-458f-b369-5002319c00c5}; !- HVAC Component

OS:Sizing:Zone,
  {2da5d2ca-51c1-47b3-911d-8e8af7aa564d}, !- Handle
  {2fb05c75-5932-458f-b369-5002319c00c5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9cbda40-c5be-453a-a7db-889c947e4326}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {2fb05c75-5932-458f-b369-5002319c00c5}; !- Thermal Zone

OS:ThermalZone,
  {2232931e-1e67-4b74-8137-b58b860d1ea2}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af43da0a-1fb0-40b4-abf4-247005328cb3}, !- Zone Air Inlet Port List
  {4e6b8ee1-fdb1-44ea-a5d7-5f81b190920c}, !- Zone Air Exhaust Port List
  {5db0eba3-b398-48cb-9e7a-146be6e32582}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {607a111a-f096-4c4e-868b-b9834c5518e7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d14e42e-c736-405d-a668-3f9d517bb636}, !- Handle
  Node 70,                                !- Name
  {5db0eba3-b398-48cb-9e7a-146be6e32582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5db0eba3-b398-48cb-9e7a-146be6e32582}, !- Handle
  {091d764a-17f1-40c3-8421-6fb22759799b}, !- Name
  {2232931e-1e67-4b74-8137-b58b860d1ea2}, !- Source Object
  11,                                     !- Outlet Port
  {5d14e42e-c736-405d-a668-3f9d517bb636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af43da0a-1fb0-40b4-abf4-247005328cb3}, !- Handle
  Port List 139,                          !- Name
  {2232931e-1e67-4b74-8137-b58b860d1ea2}; !- HVAC Component

OS:PortList,
  {4e6b8ee1-fdb1-44ea-a5d7-5f81b190920c}, !- Handle
  Port List 140,                          !- Name
  {2232931e-1e67-4b74-8137-b58b860d1ea2}; !- HVAC Component

OS:Sizing:Zone,
  {a0cbc33f-3570-48b9-9bdc-0ea6977fa5cd}, !- Handle
  {2232931e-1e67-4b74-8137-b58b860d1ea2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {226c3bb6-fb7a-4f6b-a83b-79907d4f32bc}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {2232931e-1e67-4b74-8137-b58b860d1ea2}; !- Thermal Zone

OS:ThermalZone,
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db69b62d-6004-4676-a59c-c6f306344367}, !- Zone Air Inlet Port List
  {60e147ce-0b0e-4cff-9d11-5c27df06f51f}, !- Zone Air Exhaust Port List
  {a41ab0d9-8929-4334-a2ea-949a993bc07e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {831a447e-c5db-4a0d-a789-d4576267c618}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d2f11be-3943-4928-a9c6-164c10bf2ba4}, !- Handle
  Node 71,                                !- Name
  {a41ab0d9-8929-4334-a2ea-949a993bc07e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a41ab0d9-8929-4334-a2ea-949a993bc07e}, !- Handle
  {8c596bca-91df-4ee9-bdd2-2a98a0e04503}, !- Name
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}, !- Source Object
  11,                                     !- Outlet Port
  {5d2f11be-3943-4928-a9c6-164c10bf2ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db69b62d-6004-4676-a59c-c6f306344367}, !- Handle
  Port List 141,                          !- Name
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}; !- HVAC Component

OS:PortList,
  {60e147ce-0b0e-4cff-9d11-5c27df06f51f}, !- Handle
  Port List 142,                          !- Name
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}; !- HVAC Component

OS:Sizing:Zone,
  {5faedb27-ffc6-4bf1-9da8-f55361d714f3}, !- Handle
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {314ba031-3080-495f-9f5d-9cb171fdf7ba}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {8de1b3ec-2da0-46e2-bf8d-5b60030076b4}; !- Thermal Zone

OS:ThermalZone,
  {e2f64e3c-421a-4871-9add-53206e501f81}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {821d7cec-b11e-4286-bee7-826a8908ba78}, !- Zone Air Inlet Port List
  {469dcea2-12d1-49d9-a20b-02454ba0db45}, !- Zone Air Exhaust Port List
  {4ba2a6e6-80a5-4f51-9440-1e6797794d58}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8243b69b-eb6c-448f-a08f-3aea374fa1e9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2202aa8f-5d93-46cc-a01a-703ea8ac9e96}, !- Handle
  Node 72,                                !- Name
  {4ba2a6e6-80a5-4f51-9440-1e6797794d58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba2a6e6-80a5-4f51-9440-1e6797794d58}, !- Handle
  {45a920fc-4a25-459e-98e2-5b9238aa8737}, !- Name
  {e2f64e3c-421a-4871-9add-53206e501f81}, !- Source Object
  11,                                     !- Outlet Port
  {2202aa8f-5d93-46cc-a01a-703ea8ac9e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {821d7cec-b11e-4286-bee7-826a8908ba78}, !- Handle
  Port List 143,                          !- Name
  {e2f64e3c-421a-4871-9add-53206e501f81}; !- HVAC Component

OS:PortList,
  {469dcea2-12d1-49d9-a20b-02454ba0db45}, !- Handle
  Port List 144,                          !- Name
  {e2f64e3c-421a-4871-9add-53206e501f81}; !- HVAC Component

OS:Sizing:Zone,
  {91de2a7f-e45e-4c62-98bf-608656ede74d}, !- Handle
  {e2f64e3c-421a-4871-9add-53206e501f81}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb64e5bc-f5ac-4bea-b391-01f536e544e7}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {e2f64e3c-421a-4871-9add-53206e501f81}; !- Thermal Zone

OS:ThermalZone,
  {c775463c-9b9d-4745-ab67-30f53a88f640}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0df13b2d-43dd-472f-92dc-59c35ea0c316}, !- Zone Air Inlet Port List
  {ff81d560-b23a-4d8d-a1ad-bb0e8fcccd3e}, !- Zone Air Exhaust Port List
  {4e35432b-5fab-4457-b6fa-ba3125747897}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cf42c70-dea5-43b1-b1bf-9698f70c4c05}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea2d5bea-9df3-43aa-b3a5-e0901627738d}, !- Handle
  Node 73,                                !- Name
  {4e35432b-5fab-4457-b6fa-ba3125747897}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e35432b-5fab-4457-b6fa-ba3125747897}, !- Handle
  {d6c117c8-4349-4bcb-8827-e11787e756db}, !- Name
  {c775463c-9b9d-4745-ab67-30f53a88f640}, !- Source Object
  11,                                     !- Outlet Port
  {ea2d5bea-9df3-43aa-b3a5-e0901627738d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0df13b2d-43dd-472f-92dc-59c35ea0c316}, !- Handle
  Port List 145,                          !- Name
  {c775463c-9b9d-4745-ab67-30f53a88f640}; !- HVAC Component

OS:PortList,
  {ff81d560-b23a-4d8d-a1ad-bb0e8fcccd3e}, !- Handle
  Port List 146,                          !- Name
  {c775463c-9b9d-4745-ab67-30f53a88f640}; !- HVAC Component

OS:Sizing:Zone,
  {d2bedc99-c944-4f21-a807-2cc337079f58}, !- Handle
  {c775463c-9b9d-4745-ab67-30f53a88f640}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fcf191d0-13f5-4816-ba74-800f20ad2c2b}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {c775463c-9b9d-4745-ab67-30f53a88f640}; !- Thermal Zone

OS:ThermalZone,
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73b637a7-17e6-422c-9768-193165f7ed1c}, !- Zone Air Inlet Port List
  {2bcc00d4-f831-4d85-add6-ea86f79616ae}, !- Zone Air Exhaust Port List
  {ef589c2f-26b3-4518-a3fe-ddf0755fe409}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {041da87a-e606-4580-ba37-58482d3bd507}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37348594-c148-4e90-9afd-317da81f3a1e}, !- Handle
  Node 74,                                !- Name
  {ef589c2f-26b3-4518-a3fe-ddf0755fe409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef589c2f-26b3-4518-a3fe-ddf0755fe409}, !- Handle
  {d6a59592-d875-46cf-b688-aba92782e0d5}, !- Name
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}, !- Source Object
  11,                                     !- Outlet Port
  {37348594-c148-4e90-9afd-317da81f3a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73b637a7-17e6-422c-9768-193165f7ed1c}, !- Handle
  Port List 147,                          !- Name
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}; !- HVAC Component

OS:PortList,
  {2bcc00d4-f831-4d85-add6-ea86f79616ae}, !- Handle
  Port List 148,                          !- Name
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}; !- HVAC Component

OS:Sizing:Zone,
  {04a90ab2-f0b4-4da7-bd96-60a090ffed0f}, !- Handle
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {786d944d-784a-4b5e-a7f3-e2e33d883244}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {04b46f52-5b73-40cb-b4d2-ad90f86c758f}; !- Thermal Zone

OS:ThermalZone,
  {480c545d-09fb-4379-8a38-24d5942bc53f}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51c2f1fd-d9b6-4091-b97e-f869005de105}, !- Zone Air Inlet Port List
  {02caa4c5-72ef-46b3-ad73-a2aac0286648}, !- Zone Air Exhaust Port List
  {275ecb13-db0f-4a17-a39d-10701a69670b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {821c4caa-c8b8-48a4-9ee5-399b9f5bcc6a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75fed8d4-1733-4be8-9d4e-f63a2dbe6393}, !- Handle
  Node 75,                                !- Name
  {275ecb13-db0f-4a17-a39d-10701a69670b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {275ecb13-db0f-4a17-a39d-10701a69670b}, !- Handle
  {072dcb2f-7b7e-490d-9ed5-b26f826c263b}, !- Name
  {480c545d-09fb-4379-8a38-24d5942bc53f}, !- Source Object
  11,                                     !- Outlet Port
  {75fed8d4-1733-4be8-9d4e-f63a2dbe6393}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51c2f1fd-d9b6-4091-b97e-f869005de105}, !- Handle
  Port List 149,                          !- Name
  {480c545d-09fb-4379-8a38-24d5942bc53f}; !- HVAC Component

OS:PortList,
  {02caa4c5-72ef-46b3-ad73-a2aac0286648}, !- Handle
  Port List 150,                          !- Name
  {480c545d-09fb-4379-8a38-24d5942bc53f}; !- HVAC Component

OS:Sizing:Zone,
  {d7994769-899b-43e5-a695-2370b30aeab1}, !- Handle
  {480c545d-09fb-4379-8a38-24d5942bc53f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8bd75e4d-dce7-41f4-9fc4-df30d8538f6e}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {480c545d-09fb-4379-8a38-24d5942bc53f}; !- Thermal Zone

OS:ThermalZone,
  {40516b53-562b-44f5-a1ae-5369be23e841}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10ff2bac-8de1-41a9-80f3-0d96b3fbf4bf}, !- Zone Air Inlet Port List
  {b81593d8-2bb6-4fdd-8f4f-1ef38c9627c2}, !- Zone Air Exhaust Port List
  {3e2f71dc-50e2-4624-8535-dd49d9bd4698}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e624941c-d762-4cd5-a6bb-247ebf479376}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1622ee03-96d8-4258-ac7c-5c7772b3ab6a}, !- Handle
  Node 76,                                !- Name
  {3e2f71dc-50e2-4624-8535-dd49d9bd4698}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e2f71dc-50e2-4624-8535-dd49d9bd4698}, !- Handle
  {66d59dea-8616-46c5-9027-e0b831adbc57}, !- Name
  {40516b53-562b-44f5-a1ae-5369be23e841}, !- Source Object
  11,                                     !- Outlet Port
  {1622ee03-96d8-4258-ac7c-5c7772b3ab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10ff2bac-8de1-41a9-80f3-0d96b3fbf4bf}, !- Handle
  Port List 151,                          !- Name
  {40516b53-562b-44f5-a1ae-5369be23e841}; !- HVAC Component

OS:PortList,
  {b81593d8-2bb6-4fdd-8f4f-1ef38c9627c2}, !- Handle
  Port List 152,                          !- Name
  {40516b53-562b-44f5-a1ae-5369be23e841}; !- HVAC Component

OS:Sizing:Zone,
  {6d0aeba2-b0ec-4f87-8ef6-f4ed4392dea0}, !- Handle
  {40516b53-562b-44f5-a1ae-5369be23e841}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68aa0ad0-4f80-40e3-a65e-337183e5c404}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {40516b53-562b-44f5-a1ae-5369be23e841}; !- Thermal Zone

OS:ThermalZone,
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {657053c0-cda5-4e35-a4cd-2a92d43c4c28}, !- Zone Air Inlet Port List
  {f5a4b36d-0bf8-4def-93a6-9c8b937681b1}, !- Zone Air Exhaust Port List
  {1f2fddff-e998-472e-9b1b-0c0a795e0e65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a8f7795-e305-4064-917a-4794fdf362ee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4104dfd3-050e-475f-9233-3618b76f7f35}, !- Handle
  Node 77,                                !- Name
  {1f2fddff-e998-472e-9b1b-0c0a795e0e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f2fddff-e998-472e-9b1b-0c0a795e0e65}, !- Handle
  {e3b49ce5-4b2d-42d0-b5fc-04b432f21234}, !- Name
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}, !- Source Object
  11,                                     !- Outlet Port
  {4104dfd3-050e-475f-9233-3618b76f7f35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {657053c0-cda5-4e35-a4cd-2a92d43c4c28}, !- Handle
  Port List 153,                          !- Name
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}; !- HVAC Component

OS:PortList,
  {f5a4b36d-0bf8-4def-93a6-9c8b937681b1}, !- Handle
  Port List 154,                          !- Name
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}; !- HVAC Component

OS:Sizing:Zone,
  {d7644c92-264f-4a91-88f4-daaeb90bae18}, !- Handle
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a882fad-dcac-4701-9504-a377b599926f}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {5fe20c57-f695-40f0-87ae-7d90d67f001e}; !- Thermal Zone

OS:ThermalZone,
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6bfc7eb-26f8-4424-9e9b-6f4f765274e0}, !- Zone Air Inlet Port List
  {3fc90bd0-74c6-4abe-ae32-e67c386ed683}, !- Zone Air Exhaust Port List
  {32174771-7318-4532-807b-a185f8ff68d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0c5489b-99a5-4cde-b7d6-100e40ee53b5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988a7b14-dbc2-4464-a7ea-5f6a654e9b55}, !- Handle
  Node 78,                                !- Name
  {32174771-7318-4532-807b-a185f8ff68d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32174771-7318-4532-807b-a185f8ff68d6}, !- Handle
  {82183d39-d5fc-458c-aff7-09b5047960ad}, !- Name
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}, !- Source Object
  11,                                     !- Outlet Port
  {988a7b14-dbc2-4464-a7ea-5f6a654e9b55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6bfc7eb-26f8-4424-9e9b-6f4f765274e0}, !- Handle
  Port List 155,                          !- Name
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}; !- HVAC Component

OS:PortList,
  {3fc90bd0-74c6-4abe-ae32-e67c386ed683}, !- Handle
  Port List 156,                          !- Name
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}; !- HVAC Component

OS:Sizing:Zone,
  {58a93f1b-b8fa-40ce-9f05-23f2f47349bb}, !- Handle
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {019b49d9-2558-4502-92b7-15f029efcb21}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {ea06bf3b-0c60-4cc1-999f-117a1698bb8b}; !- Thermal Zone

OS:ThermalZone,
  {95b07c4d-8d75-4930-99ba-670d488b354c}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7ec1dc0-91a5-461f-9e48-6285cea1c912}, !- Zone Air Inlet Port List
  {333d2e1c-d695-4aa8-a7ed-759238152867}, !- Zone Air Exhaust Port List
  {f20811cc-58f0-4691-a9ad-062d0d796b28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0dcd0dc-31a7-46eb-b583-3bc45da937f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cac6a226-b95b-4b54-832c-c7cf033fb3a4}, !- Handle
  Node 79,                                !- Name
  {f20811cc-58f0-4691-a9ad-062d0d796b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f20811cc-58f0-4691-a9ad-062d0d796b28}, !- Handle
  {27152a64-900f-4b42-bd23-461056d95266}, !- Name
  {95b07c4d-8d75-4930-99ba-670d488b354c}, !- Source Object
  11,                                     !- Outlet Port
  {cac6a226-b95b-4b54-832c-c7cf033fb3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7ec1dc0-91a5-461f-9e48-6285cea1c912}, !- Handle
  Port List 157,                          !- Name
  {95b07c4d-8d75-4930-99ba-670d488b354c}; !- HVAC Component

OS:PortList,
  {333d2e1c-d695-4aa8-a7ed-759238152867}, !- Handle
  Port List 158,                          !- Name
  {95b07c4d-8d75-4930-99ba-670d488b354c}; !- HVAC Component

OS:Sizing:Zone,
  {34923f77-cb87-45e3-828d-c6a225357ab0}, !- Handle
  {95b07c4d-8d75-4930-99ba-670d488b354c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96ec7e9f-2aa9-42e6-949b-d550776ae495}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {95b07c4d-8d75-4930-99ba-670d488b354c}; !- Thermal Zone

OS:ThermalZone,
  {e41a95aa-1864-4462-a838-5b274e03dd1e}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd480545-64b6-443a-af8e-38bf3ca2d2f3}, !- Zone Air Inlet Port List
  {4d1b6866-7b3b-4084-9876-d703c5a20d8e}, !- Zone Air Exhaust Port List
  {7196cfc3-815b-436c-a19d-f5e913e1bfc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93a6a1d8-da21-4511-9ba3-cdc917144e3b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b34713b5-5a0f-4497-882f-ac6671efb8c7}, !- Handle
  Node 80,                                !- Name
  {7196cfc3-815b-436c-a19d-f5e913e1bfc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7196cfc3-815b-436c-a19d-f5e913e1bfc2}, !- Handle
  {367624e4-15fc-4190-91a0-6c70c7f3bd98}, !- Name
  {e41a95aa-1864-4462-a838-5b274e03dd1e}, !- Source Object
  11,                                     !- Outlet Port
  {b34713b5-5a0f-4497-882f-ac6671efb8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd480545-64b6-443a-af8e-38bf3ca2d2f3}, !- Handle
  Port List 159,                          !- Name
  {e41a95aa-1864-4462-a838-5b274e03dd1e}; !- HVAC Component

OS:PortList,
  {4d1b6866-7b3b-4084-9876-d703c5a20d8e}, !- Handle
  Port List 160,                          !- Name
  {e41a95aa-1864-4462-a838-5b274e03dd1e}; !- HVAC Component

OS:Sizing:Zone,
  {b0c99a99-62aa-4e78-8839-d482f251f6bf}, !- Handle
  {e41a95aa-1864-4462-a838-5b274e03dd1e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9720d933-aca3-413a-9308-c8c43c361ed0}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {e41a95aa-1864-4462-a838-5b274e03dd1e}; !- Thermal Zone

OS:ThermalZone,
  {0512e023-fae8-4415-9248-ea93ecc314ff}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {481f32e4-db66-4816-83fc-9d86988b5e62}, !- Zone Air Inlet Port List
  {c0b10f10-6b1c-4566-9bcc-6dc461a6db70}, !- Zone Air Exhaust Port List
  {81f5e29f-1870-4e36-b5ce-da91a6f12a07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9752327d-aba4-460a-9248-9946bde6a111}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71e149a0-aa09-4778-b822-45050fd819e8}, !- Handle
  Node 81,                                !- Name
  {81f5e29f-1870-4e36-b5ce-da91a6f12a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81f5e29f-1870-4e36-b5ce-da91a6f12a07}, !- Handle
  {27055dca-b76a-457a-baaa-28e12e965542}, !- Name
  {0512e023-fae8-4415-9248-ea93ecc314ff}, !- Source Object
  11,                                     !- Outlet Port
  {71e149a0-aa09-4778-b822-45050fd819e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {481f32e4-db66-4816-83fc-9d86988b5e62}, !- Handle
  Port List 161,                          !- Name
  {0512e023-fae8-4415-9248-ea93ecc314ff}; !- HVAC Component

OS:PortList,
  {c0b10f10-6b1c-4566-9bcc-6dc461a6db70}, !- Handle
  Port List 162,                          !- Name
  {0512e023-fae8-4415-9248-ea93ecc314ff}; !- HVAC Component

OS:Sizing:Zone,
  {5d8efd2e-a94f-45d8-9816-5e8e8b747fc0}, !- Handle
  {0512e023-fae8-4415-9248-ea93ecc314ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01d11c2d-37a7-42eb-9f9d-9b6cd88f24b2}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {0512e023-fae8-4415-9248-ea93ecc314ff}; !- Thermal Zone

OS:ThermalZone,
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff90802b-496f-4149-8a05-d13101a3dd13}, !- Zone Air Inlet Port List
  {fc0c3f15-38d2-4238-9ea5-397b15a47c02}, !- Zone Air Exhaust Port List
  {d0ae0fb4-cdb2-4acb-a514-5bf7a0544ec5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df2211cb-f22e-4ff7-af9f-0d979ef35876}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38afa635-bd31-4a22-bc9b-f0e0d0328c1e}, !- Handle
  Node 82,                                !- Name
  {d0ae0fb4-cdb2-4acb-a514-5bf7a0544ec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0ae0fb4-cdb2-4acb-a514-5bf7a0544ec5}, !- Handle
  {76ca6d76-467c-4402-b21e-2bf5b9220f60}, !- Name
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}, !- Source Object
  11,                                     !- Outlet Port
  {38afa635-bd31-4a22-bc9b-f0e0d0328c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff90802b-496f-4149-8a05-d13101a3dd13}, !- Handle
  Port List 163,                          !- Name
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}; !- HVAC Component

OS:PortList,
  {fc0c3f15-38d2-4238-9ea5-397b15a47c02}, !- Handle
  Port List 164,                          !- Name
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}; !- HVAC Component

OS:Sizing:Zone,
  {7cc431cf-ed63-4529-a476-2570dfb62c8a}, !- Handle
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {396cfa94-a804-472c-a40a-59446df3980e}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {b0ec8bc7-1a5c-4c8c-aac6-8e8280d5f9cf}; !- Thermal Zone

OS:ThermalZone,
  {23339ae2-1011-42bb-b356-1a78e186fc33}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {339f991d-05f1-4f93-954b-d1784bc50846}, !- Zone Air Inlet Port List
  {36e33f23-b181-4af8-bced-b76091ee9c07}, !- Zone Air Exhaust Port List
  {0c70ec22-5f2a-4bf7-862c-30823ba8a685}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1fe7f97-5fb2-4341-9a53-ff493679a98a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ac94015-6648-4501-aff8-2febb1edd790}, !- Handle
  Node 83,                                !- Name
  {0c70ec22-5f2a-4bf7-862c-30823ba8a685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c70ec22-5f2a-4bf7-862c-30823ba8a685}, !- Handle
  {c3dd5c27-1517-475e-8d58-75807e667211}, !- Name
  {23339ae2-1011-42bb-b356-1a78e186fc33}, !- Source Object
  11,                                     !- Outlet Port
  {9ac94015-6648-4501-aff8-2febb1edd790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {339f991d-05f1-4f93-954b-d1784bc50846}, !- Handle
  Port List 165,                          !- Name
  {23339ae2-1011-42bb-b356-1a78e186fc33}; !- HVAC Component

OS:PortList,
  {36e33f23-b181-4af8-bced-b76091ee9c07}, !- Handle
  Port List 166,                          !- Name
  {23339ae2-1011-42bb-b356-1a78e186fc33}; !- HVAC Component

OS:Sizing:Zone,
  {7a5a1f0b-6116-4b64-995a-da0af63d3661}, !- Handle
  {23339ae2-1011-42bb-b356-1a78e186fc33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9c9bac5-2a75-40bd-bbbc-78c1adc54603}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {23339ae2-1011-42bb-b356-1a78e186fc33}; !- Thermal Zone

OS:ThermalZone,
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da400272-0bb8-45b9-b19c-967d50f0190d}, !- Zone Air Inlet Port List
  {5fd30af3-27ab-426e-83a9-679f71532115}, !- Zone Air Exhaust Port List
  {29b6104e-44e2-4944-88e4-3ab3482da957}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a40affe1-f466-4ec5-88be-43ed78c5d5b2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbb57d43-eaf2-4fdf-bfb3-5191d2acc687}, !- Handle
  Node 84,                                !- Name
  {29b6104e-44e2-4944-88e4-3ab3482da957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b6104e-44e2-4944-88e4-3ab3482da957}, !- Handle
  {790174f7-dce6-416a-b427-45b58e2ce1d3}, !- Name
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}, !- Source Object
  11,                                     !- Outlet Port
  {cbb57d43-eaf2-4fdf-bfb3-5191d2acc687}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da400272-0bb8-45b9-b19c-967d50f0190d}, !- Handle
  Port List 167,                          !- Name
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}; !- HVAC Component

OS:PortList,
  {5fd30af3-27ab-426e-83a9-679f71532115}, !- Handle
  Port List 168,                          !- Name
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}; !- HVAC Component

OS:Sizing:Zone,
  {0d1a3208-83ae-4d15-ba7d-2fb5d7553314}, !- Handle
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {953a44d1-703d-4151-a1df-d43afd3919e3}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {39b9c8c8-1f15-4fd7-a9d6-34c181baf5e5}; !- Thermal Zone

OS:ThermalZone,
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {085c6cc3-a207-49aa-bf31-7cc0e8ceee48}, !- Zone Air Inlet Port List
  {22b44301-58c9-45cb-936e-ff7a8944dc20}, !- Zone Air Exhaust Port List
  {541846de-5ef6-42b8-9696-15af7b783c0c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d83af090-be33-4f66-8454-69994d21933c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e92250f-7844-44bb-8680-e5c84ac1215b}, !- Handle
  Node 85,                                !- Name
  {541846de-5ef6-42b8-9696-15af7b783c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {541846de-5ef6-42b8-9696-15af7b783c0c}, !- Handle
  {9a843a22-0890-471b-a1be-6fe9d209cb49}, !- Name
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}, !- Source Object
  11,                                     !- Outlet Port
  {9e92250f-7844-44bb-8680-e5c84ac1215b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {085c6cc3-a207-49aa-bf31-7cc0e8ceee48}, !- Handle
  Port List 169,                          !- Name
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}; !- HVAC Component

OS:PortList,
  {22b44301-58c9-45cb-936e-ff7a8944dc20}, !- Handle
  Port List 170,                          !- Name
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}; !- HVAC Component

OS:Sizing:Zone,
  {2f501864-9a11-47b7-9eb8-17805e238a87}, !- Handle
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55dea281-6dbf-450d-ba09-b012dd37a126}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {3d4f8024-6478-4216-9e9f-fb95a02fc894}; !- Thermal Zone

OS:ThermalZone,
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1bc4836-aa4b-4dd3-b987-5ab5100042fb}, !- Zone Air Inlet Port List
  {f5a10102-6472-49bb-aa42-833ed2fdc0a4}, !- Zone Air Exhaust Port List
  {a13248ec-cc73-45ad-b0a3-18375ff8adf3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34fd7801-3804-405b-9d31-535244e378da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb1918dd-298a-48c0-a431-462196dfb849}, !- Handle
  Node 86,                                !- Name
  {a13248ec-cc73-45ad-b0a3-18375ff8adf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a13248ec-cc73-45ad-b0a3-18375ff8adf3}, !- Handle
  {ff868cbf-7383-4a95-a5ec-8c149a6a5cda}, !- Name
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}, !- Source Object
  11,                                     !- Outlet Port
  {bb1918dd-298a-48c0-a431-462196dfb849}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1bc4836-aa4b-4dd3-b987-5ab5100042fb}, !- Handle
  Port List 171,                          !- Name
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}; !- HVAC Component

OS:PortList,
  {f5a10102-6472-49bb-aa42-833ed2fdc0a4}, !- Handle
  Port List 172,                          !- Name
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}; !- HVAC Component

OS:Sizing:Zone,
  {2637f2df-6436-4be6-8e33-578a3579fdcc}, !- Handle
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5dec9a92-4c4e-4906-a52f-b1d35d39dfba}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {f900af7a-2c58-49d7-bdd8-1876fbe1ef86}; !- Thermal Zone

OS:ThermalZone,
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb4fdb1d-2dfa-41b2-8cb9-abd7915a72cd}, !- Zone Air Inlet Port List
  {e5ef1a63-d422-4482-82ac-62b81490644b}, !- Zone Air Exhaust Port List
  {09abc7ac-5d5f-4930-bfe9-6e6198911681}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1abb8c5e-2e66-4511-b720-edd24ff4e103}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76e483b8-eff5-4ca1-b234-b39e86a99dbd}, !- Handle
  Node 87,                                !- Name
  {09abc7ac-5d5f-4930-bfe9-6e6198911681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09abc7ac-5d5f-4930-bfe9-6e6198911681}, !- Handle
  {13cb5b61-b0bf-4390-b71a-e42302fc241f}, !- Name
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}, !- Source Object
  11,                                     !- Outlet Port
  {76e483b8-eff5-4ca1-b234-b39e86a99dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb4fdb1d-2dfa-41b2-8cb9-abd7915a72cd}, !- Handle
  Port List 173,                          !- Name
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}; !- HVAC Component

OS:PortList,
  {e5ef1a63-d422-4482-82ac-62b81490644b}, !- Handle
  Port List 174,                          !- Name
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}; !- HVAC Component

OS:Sizing:Zone,
  {a5bf5743-21fc-42df-aee4-5b369ff262db}, !- Handle
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a201ceec-ed50-4c4d-967c-a50ee0f31601}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {ad70c610-eac6-47af-aa8c-a2cd969f0b5f}; !- Thermal Zone

OS:ThermalZone,
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f06c2f41-6577-4f8e-bc19-33a40a80b78b}, !- Zone Air Inlet Port List
  {27fe5ca7-165a-41f0-b978-86b5c7cd7194}, !- Zone Air Exhaust Port List
  {fb07f1a4-4bb6-4b4b-8c5d-a5dae447427b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ad11b4a-e7a8-45a2-be40-2c774f046024}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3dfa408-3d3c-47f7-b6d3-943d03a851f6}, !- Handle
  Node 88,                                !- Name
  {fb07f1a4-4bb6-4b4b-8c5d-a5dae447427b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb07f1a4-4bb6-4b4b-8c5d-a5dae447427b}, !- Handle
  {86048eeb-e2bd-446a-9577-4ca4d903098d}, !- Name
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}, !- Source Object
  11,                                     !- Outlet Port
  {e3dfa408-3d3c-47f7-b6d3-943d03a851f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f06c2f41-6577-4f8e-bc19-33a40a80b78b}, !- Handle
  Port List 175,                          !- Name
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}; !- HVAC Component

OS:PortList,
  {27fe5ca7-165a-41f0-b978-86b5c7cd7194}, !- Handle
  Port List 176,                          !- Name
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}; !- HVAC Component

OS:Sizing:Zone,
  {d02aa8ba-8143-46e1-8c8c-1ba254b4067b}, !- Handle
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9146466-cbc0-46bb-8aeb-f8069b8d5321}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {13ed3eb1-fb7d-4a67-b902-89127d13a4e5}; !- Thermal Zone

OS:ThermalZone,
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e0a4c39-f0c8-4c04-8a60-0a0c8aa920f2}, !- Zone Air Inlet Port List
  {21ea32e7-c1d0-4424-932f-0f5d7bcbaa8a}, !- Zone Air Exhaust Port List
  {368303c3-1a32-4076-ac05-99a6c14cd2d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b138405-3489-492b-882e-7d2f4771c873}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d6a850d-7fe9-4199-b5e6-05d0ab15328f}, !- Handle
  Node 89,                                !- Name
  {368303c3-1a32-4076-ac05-99a6c14cd2d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {368303c3-1a32-4076-ac05-99a6c14cd2d9}, !- Handle
  {6b44c0b5-00c6-46f8-a181-914540fd42aa}, !- Name
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}, !- Source Object
  11,                                     !- Outlet Port
  {8d6a850d-7fe9-4199-b5e6-05d0ab15328f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e0a4c39-f0c8-4c04-8a60-0a0c8aa920f2}, !- Handle
  Port List 177,                          !- Name
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}; !- HVAC Component

OS:PortList,
  {21ea32e7-c1d0-4424-932f-0f5d7bcbaa8a}, !- Handle
  Port List 178,                          !- Name
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}; !- HVAC Component

OS:Sizing:Zone,
  {66dcb66d-0b3a-45c4-ae16-56a58fdc833a}, !- Handle
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5cee7b7a-7dcb-43dd-a6c6-f28d8e43e5b5}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {f50a25b7-f807-4df5-b1f1-a9beecbe33a1}; !- Thermal Zone

OS:ThermalZone,
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9da7ae8-0f42-482e-ae16-1415b531a205}, !- Zone Air Inlet Port List
  {68556af9-b23d-488b-ac04-38e271a6bcbc}, !- Zone Air Exhaust Port List
  {2f55a54c-f141-40b1-b880-8ee75932accc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {521ea613-779a-41bc-9d61-f4fa52ede273}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83366a1b-a111-4811-b3e8-29a658b8733c}, !- Handle
  Node 90,                                !- Name
  {2f55a54c-f141-40b1-b880-8ee75932accc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f55a54c-f141-40b1-b880-8ee75932accc}, !- Handle
  {229e77d7-3277-4b5d-8806-4e0080fc1b6b}, !- Name
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}, !- Source Object
  11,                                     !- Outlet Port
  {83366a1b-a111-4811-b3e8-29a658b8733c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9da7ae8-0f42-482e-ae16-1415b531a205}, !- Handle
  Port List 179,                          !- Name
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}; !- HVAC Component

OS:PortList,
  {68556af9-b23d-488b-ac04-38e271a6bcbc}, !- Handle
  Port List 180,                          !- Name
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}; !- HVAC Component

OS:Sizing:Zone,
  {6fc50ef0-2004-42dc-b3a5-d3eb843722d6}, !- Handle
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9db1a5a4-b495-4568-b5a8-ae76a32bb3f3}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {ce7d68d4-f9d1-4a7a-8986-25ced209a98e}; !- Thermal Zone

OS:ThermalZone,
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcf7f1d7-afc9-44ba-971e-5616ae987ca3}, !- Zone Air Inlet Port List
  {bf669095-49d6-4718-b5d2-cd0cfccbc41d}, !- Zone Air Exhaust Port List
  {4e928dae-5307-4d8e-bc01-8154e10393e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71487dad-6a06-433d-a731-35fb8d2a282b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aafb8ad8-d4ba-4c2e-8b4b-6c3bc3f65b5a}, !- Handle
  Node 91,                                !- Name
  {4e928dae-5307-4d8e-bc01-8154e10393e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e928dae-5307-4d8e-bc01-8154e10393e1}, !- Handle
  {d019921f-6c65-40d6-8a1e-76e0b7552001}, !- Name
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}, !- Source Object
  11,                                     !- Outlet Port
  {aafb8ad8-d4ba-4c2e-8b4b-6c3bc3f65b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcf7f1d7-afc9-44ba-971e-5616ae987ca3}, !- Handle
  Port List 181,                          !- Name
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}; !- HVAC Component

OS:PortList,
  {bf669095-49d6-4718-b5d2-cd0cfccbc41d}, !- Handle
  Port List 182,                          !- Name
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}; !- HVAC Component

OS:Sizing:Zone,
  {a1c55b6b-0e29-4b92-899a-b7f1b54e047f}, !- Handle
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a192bcff-b282-4e02-931b-0bb2558fda40}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {73df7678-7d75-4cdd-914e-5d6b3619c6c4}; !- Thermal Zone

OS:ThermalZone,
  {05b10313-c5e7-404e-8501-f9a82d2259af}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d51b2df-64e6-4a9e-9582-d07d3b0901d2}, !- Zone Air Inlet Port List
  {80a4e725-aa42-44cd-85d8-a59312db5606}, !- Zone Air Exhaust Port List
  {d5cdd2a1-4f58-449a-bd2c-0bf068931ad4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4807c25-53ed-45d7-9e65-6737a58659f9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6c400c7-96f7-4697-8f8d-e95aa2588253}, !- Handle
  Node 92,                                !- Name
  {d5cdd2a1-4f58-449a-bd2c-0bf068931ad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5cdd2a1-4f58-449a-bd2c-0bf068931ad4}, !- Handle
  {63c25ce8-1285-4b8e-949f-48962d60523f}, !- Name
  {05b10313-c5e7-404e-8501-f9a82d2259af}, !- Source Object
  11,                                     !- Outlet Port
  {f6c400c7-96f7-4697-8f8d-e95aa2588253}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d51b2df-64e6-4a9e-9582-d07d3b0901d2}, !- Handle
  Port List 183,                          !- Name
  {05b10313-c5e7-404e-8501-f9a82d2259af}; !- HVAC Component

OS:PortList,
  {80a4e725-aa42-44cd-85d8-a59312db5606}, !- Handle
  Port List 184,                          !- Name
  {05b10313-c5e7-404e-8501-f9a82d2259af}; !- HVAC Component

OS:Sizing:Zone,
  {8349876b-1369-4247-b8ea-61b95de093a3}, !- Handle
  {05b10313-c5e7-404e-8501-f9a82d2259af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {671721b7-fbbe-40e6-94d3-354358024457}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {05b10313-c5e7-404e-8501-f9a82d2259af}; !- Thermal Zone

OS:ThermalZone,
  {86298969-8395-4575-8ad7-9b35c34c319e}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eff912c0-0721-43cd-b78b-f776d5153b50}, !- Zone Air Inlet Port List
  {2ef3fb7c-6ef0-477a-bfaa-fbec5ab27365}, !- Zone Air Exhaust Port List
  {86784b60-4c3c-4d66-bad6-3839bcfb1f5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9124ae82-557c-4f50-b9ee-ca4eec238bf2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28e63b8c-ce8a-42d6-bfca-4424fdd0f53b}, !- Handle
  Node 93,                                !- Name
  {86784b60-4c3c-4d66-bad6-3839bcfb1f5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86784b60-4c3c-4d66-bad6-3839bcfb1f5f}, !- Handle
  {eaf3b6d4-d2d6-4039-b37f-68f25c1de785}, !- Name
  {86298969-8395-4575-8ad7-9b35c34c319e}, !- Source Object
  11,                                     !- Outlet Port
  {28e63b8c-ce8a-42d6-bfca-4424fdd0f53b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eff912c0-0721-43cd-b78b-f776d5153b50}, !- Handle
  Port List 185,                          !- Name
  {86298969-8395-4575-8ad7-9b35c34c319e}; !- HVAC Component

OS:PortList,
  {2ef3fb7c-6ef0-477a-bfaa-fbec5ab27365}, !- Handle
  Port List 186,                          !- Name
  {86298969-8395-4575-8ad7-9b35c34c319e}; !- HVAC Component

OS:Sizing:Zone,
  {d96de1ec-5b51-4a1d-882a-f50d84e16548}, !- Handle
  {86298969-8395-4575-8ad7-9b35c34c319e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edc0dee4-8b1c-4658-a82b-c37182b85ae9}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {86298969-8395-4575-8ad7-9b35c34c319e}; !- Thermal Zone

OS:ThermalZone,
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da690f0c-5466-45e7-9abc-5416c1c1fe3b}, !- Zone Air Inlet Port List
  {4a028186-0986-4f25-be1a-7174fbdb6f5a}, !- Zone Air Exhaust Port List
  {1e07ae95-9b48-407c-bb82-6b2a38bb4a8c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {989fad0b-65c6-4af3-b181-f8e41af11340}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4297d05e-6f4b-4886-b643-c00e87829323}, !- Handle
  Node 94,                                !- Name
  {1e07ae95-9b48-407c-bb82-6b2a38bb4a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e07ae95-9b48-407c-bb82-6b2a38bb4a8c}, !- Handle
  {09ea4b36-7661-4ab2-9930-a1bbee07de92}, !- Name
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}, !- Source Object
  11,                                     !- Outlet Port
  {4297d05e-6f4b-4886-b643-c00e87829323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da690f0c-5466-45e7-9abc-5416c1c1fe3b}, !- Handle
  Port List 187,                          !- Name
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}; !- HVAC Component

OS:PortList,
  {4a028186-0986-4f25-be1a-7174fbdb6f5a}, !- Handle
  Port List 188,                          !- Name
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}; !- HVAC Component

OS:Sizing:Zone,
  {288adf2e-4a01-4707-a798-397ca20d6c85}, !- Handle
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3e85034-cab6-4ad1-8c22-81f9c81dc8b7}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {270db56c-54d5-4f8e-ad76-ac8cdd230aec}; !- Thermal Zone

OS:ThermalZone,
  {cfd7346f-2ffb-48be-970a-3956109dca38}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {617f004c-5a59-4032-9ea2-dffedcb3f3dd}, !- Zone Air Inlet Port List
  {3e6df72a-0c04-489e-a51b-03515a8a10a0}, !- Zone Air Exhaust Port List
  {89a9404e-d92f-407d-ac0c-0158db82eb1d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ee7e14c-4331-4a49-a0b9-f98124e60690}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1186fea-1917-418a-971e-77ddff389435}, !- Handle
  Node 95,                                !- Name
  {89a9404e-d92f-407d-ac0c-0158db82eb1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89a9404e-d92f-407d-ac0c-0158db82eb1d}, !- Handle
  {e340f0b8-fd6b-45d6-807e-06f63a61dd31}, !- Name
  {cfd7346f-2ffb-48be-970a-3956109dca38}, !- Source Object
  11,                                     !- Outlet Port
  {a1186fea-1917-418a-971e-77ddff389435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {617f004c-5a59-4032-9ea2-dffedcb3f3dd}, !- Handle
  Port List 189,                          !- Name
  {cfd7346f-2ffb-48be-970a-3956109dca38}; !- HVAC Component

OS:PortList,
  {3e6df72a-0c04-489e-a51b-03515a8a10a0}, !- Handle
  Port List 190,                          !- Name
  {cfd7346f-2ffb-48be-970a-3956109dca38}; !- HVAC Component

OS:Sizing:Zone,
  {a95400ec-fb71-4dc6-8882-d1be52b9eef8}, !- Handle
  {cfd7346f-2ffb-48be-970a-3956109dca38}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edacd573-de55-4aee-82d0-75e55c395b98}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {cfd7346f-2ffb-48be-970a-3956109dca38}; !- Thermal Zone

OS:ThermalZone,
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fb9da80-b175-4076-befc-e7ee2c89ad6e}, !- Zone Air Inlet Port List
  {f87fd7e8-18bc-475f-918a-c1c2ed6b091c}, !- Zone Air Exhaust Port List
  {adfe1762-aa55-4426-ab9c-98dc02ad3f40}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27e9eee0-6cbf-4cb3-af0a-47b64ecc57e9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d02aa3d5-d703-4501-9fc0-0be409f037a9}, !- Handle
  Node 96,                                !- Name
  {adfe1762-aa55-4426-ab9c-98dc02ad3f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adfe1762-aa55-4426-ab9c-98dc02ad3f40}, !- Handle
  {d9f6144a-97f9-46d0-822e-1c289710f173}, !- Name
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}, !- Source Object
  11,                                     !- Outlet Port
  {d02aa3d5-d703-4501-9fc0-0be409f037a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fb9da80-b175-4076-befc-e7ee2c89ad6e}, !- Handle
  Port List 191,                          !- Name
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}; !- HVAC Component

OS:PortList,
  {f87fd7e8-18bc-475f-918a-c1c2ed6b091c}, !- Handle
  Port List 192,                          !- Name
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}; !- HVAC Component

OS:Sizing:Zone,
  {a6d4f62e-24d4-42c1-93d2-4ef0bfede9ec}, !- Handle
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7dc7045f-1696-4603-9e04-afd5f318424c}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {ea7e68f1-be0a-40b8-ab87-237b55b14e06}; !- Thermal Zone

OS:ThermalZone,
  {dff1a9eb-d841-4696-bd3d-330c1f080030}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56a74bb0-e19e-44a1-b00c-47c2b1bc1dbf}, !- Zone Air Inlet Port List
  {170db5d2-09c7-4c15-86c4-994dff0202ea}, !- Zone Air Exhaust Port List
  {ba99280b-5cf5-4c0c-9c77-728050426fa3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1146a92e-0982-43a1-b1bd-845f37a127b7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70ce88e3-5643-4365-a8c0-e2f97bc4bece}, !- Handle
  Node 97,                                !- Name
  {ba99280b-5cf5-4c0c-9c77-728050426fa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba99280b-5cf5-4c0c-9c77-728050426fa3}, !- Handle
  {982416b6-b7a7-4c45-9507-41d26b64e74e}, !- Name
  {dff1a9eb-d841-4696-bd3d-330c1f080030}, !- Source Object
  11,                                     !- Outlet Port
  {70ce88e3-5643-4365-a8c0-e2f97bc4bece}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56a74bb0-e19e-44a1-b00c-47c2b1bc1dbf}, !- Handle
  Port List 193,                          !- Name
  {dff1a9eb-d841-4696-bd3d-330c1f080030}; !- HVAC Component

OS:PortList,
  {170db5d2-09c7-4c15-86c4-994dff0202ea}, !- Handle
  Port List 194,                          !- Name
  {dff1a9eb-d841-4696-bd3d-330c1f080030}; !- HVAC Component

OS:Sizing:Zone,
  {5373606b-ad8b-499e-8db1-016c84643d32}, !- Handle
  {dff1a9eb-d841-4696-bd3d-330c1f080030}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d903b270-3c42-49b0-a960-cb836003a689}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {dff1a9eb-d841-4696-bd3d-330c1f080030}; !- Thermal Zone

OS:ThermalZone,
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea157dbe-fedd-477d-8db2-e128f4dffb3c}, !- Zone Air Inlet Port List
  {ecba5133-8e16-4956-8548-da0eaa80cb16}, !- Zone Air Exhaust Port List
  {719fcbcf-cfdf-4c3b-b8a7-8f3e03bdf219}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc54fba2-e2a4-4aa9-b4c6-b5f96f4f6e8d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd4dd4c0-b3b0-4c1e-8999-eb3f70b4f968}, !- Handle
  Node 98,                                !- Name
  {719fcbcf-cfdf-4c3b-b8a7-8f3e03bdf219}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {719fcbcf-cfdf-4c3b-b8a7-8f3e03bdf219}, !- Handle
  {94193a06-5030-409e-98fd-642c5b2059b0}, !- Name
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}, !- Source Object
  11,                                     !- Outlet Port
  {fd4dd4c0-b3b0-4c1e-8999-eb3f70b4f968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea157dbe-fedd-477d-8db2-e128f4dffb3c}, !- Handle
  Port List 195,                          !- Name
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}; !- HVAC Component

OS:PortList,
  {ecba5133-8e16-4956-8548-da0eaa80cb16}, !- Handle
  Port List 196,                          !- Name
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}; !- HVAC Component

OS:Sizing:Zone,
  {fe1c136b-bbd7-4757-8df3-cdf897e5ef0d}, !- Handle
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {606d75dd-f067-4d75-9b34-91b26eae0919}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {a8d47e28-cfb8-4af4-b7c0-20997c72781c}; !- Thermal Zone

OS:ThermalZone,
  {d32882b1-6812-40ae-81e7-2efc18f543dd}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc931630-4f05-4808-81ca-f173d0c00976}, !- Zone Air Inlet Port List
  {a0d58be9-b987-4fc7-9eb4-87352b4880c7}, !- Zone Air Exhaust Port List
  {48dca597-6e70-4029-bd12-79a7dfa82cc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc2fb4dd-3cd6-4084-a5dd-b9d7a23a7d77}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c79fd7c2-fa4a-4eb2-a197-79eea120dd79}, !- Handle
  Node 99,                                !- Name
  {48dca597-6e70-4029-bd12-79a7dfa82cc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48dca597-6e70-4029-bd12-79a7dfa82cc8}, !- Handle
  {d83c2e02-f281-4fe4-a4c5-6d10bcc7956c}, !- Name
  {d32882b1-6812-40ae-81e7-2efc18f543dd}, !- Source Object
  11,                                     !- Outlet Port
  {c79fd7c2-fa4a-4eb2-a197-79eea120dd79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc931630-4f05-4808-81ca-f173d0c00976}, !- Handle
  Port List 197,                          !- Name
  {d32882b1-6812-40ae-81e7-2efc18f543dd}; !- HVAC Component

OS:PortList,
  {a0d58be9-b987-4fc7-9eb4-87352b4880c7}, !- Handle
  Port List 198,                          !- Name
  {d32882b1-6812-40ae-81e7-2efc18f543dd}; !- HVAC Component

OS:Sizing:Zone,
  {849c774d-ef45-4ea7-95b6-449881aa1546}, !- Handle
  {d32882b1-6812-40ae-81e7-2efc18f543dd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {094b6e28-9bfa-49ff-83cf-5631bd1becaf}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {d32882b1-6812-40ae-81e7-2efc18f543dd}; !- Thermal Zone

OS:ThermalZone,
  {1453c4c8-8546-4334-b969-5c17b8b582f1}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8831e17-e6cc-4190-9a83-d5936f8d4946}, !- Zone Air Inlet Port List
  {1a317cf6-6605-41f9-8166-4c4addc1613a}, !- Zone Air Exhaust Port List
  {db4cbbc5-6c0b-4105-8223-a9f07f2ee482}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fb1e7a9-a382-46d2-a9e9-c30b9332ae0d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da2c0d2d-5f23-4295-8080-97a4cea08a21}, !- Handle
  Node 100,                               !- Name
  {db4cbbc5-6c0b-4105-8223-a9f07f2ee482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db4cbbc5-6c0b-4105-8223-a9f07f2ee482}, !- Handle
  {fc64aacd-4cba-447f-bf1c-54551c34425c}, !- Name
  {1453c4c8-8546-4334-b969-5c17b8b582f1}, !- Source Object
  11,                                     !- Outlet Port
  {da2c0d2d-5f23-4295-8080-97a4cea08a21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8831e17-e6cc-4190-9a83-d5936f8d4946}, !- Handle
  Port List 199,                          !- Name
  {1453c4c8-8546-4334-b969-5c17b8b582f1}; !- HVAC Component

OS:PortList,
  {1a317cf6-6605-41f9-8166-4c4addc1613a}, !- Handle
  Port List 200,                          !- Name
  {1453c4c8-8546-4334-b969-5c17b8b582f1}; !- HVAC Component

OS:Sizing:Zone,
  {079cd665-9064-4c86-916a-1511181892a6}, !- Handle
  {1453c4c8-8546-4334-b969-5c17b8b582f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f1782837-979e-4422-af3b-5e79f10e08b1}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {1453c4c8-8546-4334-b969-5c17b8b582f1}; !- Thermal Zone

OS:ThermalZone,
  {70c6016d-f475-4f05-955b-8920a50fa772}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aa69d9d-6799-4b02-8028-1b885b12c950}, !- Zone Air Inlet Port List
  {b14f46c9-c1a6-4b67-b56b-a14252ebb5f7}, !- Zone Air Exhaust Port List
  {024ec6e9-fe56-403e-a0e6-a583e760b044}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2e56c4c-bda8-4c77-ad36-6cf96f308d13}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {254d5968-e63f-4d81-a881-fac0231be205}, !- Handle
  Node 101,                               !- Name
  {024ec6e9-fe56-403e-a0e6-a583e760b044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {024ec6e9-fe56-403e-a0e6-a583e760b044}, !- Handle
  {e9f6c222-2eb6-442e-9ab3-b4d062650ba6}, !- Name
  {70c6016d-f475-4f05-955b-8920a50fa772}, !- Source Object
  11,                                     !- Outlet Port
  {254d5968-e63f-4d81-a881-fac0231be205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aa69d9d-6799-4b02-8028-1b885b12c950}, !- Handle
  Port List 201,                          !- Name
  {70c6016d-f475-4f05-955b-8920a50fa772}; !- HVAC Component

OS:PortList,
  {b14f46c9-c1a6-4b67-b56b-a14252ebb5f7}, !- Handle
  Port List 202,                          !- Name
  {70c6016d-f475-4f05-955b-8920a50fa772}; !- HVAC Component

OS:Sizing:Zone,
  {64c04d8a-870d-45db-b31b-0d887b8f8331}, !- Handle
  {70c6016d-f475-4f05-955b-8920a50fa772}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c078210-85ad-406b-888f-179bcc016f41}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {70c6016d-f475-4f05-955b-8920a50fa772}; !- Thermal Zone

OS:ThermalZone,
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20a3e5ce-779b-440c-b785-ab5d71830fae}, !- Zone Air Inlet Port List
  {532d0bc9-95e7-499d-8d38-41afafdeba2f}, !- Zone Air Exhaust Port List
  {0785e80d-f926-4b12-b630-25b9ba70ab7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ced02761-79b3-4605-a240-f6c7e851f7d4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ea69c46-0ab9-4e96-bebd-6e439692689d}, !- Handle
  Node 102,                               !- Name
  {0785e80d-f926-4b12-b630-25b9ba70ab7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0785e80d-f926-4b12-b630-25b9ba70ab7b}, !- Handle
  {98f0b2b3-3b0b-43f5-b51c-dd0cfb87d817}, !- Name
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}, !- Source Object
  11,                                     !- Outlet Port
  {5ea69c46-0ab9-4e96-bebd-6e439692689d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20a3e5ce-779b-440c-b785-ab5d71830fae}, !- Handle
  Port List 203,                          !- Name
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}; !- HVAC Component

OS:PortList,
  {532d0bc9-95e7-499d-8d38-41afafdeba2f}, !- Handle
  Port List 204,                          !- Name
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}; !- HVAC Component

OS:Sizing:Zone,
  {baa547a4-08e4-4094-83a3-3308420cf4e4}, !- Handle
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {139b0524-d04e-4844-a316-b063a474c193}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {78f7334e-9d24-44ff-aef2-7ddfdde31eb4}; !- Thermal Zone

OS:ThermalZone,
  {f41796be-1e99-4623-9ad5-e377f206399d}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a2c7c5f-4506-4259-b8d5-3e2708bb40e4}, !- Zone Air Inlet Port List
  {e5dcbc72-60b8-4529-8dc7-6f26e7a5c7da}, !- Zone Air Exhaust Port List
  {ff9c9aa4-5747-481d-923c-c8ecf1cdcb84}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c5c8b9d-1f87-4a0c-ba26-bc9a5c2eacf9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {394c3fd2-7720-4fee-875a-95c1916067e8}, !- Handle
  Node 103,                               !- Name
  {ff9c9aa4-5747-481d-923c-c8ecf1cdcb84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff9c9aa4-5747-481d-923c-c8ecf1cdcb84}, !- Handle
  {1d8e0dbf-695e-4a9c-9dc9-da8a94017a3d}, !- Name
  {f41796be-1e99-4623-9ad5-e377f206399d}, !- Source Object
  11,                                     !- Outlet Port
  {394c3fd2-7720-4fee-875a-95c1916067e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a2c7c5f-4506-4259-b8d5-3e2708bb40e4}, !- Handle
  Port List 205,                          !- Name
  {f41796be-1e99-4623-9ad5-e377f206399d}; !- HVAC Component

OS:PortList,
  {e5dcbc72-60b8-4529-8dc7-6f26e7a5c7da}, !- Handle
  Port List 206,                          !- Name
  {f41796be-1e99-4623-9ad5-e377f206399d}; !- HVAC Component

OS:Sizing:Zone,
  {8a4e3d53-1937-4665-87d0-e63ebb6463f7}, !- Handle
  {f41796be-1e99-4623-9ad5-e377f206399d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46507ee9-472d-4a36-aa1a-b2af1269ca9b}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {f41796be-1e99-4623-9ad5-e377f206399d}; !- Thermal Zone

OS:ThermalZone,
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86bf24d0-c738-497c-8a9f-e04bf0856832}, !- Zone Air Inlet Port List
  {05f82d2f-63a0-4bde-a5c7-cf9d08480460}, !- Zone Air Exhaust Port List
  {7f794571-ac6e-439c-ac31-4c7c94d8c30c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0030df1b-5c7e-4b70-815b-33a5551bef33}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f192fc7-7981-4300-b120-39305aa165d7}, !- Handle
  Node 104,                               !- Name
  {7f794571-ac6e-439c-ac31-4c7c94d8c30c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f794571-ac6e-439c-ac31-4c7c94d8c30c}, !- Handle
  {5b63fd2d-030b-45bb-a215-5563bd235118}, !- Name
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}, !- Source Object
  11,                                     !- Outlet Port
  {6f192fc7-7981-4300-b120-39305aa165d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86bf24d0-c738-497c-8a9f-e04bf0856832}, !- Handle
  Port List 207,                          !- Name
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}; !- HVAC Component

OS:PortList,
  {05f82d2f-63a0-4bde-a5c7-cf9d08480460}, !- Handle
  Port List 208,                          !- Name
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}; !- HVAC Component

OS:Sizing:Zone,
  {b2837b24-24ca-47f6-a545-88b004b6c53c}, !- Handle
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fa9b08e2-549b-4c65-956e-9cb405a89b6d}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {dc8a5c11-27ee-4d3b-b9f0-fa5f2c065763}; !- Thermal Zone

OS:ThermalZone,
  {a9f3574e-ca51-450e-a861-409c38c27eff}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {154d6d09-dc82-4b1b-b8fb-751f9caf1141}, !- Zone Air Inlet Port List
  {a4464020-f2d0-4e3e-9167-e68b12c11e1f}, !- Zone Air Exhaust Port List
  {47e0f8c3-4f11-401d-8831-764050b7eb76}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f721cdb9-580f-46c9-8c08-dbdc6d81061d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60bd80ca-e754-4165-bab6-0f936b9c9588}, !- Handle
  Node 105,                               !- Name
  {47e0f8c3-4f11-401d-8831-764050b7eb76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e0f8c3-4f11-401d-8831-764050b7eb76}, !- Handle
  {30b5861b-0961-45a4-89e6-3bfbc827c9e0}, !- Name
  {a9f3574e-ca51-450e-a861-409c38c27eff}, !- Source Object
  11,                                     !- Outlet Port
  {60bd80ca-e754-4165-bab6-0f936b9c9588}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {154d6d09-dc82-4b1b-b8fb-751f9caf1141}, !- Handle
  Port List 209,                          !- Name
  {a9f3574e-ca51-450e-a861-409c38c27eff}; !- HVAC Component

OS:PortList,
  {a4464020-f2d0-4e3e-9167-e68b12c11e1f}, !- Handle
  Port List 210,                          !- Name
  {a9f3574e-ca51-450e-a861-409c38c27eff}; !- HVAC Component

OS:Sizing:Zone,
  {94a34dae-f13a-46e9-8163-334172f270ed}, !- Handle
  {a9f3574e-ca51-450e-a861-409c38c27eff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce4a5da8-68fe-4ac0-81a0-88ea818d3dcf}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {a9f3574e-ca51-450e-a861-409c38c27eff}; !- Thermal Zone

OS:ThermalZone,
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7ae2f79-d088-44dc-817f-f547075d11af}, !- Zone Air Inlet Port List
  {3d44f403-2f1a-4986-b696-7939d9f3d03a}, !- Zone Air Exhaust Port List
  {d56461b7-cb6d-4150-92ed-56358da7761d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e284605-27cc-42a2-8e43-e24620ddcbb8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa6491ed-03d7-4aa4-a380-489b14871534}, !- Handle
  Node 106,                               !- Name
  {d56461b7-cb6d-4150-92ed-56358da7761d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d56461b7-cb6d-4150-92ed-56358da7761d}, !- Handle
  {9cf1b666-d33e-4159-b423-6a70d6f7ed43}, !- Name
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}, !- Source Object
  11,                                     !- Outlet Port
  {aa6491ed-03d7-4aa4-a380-489b14871534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7ae2f79-d088-44dc-817f-f547075d11af}, !- Handle
  Port List 211,                          !- Name
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}; !- HVAC Component

OS:PortList,
  {3d44f403-2f1a-4986-b696-7939d9f3d03a}, !- Handle
  Port List 212,                          !- Name
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}; !- HVAC Component

OS:Sizing:Zone,
  {e8df0b15-dcd0-4cae-9939-2501345bb451}, !- Handle
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a5565cd-6a0b-4985-b578-da4ee867d953}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {5eb4272b-dc9d-4666-afe2-00a2eed69e34}; !- Thermal Zone

OS:ThermalZone,
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68a8fab3-5dda-4418-8da5-4938ea42a3d2}, !- Zone Air Inlet Port List
  {72a38e0d-2ff6-4522-92fc-ffec7f1ad97a}, !- Zone Air Exhaust Port List
  {86e4f8cc-1205-4ac7-b883-e3289432aef9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a24b606-11ed-4e71-a157-a947c3833aa8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd78c3dc-de87-41e3-b200-dc6f81b6e6ca}, !- Handle
  Node 107,                               !- Name
  {86e4f8cc-1205-4ac7-b883-e3289432aef9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86e4f8cc-1205-4ac7-b883-e3289432aef9}, !- Handle
  {d12cb0b9-14c6-446c-9324-4edd839237bd}, !- Name
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}, !- Source Object
  11,                                     !- Outlet Port
  {dd78c3dc-de87-41e3-b200-dc6f81b6e6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68a8fab3-5dda-4418-8da5-4938ea42a3d2}, !- Handle
  Port List 213,                          !- Name
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}; !- HVAC Component

OS:PortList,
  {72a38e0d-2ff6-4522-92fc-ffec7f1ad97a}, !- Handle
  Port List 214,                          !- Name
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}; !- HVAC Component

OS:Sizing:Zone,
  {423f07c5-04b1-4ba4-911e-13e4ecb7c91c}, !- Handle
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f048f92-84fe-4a5e-a982-f67491e7cbb3}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {1763e144-4a51-4a45-9fc3-b3d0f96337d3}; !- Thermal Zone

OS:ThermalZone,
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da39996-10b3-4e08-98b0-14fe7eb65fae}, !- Zone Air Inlet Port List
  {a14fe5af-80c9-494d-8046-14bb2cb36338}, !- Zone Air Exhaust Port List
  {8a580bc4-0fb8-46e3-a261-a372340c376c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35360616-cfea-4e7b-852b-4c51609e4e1d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5ec13a7-ba04-4519-bfa3-c0e6eda56d8d}, !- Handle
  Node 108,                               !- Name
  {8a580bc4-0fb8-46e3-a261-a372340c376c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a580bc4-0fb8-46e3-a261-a372340c376c}, !- Handle
  {e0ea7e7e-8b98-4726-9a36-95f345cc2625}, !- Name
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}, !- Source Object
  11,                                     !- Outlet Port
  {a5ec13a7-ba04-4519-bfa3-c0e6eda56d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da39996-10b3-4e08-98b0-14fe7eb65fae}, !- Handle
  Port List 215,                          !- Name
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}; !- HVAC Component

OS:PortList,
  {a14fe5af-80c9-494d-8046-14bb2cb36338}, !- Handle
  Port List 216,                          !- Name
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}; !- HVAC Component

OS:Sizing:Zone,
  {f081f6c4-5ef7-4118-bc68-423c8131aa55}, !- Handle
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59895c15-732c-4b1b-9f6f-174257027e6a}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {c0225575-2782-4da1-81f0-ac0d2d9b834a}; !- Thermal Zone

OS:Space,
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}; !- Thermal Zone Name

OS:Surface,
  {f0d03d6a-7ed0-4672-b1d4-7151092cf5ca}, !- Handle
  Surface 829,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231102fa-2214-4b8f-a98c-93f5639c8176}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201b4670-953f-4f61-a557-09fd4dc48392}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6925cf04-3bc0-45d5-b178-0dbc52cadd90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c4d5d6-bbbd-43be-82fc-b9462d02f714}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d0b6aa-1273-483b-af45-d8d65eb7fe28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3b32f5-d6bc-4a46-9583-fd126edf72ea}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa62d53-ed95-4f38-a663-40f5287aabee}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04bb069b-615c-455a-848a-0c41c0a68ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {42587f1e-3ef6-421a-af33-6d38ed603d72}; !- Thermal Zone Name

OS:Surface,
  {d860d8f5-e9b7-4069-b609-95e00618e3ff}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3944e14c-ba70-48cc-a26e-55747d293fc4}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0e76df-9317-49f9-a6f4-0945cef9de3e}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21eb9f9d-a4d1-4683-8aa2-025c9294da92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17741c96-3594-4f0d-8e10-c42fc3c8a30a}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5ba290-28b7-4764-9aa3-0d87f7a7c74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6925cf04-3bc0-45d5-b178-0dbc52cadd90}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201b4670-953f-4f61-a557-09fd4dc48392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7f57e8-0db2-4aa4-ab93-bf06c3efca8e}, !- Handle
  Surface 840,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8204c06d-38c3-49c9-bac6-ae5a26b3d164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {28598bd8-129d-4374-b480-35b43fb56eb3}; !- Thermal Zone Name

OS:Surface,
  {60c42af7-dca3-4aed-8c9e-14c0d67daa37}, !- Handle
  Surface 841,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5091200d-5b71-4aaf-b2cf-f20cf7ccc066}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593e3f27-01dd-4403-b459-4b4eb1fe74fc}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ded6c6-0802-445d-9fd3-42cdce00e5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a39233-405e-48c0-bc78-646167dd2790}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5e097f-cf31-4668-b80a-70bbc4ddcdee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21eb9f9d-a4d1-4683-8aa2-025c9294da92}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0e76df-9317-49f9-a6f4-0945cef9de3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbd205d-7b9c-492a-9f8f-a370aaa2eca7}, !- Handle
  Surface 846,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e5cf152-bc42-485f-a7b0-17bc49cdcc5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}; !- Thermal Zone Name

OS:Surface,
  {d19c0c8e-8203-4db3-89e6-30affa2cfb58}, !- Handle
  Surface 847,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce837919-832d-4f09-8037-09b722b783aa}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe78f7f-5fc7-4495-8536-b59733bd21a9}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d655735b-6ca8-4452-ad96-b690e5d63cd6}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0692c1e-1e83-410c-aa60-f7edef3e8505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ded6c6-0802-445d-9fd3-42cdce00e5eb}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {593e3f27-01dd-4403-b459-4b4eb1fe74fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab9753c-73c9-4ba1-a6af-114980ca3cc3}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c73877fe-2352-49d3-99fb-a017d2edeadd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  85,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {872c7d7a-9262-411d-b1c9-4785d710c224}; !- Thermal Zone Name

OS:Surface,
  {7b3b2efb-20c9-49e1-ab23-88b81e40f4b6}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d0b6aa-1273-483b-af45-d8d65eb7fe28}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c4d5d6-bbbd-43be-82fc-b9462d02f714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f284eb91-e07a-42ed-a6e5-737ffc2a291d}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38f452d-bab2-46b1-b85e-9a18a4f030b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2de47e-66f3-4ea2-9049-c01658eee4ef}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d304fde-9c11-4ac7-9eef-72457bb545bd}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d83c665-ad6c-4da5-8c53-ee737792ffd4}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15afd545-77fe-4127-b6f4-c2c1befe8372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30,                                    !- X Origin {m}
  85,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d551aac-b931-4458-85e8-aa9151cd8375}; !- Thermal Zone Name

OS:Surface,
  {c9908b90-af2d-483e-8f48-d1616d6eb694}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5ba290-28b7-4764-9aa3-0d87f7a7c74c}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17741c96-3594-4f0d-8e10-c42fc3c8a30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abefe47b-2236-4e9b-9de1-848f78e3d7ed}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb843ba-c6d4-45ec-8560-0431fbeae575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b88957d-2a0b-40f7-b755-a5c9db507947}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38f452d-bab2-46b1-b85e-9a18a4f030b3}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f284eb91-e07a-42ed-a6e5-737ffc2a291d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04018b28-01ac-491e-be32-d12b89de6a9e}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03d951d8-f16b-4aeb-a019-10ea63dec055}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  85,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}; !- Thermal Zone Name

OS:Surface,
  {825049e0-8b8d-421d-94da-9af19cb2f5d1}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5e097f-cf31-4668-b80a-70bbc4ddcdee}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a39233-405e-48c0-bc78-646167dd2790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49efed84-89a7-4f38-9a23-bb9e54762f27}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3fe50b9-7b7b-4c6b-843c-969fba309631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78355f4d-0bee-4974-8c02-8bdb489890c8}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb843ba-c6d4-45ec-8560-0431fbeae575}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abefe47b-2236-4e9b-9de1-848f78e3d7ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146a6f55-1370-4541-9b76-332338924250}, !- Handle
  Surface 870,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf729e6-0b0c-49a4-8e25-e5eae196431a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  85,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}; !- Thermal Zone Name

OS:Surface,
  {7ab9aa1b-cce9-4536-adf3-8df595b9e8d4}, !- Handle
  Surface 871,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0692c1e-1e83-410c-aa60-f7edef3e8505}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d655735b-6ca8-4452-ad96-b690e5d63cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf62da44-a0ab-4e3a-b263-23dd2fc314b8}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd84bca3-2aa4-426f-8fba-88ba48b9f46d}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  30, -25, 0,                             !- X,Y,Z Vertex 3 {m}
  30, -25, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fe50b9-7b7b-4c6b-843c-969fba309631}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49efed84-89a7-4f38-9a23-bb9e54762f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b158538a-68bf-427a-a4a4-5c77523c0cd4}, !- Handle
  Surface 876,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb0f6185-6d1c-4aaa-bd59-d3c3702b57e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -25, 0.1,                           !- X,Y,Z Vertex 1 {m}
  30, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d551aac-b931-4458-85e8-aa9151cd8375}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51958277-1451-4ac5-8429-c5c7544ff76f}, !- Zone Air Inlet Port List
  {0b5c6dde-f4cc-4988-9b98-3138c5157249}, !- Zone Air Exhaust Port List
  {29e8f509-ac2a-46a6-a017-f956c0082f2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d824ed2c-612a-4d04-8725-e498f88b7573}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5255171d-f4f7-4245-84ad-391d6290971f}, !- Handle
  Node 109,                               !- Name
  {29e8f509-ac2a-46a6-a017-f956c0082f2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e8f509-ac2a-46a6-a017-f956c0082f2e}, !- Handle
  {465c4f54-66f2-4642-9a84-7ef30fec933e}, !- Name
  {9d551aac-b931-4458-85e8-aa9151cd8375}, !- Source Object
  11,                                     !- Outlet Port
  {5255171d-f4f7-4245-84ad-391d6290971f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51958277-1451-4ac5-8429-c5c7544ff76f}, !- Handle
  Port List 217,                          !- Name
  {9d551aac-b931-4458-85e8-aa9151cd8375}; !- HVAC Component

OS:PortList,
  {0b5c6dde-f4cc-4988-9b98-3138c5157249}, !- Handle
  Port List 218,                          !- Name
  {9d551aac-b931-4458-85e8-aa9151cd8375}; !- HVAC Component

OS:Sizing:Zone,
  {cc53a590-23bd-4ef2-9a1e-4a759df32e54}, !- Handle
  {9d551aac-b931-4458-85e8-aa9151cd8375}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab10fc3b-07f1-4331-a695-0a9f29d3975a}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {9d551aac-b931-4458-85e8-aa9151cd8375}; !- Thermal Zone

OS:ThermalZone,
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71c515de-3ce8-4ed7-bf78-6f9cd12d8529}, !- Zone Air Inlet Port List
  {d97bd35e-3b6a-4315-9b72-1a0c5ceb4b0e}, !- Zone Air Exhaust Port List
  {1c537ad0-1efe-4808-a7c6-33c2e019e343}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de551deb-7e9c-46fb-8f89-ae395338fa90}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bc1542a-ab79-4c76-a03a-1c8c899e8b5e}, !- Handle
  Node 110,                               !- Name
  {1c537ad0-1efe-4808-a7c6-33c2e019e343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c537ad0-1efe-4808-a7c6-33c2e019e343}, !- Handle
  {d567c9f8-f9c1-4ef6-8206-542fecf30b82}, !- Name
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}, !- Source Object
  11,                                     !- Outlet Port
  {4bc1542a-ab79-4c76-a03a-1c8c899e8b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71c515de-3ce8-4ed7-bf78-6f9cd12d8529}, !- Handle
  Port List 219,                          !- Name
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}; !- HVAC Component

OS:PortList,
  {d97bd35e-3b6a-4315-9b72-1a0c5ceb4b0e}, !- Handle
  Port List 220,                          !- Name
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}; !- HVAC Component

OS:Sizing:Zone,
  {cb4f3b8d-0332-46d6-8f02-4d1aff777f4d}, !- Handle
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91e387f2-0b55-4967-860f-3f7125b13492}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {7d37b795-c9e4-41cb-b7b1-96f4125f7e3b}; !- Thermal Zone

OS:ThermalZone,
  {872c7d7a-9262-411d-b1c9-4785d710c224}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee39a8d8-6479-4418-a350-47bf868f1ed5}, !- Zone Air Inlet Port List
  {9e132969-6717-4c8a-b814-6b9ccb176552}, !- Zone Air Exhaust Port List
  {795c6009-2175-4990-b880-75cd38ebaba6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c7131e5-4b80-4e34-9bd2-e2adfa2b526d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb5764b3-a073-42a5-af6b-d98f3f623f68}, !- Handle
  Node 111,                               !- Name
  {795c6009-2175-4990-b880-75cd38ebaba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {795c6009-2175-4990-b880-75cd38ebaba6}, !- Handle
  {1ac88cbc-1570-4785-af87-21ed7bca9c66}, !- Name
  {872c7d7a-9262-411d-b1c9-4785d710c224}, !- Source Object
  11,                                     !- Outlet Port
  {bb5764b3-a073-42a5-af6b-d98f3f623f68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee39a8d8-6479-4418-a350-47bf868f1ed5}, !- Handle
  Port List 221,                          !- Name
  {872c7d7a-9262-411d-b1c9-4785d710c224}; !- HVAC Component

OS:PortList,
  {9e132969-6717-4c8a-b814-6b9ccb176552}, !- Handle
  Port List 222,                          !- Name
  {872c7d7a-9262-411d-b1c9-4785d710c224}; !- HVAC Component

OS:Sizing:Zone,
  {48cbc631-1f35-4cc9-bc47-7e441f12e64d}, !- Handle
  {872c7d7a-9262-411d-b1c9-4785d710c224}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25db574d-409f-43fb-be69-bc355ddd6923}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {872c7d7a-9262-411d-b1c9-4785d710c224}; !- Thermal Zone

OS:ThermalZone,
  {28598bd8-129d-4374-b480-35b43fb56eb3}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7244d9b2-4163-4d82-be62-84b462d377c5}, !- Zone Air Inlet Port List
  {cad911b1-6055-4a35-a82d-29290ecf9339}, !- Zone Air Exhaust Port List
  {c5cbbec9-e8d3-445d-a733-690ddc2ff886}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {314ceef3-7332-4e3b-8493-c9ad23b906db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f33cbca-12b6-48fd-aa89-4217f1940291}, !- Handle
  Node 112,                               !- Name
  {c5cbbec9-e8d3-445d-a733-690ddc2ff886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5cbbec9-e8d3-445d-a733-690ddc2ff886}, !- Handle
  {db9e2995-320a-439b-9b2c-c396abe9ec2a}, !- Name
  {28598bd8-129d-4374-b480-35b43fb56eb3}, !- Source Object
  11,                                     !- Outlet Port
  {9f33cbca-12b6-48fd-aa89-4217f1940291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7244d9b2-4163-4d82-be62-84b462d377c5}, !- Handle
  Port List 223,                          !- Name
  {28598bd8-129d-4374-b480-35b43fb56eb3}; !- HVAC Component

OS:PortList,
  {cad911b1-6055-4a35-a82d-29290ecf9339}, !- Handle
  Port List 224,                          !- Name
  {28598bd8-129d-4374-b480-35b43fb56eb3}; !- HVAC Component

OS:Sizing:Zone,
  {efdd0bc8-e1b0-4498-8e35-59ff4e021066}, !- Handle
  {28598bd8-129d-4374-b480-35b43fb56eb3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b69a439a-0c30-4f0b-97c6-ddbb75dc309d}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {28598bd8-129d-4374-b480-35b43fb56eb3}; !- Thermal Zone

OS:ThermalZone,
  {42587f1e-3ef6-421a-af33-6d38ed603d72}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8ade51e-04c6-4179-8e9b-0ee50f49ac84}, !- Zone Air Inlet Port List
  {32c9666b-a639-4f11-b634-0698f34511a4}, !- Zone Air Exhaust Port List
  {dda8c0fe-ec7f-48fb-82f5-a195b25bfccb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a696e14-d4ae-420f-a9af-009dba998d36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6d475ab-3a13-4eae-85fd-39abf5c61829}, !- Handle
  Node 113,                               !- Name
  {dda8c0fe-ec7f-48fb-82f5-a195b25bfccb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda8c0fe-ec7f-48fb-82f5-a195b25bfccb}, !- Handle
  {b3eb73ed-1a81-4845-b228-5ecad29f9ad6}, !- Name
  {42587f1e-3ef6-421a-af33-6d38ed603d72}, !- Source Object
  11,                                     !- Outlet Port
  {f6d475ab-3a13-4eae-85fd-39abf5c61829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ade51e-04c6-4179-8e9b-0ee50f49ac84}, !- Handle
  Port List 225,                          !- Name
  {42587f1e-3ef6-421a-af33-6d38ed603d72}; !- HVAC Component

OS:PortList,
  {32c9666b-a639-4f11-b634-0698f34511a4}, !- Handle
  Port List 226,                          !- Name
  {42587f1e-3ef6-421a-af33-6d38ed603d72}; !- HVAC Component

OS:Sizing:Zone,
  {feb4dad3-1737-4bdd-973a-690b798d4cf7}, !- Handle
  {42587f1e-3ef6-421a-af33-6d38ed603d72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {407012ef-166a-4440-98d8-8020e93fe237}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {42587f1e-3ef6-421a-af33-6d38ed603d72}; !- Thermal Zone

OS:ThermalZone,
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ee4a31d-d504-4cf0-95d2-977df64e58fd}, !- Zone Air Inlet Port List
  {bcc71b1e-54b5-4f47-b933-36cb3536cb7a}, !- Zone Air Exhaust Port List
  {d132b233-a0f2-4481-8756-9d97095f22a0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1988443a-fdb5-439d-a464-376ffc910b21}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc332b55-2884-4631-b9f8-2cbf1e7394d8}, !- Handle
  Node 114,                               !- Name
  {d132b233-a0f2-4481-8756-9d97095f22a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d132b233-a0f2-4481-8756-9d97095f22a0}, !- Handle
  {e0a797af-9105-45f7-a140-aae7d5569132}, !- Name
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}, !- Source Object
  11,                                     !- Outlet Port
  {bc332b55-2884-4631-b9f8-2cbf1e7394d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ee4a31d-d504-4cf0-95d2-977df64e58fd}, !- Handle
  Port List 227,                          !- Name
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}; !- HVAC Component

OS:PortList,
  {bcc71b1e-54b5-4f47-b933-36cb3536cb7a}, !- Handle
  Port List 228,                          !- Name
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}; !- HVAC Component

OS:Sizing:Zone,
  {8a45dbdb-db16-431e-b17d-4704bad1d693}, !- Handle
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {94f26c3f-adf9-4244-8312-a54c6044acd0}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {8a52f3d3-db0c-4a25-ad91-ac45a0b52724}; !- Thermal Zone

OS:ThermalZone,
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {056874fb-3c10-49ba-995b-87f37e1da45b}, !- Zone Air Inlet Port List
  {c5c8f87c-889f-45bd-9914-c9ece23eaf4d}, !- Zone Air Exhaust Port List
  {ea5a6d6e-e980-494c-a329-f7af7cb7faf5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96646c8e-f50e-4b3e-8a1d-4753a99dac02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b100e36-f61c-4a18-8a4e-775f61ffdf91}, !- Handle
  Node 115,                               !- Name
  {ea5a6d6e-e980-494c-a329-f7af7cb7faf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea5a6d6e-e980-494c-a329-f7af7cb7faf5}, !- Handle
  {2025da8b-7cd5-4fc3-88e1-c5b822898d40}, !- Name
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}, !- Source Object
  11,                                     !- Outlet Port
  {7b100e36-f61c-4a18-8a4e-775f61ffdf91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {056874fb-3c10-49ba-995b-87f37e1da45b}, !- Handle
  Port List 229,                          !- Name
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}; !- HVAC Component

OS:PortList,
  {c5c8f87c-889f-45bd-9914-c9ece23eaf4d}, !- Handle
  Port List 230,                          !- Name
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}; !- HVAC Component

OS:Sizing:Zone,
  {61d7f36f-61c4-40cd-bc06-08476f69d2c0}, !- Handle
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e46c4ace-a968-4f67-9e0c-76dfb007f28f}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {0e092ac7-c601-4076-9c31-8e8d90b32e5c}; !- Thermal Zone

OS:ThermalZone,
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17e7d1ef-416c-425a-ba33-8888797e3cc4}, !- Zone Air Inlet Port List
  {e4edc0b7-7735-4622-89e4-46d495e49c9c}, !- Zone Air Exhaust Port List
  {f4d2e282-6e28-4e08-b39a-dc7427628908}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11a604e4-069a-4c60-a543-9c3e9587d1db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {326838b1-ec79-4eae-9bec-58c19a8a144d}, !- Handle
  Node 116,                               !- Name
  {f4d2e282-6e28-4e08-b39a-dc7427628908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4d2e282-6e28-4e08-b39a-dc7427628908}, !- Handle
  {cad7ffb4-5697-425c-9308-9e7700771e66}, !- Name
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}, !- Source Object
  11,                                     !- Outlet Port
  {326838b1-ec79-4eae-9bec-58c19a8a144d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17e7d1ef-416c-425a-ba33-8888797e3cc4}, !- Handle
  Port List 231,                          !- Name
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}; !- HVAC Component

OS:PortList,
  {e4edc0b7-7735-4622-89e4-46d495e49c9c}, !- Handle
  Port List 232,                          !- Name
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}; !- HVAC Component

OS:Sizing:Zone,
  {13066967-6eca-4374-b341-715610daa543}, !- Handle
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf03c016-949e-44a1-8759-11988cebae0a}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {7f7130b9-4aba-4f59-93ee-b86925f5df95}; !- Thermal Zone

OS:Space,
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}; !- Thermal Zone Name

OS:Surface,
  {68e79b50-7d7e-453a-8b5c-fa7868e0f7a4}, !- Handle
  Surface 877,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf6f48f-cfc6-4399-bf93-c7889423f19d}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37384f0-d41d-41fe-8adb-3da08ca4a11c}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd57189-1637-4f4c-a787-f31ce1eef86f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {688c56e4-0bc6-4e45-ac28-3145f36b09b6}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a277cc11-5645-4f50-9e06-04040689a0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c201e2dd-a214-4c08-86df-257cbf758ec2}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {004a55a5-1ede-492e-a362-f9b5e11fdfe5}, !- Handle
  Surface 882,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de2bbcb8-53d3-4263-aaa8-31ca14abc6e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85,                                    !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}; !- Thermal Zone Name

OS:Surface,
  {eb07400a-3738-40fd-9541-1e43ee71e020}, !- Handle
  Surface 883,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ac1d96-9648-4f7b-8878-b98d9ce51769}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fff2d5-c9cf-418d-93e2-cbe8655c41b8}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e87d6a4-8d7d-4100-bf5e-2217bca6442f}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c9a99b-3bd9-4a3a-b6c1-0a38551da6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd57189-1637-4f4c-a787-f31ce1eef86f}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37384f0-d41d-41fe-8adb-3da08ca4a11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5194d817-353d-4a9c-9cfe-571907179f95}, !- Handle
  Surface 888,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {426b1b9c-4007-49c3-acbf-05645f047935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  76,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}; !- Thermal Zone Name

OS:Surface,
  {544f91ed-270f-4bd3-83ad-6c29b0458cc9}, !- Handle
  Surface 889,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a277cc11-5645-4f50-9e06-04040689a0b6}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {688c56e4-0bc6-4e45-ac28-3145f36b09b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb5a23b-5489-4ac1-ab3e-5ee4d262830f}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e940a56-e42d-411d-b7ec-e99bfdc9d89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28386f0f-46bd-4d66-8007-e03b47ee9f75}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5fc1b0-c286-4dd9-b297-91ae1fe323e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca93904b-d7b5-474e-94b5-b55a48aff36f}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b98e0e-c09f-4329-811e-cf8c6a615995}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {580a10f9-e8b3-4519-8748-0902f3a4342d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85,                                    !- X Origin {m}
  76,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}; !- Thermal Zone Name

OS:Surface,
  {9d405f51-9acb-4a76-870b-0a15fe3639a7}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c9a99b-3bd9-4a3a-b6c1-0a38551da6f1}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e87d6a4-8d7d-4100-bf5e-2217bca6442f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f410c406-3d32-42ad-908f-11d5b81987ee}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8faa99c8-927c-4f50-9a9b-574a721f963e}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dc35a2f-4284-4523-ac59-1007105fd723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e940a56-e42d-411d-b7ec-e99bfdc9d89f}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb5a23b-5489-4ac1-ab3e-5ee4d262830f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfdd78c-3a16-4b95-8fd4-c53546ac60be}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aadee7f1-6ef5-4777-b73c-a25ca4f939c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  42,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}; !- Thermal Zone Name

OS:Surface,
  {cd1a3422-8b40-4860-940a-bc8822ef4299}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5fc1b0-c286-4dd9-b297-91ae1fe323e9}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28386f0f-46bd-4d66-8007-e03b47ee9f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94edff9e-b467-47c2-a345-d3c820f233e1}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb9655e-1356-4d34-8fe7-a0c9a7cb4a88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bccd49d-c0dd-4b5f-93a2-d8b0390ad3a3}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790dd02f-b722-410e-8c73-1b91d2723950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a53bba-0875-4f7f-9b79-17d154caf836}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bd4c63-3588-48d6-b223-e3e4841f8df9}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {535d5e16-be93-43be-a8f8-6cc3a9c93428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}; !- Thermal Zone Name

OS:Surface,
  {fb29e783-7f2e-4344-aeb6-fc60d770aaa7}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc35a2f-4284-4523-ac59-1007105fd723}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8faa99c8-927c-4f50-9a9b-574a721f963e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db9350d-089b-4ee7-aa51-18a7663f3be6}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cfb364-9507-411f-a2cb-bc5ae8f1c7ef}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6508ce-4132-4c4a-94ec-d57821e8cbab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb9655e-1356-4d34-8fe7-a0c9a7cb4a88}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94edff9e-b467-47c2-a345-d3c820f233e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd97275-f6bc-4440-9e7b-e1acbbde27e5}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38ff1c8b-3f0a-431d-8ad9-1586014a301d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {780a1227-766e-49d0-b16b-45726714490e}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe809537-81a9-478a-84a6-6804727a9343}; !- Thermal Zone Name

OS:Surface,
  {bbe16b68-dbe8-4623-a584-dc5c1dc7b91a}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790dd02f-b722-410e-8c73-1b91d2723950}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bccd49d-c0dd-4b5f-93a2-d8b0390ad3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2462d8a-24cb-45c4-b507-baf36cac5d4d}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c21b72-f0cc-4b37-b329-a27d5028f0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979de552-919c-40ea-9b01-ad66a91d26fc}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeff65a5-13fb-4dfc-9add-e7dec3e35968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b1aff0-d9c5-4fa4-8f66-385a1f091fec}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374f7645-c372-4960-9c84-18981d8aa038}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {780a1227-766e-49d0-b16b-45726714490e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85,                                    !- X Origin {m}
  8,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}; !- Thermal Zone Name

OS:Surface,
  {481e28b8-a518-4904-9367-da8c91e54103}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6508ce-4132-4c4a-94ec-d57821e8cbab}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cfb364-9507-411f-a2cb-bc5ae8f1c7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6662b2db-38a1-4484-a711-6930f298c41e}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e24b1a7-7244-4f9f-a3fe-0a176ce21f65}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f63aba06-3755-440e-b701-96b520b2ee3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c21b72-f0cc-4b37-b329-a27d5028f0dd}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2462d8a-24cb-45c4-b507-baf36cac5d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a580b675-d2c6-4eeb-bfab-22cd07924736}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8170e14e-8d5b-48ed-9196-9b1356b6e503}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  -26,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}; !- Thermal Zone Name

OS:Surface,
  {91d46a9b-6f4e-4623-b0e2-e1d0f3434301}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeff65a5-13fb-4dfc-9add-e7dec3e35968}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979de552-919c-40ea-9b01-ad66a91d26fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69d10ac-cd1b-45af-a8cd-136b626e475e}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b37f4bf-ac28-44f6-a390-03e94ea441d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c3849b-a328-4c5b-9b90-1a40df744d91}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -34, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e3199e-d5b0-4f40-b1de-187ff7198bfa}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -34, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5421fd-2761-41e1-b57b-402a50028d4e}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fed849e9-ff88-4548-bc7a-14f64b6ef448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -34, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85,                                    !- X Origin {m}
  -26,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b3577ec-4f18-4983-983f-fb2264996d8c}; !- Thermal Zone Name

OS:Surface,
  {8eeb5ab7-0330-4d6b-a015-8f57b39a6d20}, !- Handle
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63aba06-3755-440e-b701-96b520b2ee3b}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e24b1a7-7244-4f9f-a3fe-0a176ce21f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6225e50f-6a07-4867-8c29-c7a8be2b5555}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1309951f-8ca2-453e-b7d2-2ec884d16c7f}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -34, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b37f4bf-ac28-44f6-a390-03e94ea441d3}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69d10ac-cd1b-45af-a8cd-136b626e475e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -34, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -34, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c91f14-82f2-4b64-9b05-91cd2a768c64}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5eda3fa-a192-427b-939e-0acc60b3c50c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -34, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b39303d-3c3c-42b1-9951-6a9707334e10}, !- Zone Air Inlet Port List
  {43a8ca74-c87c-4312-b9f7-86c8f6946b8c}, !- Zone Air Exhaust Port List
  {0a85a182-7194-45b5-8f41-e624446da3e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2098f2df-512f-4ea0-91dc-feca2d5311e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5749ad78-3fcf-49e8-a1b5-439f0494a210}, !- Handle
  Node 117,                               !- Name
  {0a85a182-7194-45b5-8f41-e624446da3e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a85a182-7194-45b5-8f41-e624446da3e1}, !- Handle
  {874d4629-8fe4-46e6-a969-54907beb351c}, !- Name
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}, !- Source Object
  11,                                     !- Outlet Port
  {5749ad78-3fcf-49e8-a1b5-439f0494a210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b39303d-3c3c-42b1-9951-6a9707334e10}, !- Handle
  Port List 233,                          !- Name
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}; !- HVAC Component

OS:PortList,
  {43a8ca74-c87c-4312-b9f7-86c8f6946b8c}, !- Handle
  Port List 234,                          !- Name
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}; !- HVAC Component

OS:Sizing:Zone,
  {413aa98d-c0e5-4225-95c2-97b9fce24d23}, !- Handle
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85676f8b-23c9-4188-a9b5-a4ec289881d8}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {0fd0a63f-bad5-425b-81ab-66ee8f74b1de}; !- Thermal Zone

OS:ThermalZone,
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0150ab10-40a8-45a1-a181-8eb0f95005c9}, !- Zone Air Inlet Port List
  {27df0fa4-306e-430d-97f8-06e470a11199}, !- Zone Air Exhaust Port List
  {56d58d16-a83c-4503-8aa1-ca4d548b7d68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8f26ad9-d820-4918-ac56-88ae124e46ef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6389583-88aa-4a11-8abf-c72e2eb2c0a1}, !- Handle
  Node 118,                               !- Name
  {56d58d16-a83c-4503-8aa1-ca4d548b7d68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56d58d16-a83c-4503-8aa1-ca4d548b7d68}, !- Handle
  {2e269d80-2443-479a-95b4-46a4ca3aefb0}, !- Name
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}, !- Source Object
  11,                                     !- Outlet Port
  {b6389583-88aa-4a11-8abf-c72e2eb2c0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0150ab10-40a8-45a1-a181-8eb0f95005c9}, !- Handle
  Port List 235,                          !- Name
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}; !- HVAC Component

OS:PortList,
  {27df0fa4-306e-430d-97f8-06e470a11199}, !- Handle
  Port List 236,                          !- Name
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}; !- HVAC Component

OS:Sizing:Zone,
  {0312d975-8b17-4c34-a938-7607009ad6a2}, !- Handle
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3b530a9-1e01-47db-b68a-ad398ffa983f}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {f1be53b7-fb59-46e7-9d9d-cec118244fc7}; !- Thermal Zone

OS:ThermalZone,
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c17eee6f-2f2f-4931-a222-5a8409264ef7}, !- Zone Air Inlet Port List
  {3f474f29-6541-46e5-87c8-75bdc46a8eb3}, !- Zone Air Exhaust Port List
  {f38f428a-305f-48e4-834e-836b579e79ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e85ec8c-906b-41b4-90f2-9b18cc0f93d4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7886e71-24f2-4bb1-a99f-6aca65d851b9}, !- Handle
  Node 119,                               !- Name
  {f38f428a-305f-48e4-834e-836b579e79ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f38f428a-305f-48e4-834e-836b579e79ae}, !- Handle
  {031c72b9-67e7-47d7-ba75-ee0423a5ba3a}, !- Name
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}, !- Source Object
  11,                                     !- Outlet Port
  {c7886e71-24f2-4bb1-a99f-6aca65d851b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c17eee6f-2f2f-4931-a222-5a8409264ef7}, !- Handle
  Port List 237,                          !- Name
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}; !- HVAC Component

OS:PortList,
  {3f474f29-6541-46e5-87c8-75bdc46a8eb3}, !- Handle
  Port List 238,                          !- Name
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}; !- HVAC Component

OS:Sizing:Zone,
  {657c0655-02f8-4754-a5c0-3b9db5f8ca53}, !- Handle
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {75efdacf-b61d-4ce7-bcba-1eb3d61734b0}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {ef59e7a6-d58a-48fe-a8b1-1c95ea2bda42}; !- Thermal Zone

OS:ThermalZone,
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4acf48ce-beeb-41f6-b0bf-757bb9e997b1}, !- Zone Air Inlet Port List
  {3a8bcecd-0849-465c-99e6-cadb72bd7d60}, !- Zone Air Exhaust Port List
  {dde25447-9640-42b8-adb8-19ca2ba10a5e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {076d6fa4-6710-42a1-a3d6-a655e5488dac}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f16a880-d8a3-4730-9092-eaab2cd107ca}, !- Handle
  Node 120,                               !- Name
  {dde25447-9640-42b8-adb8-19ca2ba10a5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dde25447-9640-42b8-adb8-19ca2ba10a5e}, !- Handle
  {36f46178-fa0f-427b-a086-aa7d01c89526}, !- Name
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}, !- Source Object
  11,                                     !- Outlet Port
  {4f16a880-d8a3-4730-9092-eaab2cd107ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4acf48ce-beeb-41f6-b0bf-757bb9e997b1}, !- Handle
  Port List 239,                          !- Name
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}; !- HVAC Component

OS:PortList,
  {3a8bcecd-0849-465c-99e6-cadb72bd7d60}, !- Handle
  Port List 240,                          !- Name
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}; !- HVAC Component

OS:Sizing:Zone,
  {bb6dafc4-33a6-4b9c-9b6a-7752edd643d6}, !- Handle
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2b7df1d6-7f67-471c-ae4c-2efd2b2e2e56}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {80a56a96-928d-402b-a66c-4afa3d5ad5c2}; !- Thermal Zone

OS:ThermalZone,
  {fe809537-81a9-478a-84a6-6804727a9343}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d695f60-c01c-4a30-9756-982358638c8c}, !- Zone Air Inlet Port List
  {e87f9bcb-dee5-425b-a5d3-23ee52e6a103}, !- Zone Air Exhaust Port List
  {e09672e4-e8e2-4792-b5ce-61d40e10676c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41b94329-34cf-4745-8ae9-9f08e66df8e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a53572b-f570-4ebf-b3cf-cd1837af3e97}, !- Handle
  Node 121,                               !- Name
  {e09672e4-e8e2-4792-b5ce-61d40e10676c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e09672e4-e8e2-4792-b5ce-61d40e10676c}, !- Handle
  {0e82953b-3e44-4bb2-aa2f-435394cbbe57}, !- Name
  {fe809537-81a9-478a-84a6-6804727a9343}, !- Source Object
  11,                                     !- Outlet Port
  {5a53572b-f570-4ebf-b3cf-cd1837af3e97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d695f60-c01c-4a30-9756-982358638c8c}, !- Handle
  Port List 241,                          !- Name
  {fe809537-81a9-478a-84a6-6804727a9343}; !- HVAC Component

OS:PortList,
  {e87f9bcb-dee5-425b-a5d3-23ee52e6a103}, !- Handle
  Port List 242,                          !- Name
  {fe809537-81a9-478a-84a6-6804727a9343}; !- HVAC Component

OS:Sizing:Zone,
  {de755f9c-8e36-4ded-bb86-7fb7e17c3d4c}, !- Handle
  {fe809537-81a9-478a-84a6-6804727a9343}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {961135db-e680-408f-b5ea-7bee32a2efde}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {fe809537-81a9-478a-84a6-6804727a9343}; !- Thermal Zone

OS:ThermalZone,
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6679071-4fd9-477e-a3af-5eb4c665a412}, !- Zone Air Inlet Port List
  {b924dd08-c309-4188-8e3c-9372c4453270}, !- Zone Air Exhaust Port List
  {26524584-4bf5-4239-9b31-f28b00869062}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0b475b3-df75-437e-bcb2-d009d741b3ab}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12107714-dee4-4825-8a63-85e8bf7b7750}, !- Handle
  Node 122,                               !- Name
  {26524584-4bf5-4239-9b31-f28b00869062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26524584-4bf5-4239-9b31-f28b00869062}, !- Handle
  {6c59d8e0-0199-44bc-a833-f014bdd71799}, !- Name
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}, !- Source Object
  11,                                     !- Outlet Port
  {12107714-dee4-4825-8a63-85e8bf7b7750}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6679071-4fd9-477e-a3af-5eb4c665a412}, !- Handle
  Port List 243,                          !- Name
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}; !- HVAC Component

OS:PortList,
  {b924dd08-c309-4188-8e3c-9372c4453270}, !- Handle
  Port List 244,                          !- Name
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}; !- HVAC Component

OS:Sizing:Zone,
  {666f5469-7168-441c-9363-8823a1cffa99}, !- Handle
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1312a912-969b-4150-af41-6a4a13b59120}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {d529a296-83e5-4114-aab0-d75c1bb3c9f8}; !- Thermal Zone

OS:ThermalZone,
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9e7583-1c76-45fe-94f1-ef53aa44c72b}, !- Zone Air Inlet Port List
  {5e5d14cb-0ad1-4350-8b3e-ac0b3f297ee4}, !- Zone Air Exhaust Port List
  {089d6fb6-6f69-4e97-afef-60f9da84dc64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ec75ba5-53d9-4b6c-b35b-f9a08303022d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37483aca-0e64-4ef5-9c7a-91e61485bf3c}, !- Handle
  Node 123,                               !- Name
  {089d6fb6-6f69-4e97-afef-60f9da84dc64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {089d6fb6-6f69-4e97-afef-60f9da84dc64}, !- Handle
  {d2a43527-cb06-4eeb-878f-c8540f89c9e1}, !- Name
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}, !- Source Object
  11,                                     !- Outlet Port
  {37483aca-0e64-4ef5-9c7a-91e61485bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9e7583-1c76-45fe-94f1-ef53aa44c72b}, !- Handle
  Port List 245,                          !- Name
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}; !- HVAC Component

OS:PortList,
  {5e5d14cb-0ad1-4350-8b3e-ac0b3f297ee4}, !- Handle
  Port List 246,                          !- Name
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}; !- HVAC Component

OS:Sizing:Zone,
  {95d90f36-06e2-41e2-94b8-6a1eb7b53038}, !- Handle
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {585df684-6025-4873-a7a8-b1122bfde90d}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {1243c739-2cbf-4f5c-83ad-73e7ea25265d}; !- Thermal Zone

OS:ThermalZone,
  {2b3577ec-4f18-4983-983f-fb2264996d8c}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8e837b3-dd66-4857-b1c5-d334ec0121cc}, !- Zone Air Inlet Port List
  {18071653-a52a-44bd-bd50-82ce46fa098b}, !- Zone Air Exhaust Port List
  {1c5d2f41-8e86-43d9-91d7-9968f4be145e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a10a8fd2-4a1a-4c85-ae8e-aecbeb203729}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ccf0180-f261-427a-88d4-9a22a4c19479}, !- Handle
  Node 124,                               !- Name
  {1c5d2f41-8e86-43d9-91d7-9968f4be145e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c5d2f41-8e86-43d9-91d7-9968f4be145e}, !- Handle
  {77000589-66ad-4486-a57a-66ec61ce18dc}, !- Name
  {2b3577ec-4f18-4983-983f-fb2264996d8c}, !- Source Object
  11,                                     !- Outlet Port
  {5ccf0180-f261-427a-88d4-9a22a4c19479}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8e837b3-dd66-4857-b1c5-d334ec0121cc}, !- Handle
  Port List 247,                          !- Name
  {2b3577ec-4f18-4983-983f-fb2264996d8c}; !- HVAC Component

OS:PortList,
  {18071653-a52a-44bd-bd50-82ce46fa098b}, !- Handle
  Port List 248,                          !- Name
  {2b3577ec-4f18-4983-983f-fb2264996d8c}; !- HVAC Component

OS:Sizing:Zone,
  {89980c70-6f59-4838-ac62-da4b3de67fc8}, !- Handle
  {2b3577ec-4f18-4983-983f-fb2264996d8c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
