  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bfa8b26b-62bd-4b31-ad59-2ad3632ad1bd}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {2b3577ec-4f18-4983-983f-fb2264996d8c}; !- Thermal Zone

OS:ThermalZone,
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41502932-bc37-4ceb-a1b4-23c1d02f05ce}, !- Zone Air Inlet Port List
  {c45e4673-ff95-420a-b2a8-918ac9e38a32}, !- Zone Air Exhaust Port List
  {a1a1fcc5-fa16-4b10-8050-0a9ec6a1405a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8833934b-1be6-4171-b1c7-aad4deca8053}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a56b196-d59e-458f-b02b-b301e7446d08}, !- Handle
  Node 125,                               !- Name
  {a1a1fcc5-fa16-4b10-8050-0a9ec6a1405a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1a1fcc5-fa16-4b10-8050-0a9ec6a1405a}, !- Handle
  {a394502a-47b7-42d9-8f5b-5af29529e2ab}, !- Name
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}, !- Source Object
  11,                                     !- Outlet Port
  {0a56b196-d59e-458f-b02b-b301e7446d08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41502932-bc37-4ceb-a1b4-23c1d02f05ce}, !- Handle
  Port List 249,                          !- Name
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}; !- HVAC Component

OS:PortList,
  {c45e4673-ff95-420a-b2a8-918ac9e38a32}, !- Handle
  Port List 250,                          !- Name
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}; !- HVAC Component

OS:Sizing:Zone,
  {5d93f2eb-4250-4e07-b982-8039999f530b}, !- Handle
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9aca5e0-8d35-49a3-a36f-02ceb7c58434}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {e689aaf3-5a1a-49c8-99b6-6b0f7dc5562b}; !- Thermal Zone

OS:ThermalZone,
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5676a2ca-b567-43c0-9fb3-107f67086f8b}, !- Zone Air Inlet Port List
  {f0e47ccc-ce79-473c-9d25-21fe2f05e0f1}, !- Zone Air Exhaust Port List
  {26032c36-7289-400f-b33a-f4b81b2fc691}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d710881-c48c-4854-bfb8-49feb9947e16}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9f81206-ad48-4649-9184-48427806a0c1}, !- Handle
  Node 126,                               !- Name
  {26032c36-7289-400f-b33a-f4b81b2fc691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26032c36-7289-400f-b33a-f4b81b2fc691}, !- Handle
  {7cc6c874-e5df-4bb9-afc6-35e310155679}, !- Name
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}, !- Source Object
  11,                                     !- Outlet Port
  {a9f81206-ad48-4649-9184-48427806a0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5676a2ca-b567-43c0-9fb3-107f67086f8b}, !- Handle
  Port List 251,                          !- Name
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}; !- HVAC Component

OS:PortList,
  {f0e47ccc-ce79-473c-9d25-21fe2f05e0f1}, !- Handle
  Port List 252,                          !- Name
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}; !- HVAC Component

OS:Sizing:Zone,
  {7a997eba-98bc-4b21-9151-2fdd99c873d7}, !- Handle
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aff64c9e-b2ad-4be4-8e18-b6f8bf0d0887}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {2454f66f-2df0-4ffb-940c-adee2ca9edcc}; !- Thermal Zone

OS:Space,
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}; !- Thermal Zone Name

OS:Surface,
  {102d9017-73b2-452b-b8e1-f14c0713e917}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2341ed-67cd-42f0-8690-2bfcd9505114}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a2afed-bb7a-4c69-9398-8c1651c6a06b}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e370b0fc-ebed-4958-83d6-f4ea034b5013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7303de88-b5f2-4793-baaa-689f903ef1df}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0122eaa3-6cf7-42c2-9b32-28f56562acf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca44524-3124-43dd-8300-751f1af794ce}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9dceda4-db74-4563-9e0e-a96c357c9bac}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de58949c-ad10-4bc1-9cca-a79830fb19c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Handle
  Roof 118,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85,                                     !- X Origin {m}
  110,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}; !- Thermal Zone Name

OS:Surface,
  {e8790e96-b4c2-4b31-b751-05f9d96b52f3}, !- Handle
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e3ad6a4-d3c4-4f5f-9663-541b65d72a61}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51a4c36-91b5-454f-b9d4-9bbd18656aa0}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2169823-590e-4fd7-95b1-c961394528bf}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70627bc3-a79d-422d-814e-914ef16821b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e370b0fc-ebed-4958-83d6-f4ea034b5013}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a2afed-bb7a-4c69-9398-8c1651c6a06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3dc499-9ca7-415d-844f-50936fe4812e}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0453e0b4-39a0-4bb2-9f76-4af8976a943a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Handle
  Roof 119,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  76,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {339114e1-0ff4-4687-993a-a7e103e258d3}; !- Thermal Zone Name

OS:Surface,
  {5e50d0a1-7789-4d8a-9996-90d5e3f5b41c}, !- Handle
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0122eaa3-6cf7-42c2-9b32-28f56562acf4}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7303de88-b5f2-4793-baaa-689f903ef1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6365f5-17ef-4bce-a195-7ca6a718277a}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19cd960a-c14d-44ce-8e54-f6f1b6d54c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fa3a96-f427-4dc6-bddf-fb7600906ba6}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913bed25-d504-4eaa-804f-84ef66765ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d26ab05-93e2-4a04-87b2-5ab11f1bba18}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27ef349-86e1-42d8-a978-5ccae196aaf2}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {145b4fce-a654-4370-930d-025f5b10f3ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Handle
  Roof 120,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85,                                     !- X Origin {m}
  76,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6358767a-1aeb-4f07-bb8f-16c313067b18}; !- Thermal Zone Name

OS:Surface,
  {b1c5ce57-7a49-4ea9-9d86-2c86a423be63}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70627bc3-a79d-422d-814e-914ef16821b8}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2169823-590e-4fd7-95b1-c961394528bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf88e602-c244-4b91-9c80-32c7ee3401b0}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea42f33c-59ae-4047-b1f3-f0d11f72fb62}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad713ce-33bd-4747-86b5-f5490e74c9d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19cd960a-c14d-44ce-8e54-f6f1b6d54c79}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6365f5-17ef-4bce-a195-7ca6a718277a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f7382c-3513-4406-b713-bf83a2572b43}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e72ecf-9c7f-47d1-9b3b-e781ee079680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Handle
  Roof 121,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}; !- Thermal Zone Name

OS:Surface,
  {59b502fa-7e34-41ca-a79d-3516d365fc5b}, !- Handle
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913bed25-d504-4eaa-804f-84ef66765ef6}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fa3a96-f427-4dc6-bddf-fb7600906ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9848cf8d-0f04-411a-a36f-7d1f21524d84}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f4605d-0a0d-4c64-b482-2d70a7ce8c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bcfe00-2a5d-4c8f-8a95-b81ba454a81f}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a27c2f-ee89-4b23-88fd-bb3973058c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -34, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1645c334-8077-4a0f-9164-c31078b041e0}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7292dbbb-69c3-426a-b717-0b92c7b34876}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b38f0319-cd74-4338-8fd6-ab2f3e0bd881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Handle
  Roof 122,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}; !- Thermal Zone Name

OS:Surface,
  {011268a3-4e74-4eef-a4f7-38fccf07b04f}, !- Handle
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad713ce-33bd-4747-86b5-f5490e74c9d3}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea42f33c-59ae-4047-b1f3-f0d11f72fb62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3523b2c0-26ed-4158-b98a-25627af479d4}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a65333-c689-47f9-8ee8-c91dd68ecc15}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fb716e-fe6d-4d18-8be6-d1e320c7a34c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f4605d-0a0d-4c64-b482-2d70a7ce8c41}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9848cf8d-0f04-411a-a36f-7d1f21524d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460c48c2-37e6-4bf4-9712-4e77d0635ecd}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ddef1cb-e593-4e0c-a043-45967b1d1c11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Handle
  Roof 123,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4565ab7-7526-4fcf-8958-557b072d5285}; !- Thermal Zone Name

OS:Surface,
  {4565f04f-922e-489e-a3ee-16f43b6e6f90}, !- Handle
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a27c2f-ee89-4b23-88fd-bb3973058c1f}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54bcfe00-2a5d-4c8f-8a95-b81ba454a81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3d722b-c2b0-4172-a955-8804a981211b}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7921f6-aa9e-493c-af7a-7aa8eb8ff379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637b0a25-ee12-4d63-b605-2040f4c6a611}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e240c90-19ae-4658-a069-31c53a79a393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -34, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c7cc87-c941-4887-93e3-ba4672fd9960}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5489252-974f-4527-b40b-208c3ff742b9}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfe90819-25ad-4a5c-86b2-68ea195b9609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Handle
  Roof 124,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}; !- Thermal Zone Name

OS:Surface,
  {a86e6a11-ea92-430a-8dec-b8712d4442f8}, !- Handle
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12fb716e-fe6d-4d18-8be6-d1e320c7a34c}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a65333-c689-47f9-8ee8-c91dd68ecc15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29747a02-d9d9-4048-a0bb-890534f8a1ce}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11e3742-b9b5-4924-a828-59a70104ba67}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd464b2a-2c85-42ed-91dd-bce687b929de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7921f6-aa9e-493c-af7a-7aa8eb8ff379}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3d722b-c2b0-4172-a955-8804a981211b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f73fc78-eadb-42ce-bf1d-aacb44c5837e}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {259dd7b5-aeb1-4fee-824e-fc5cf0a8e972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {170962c8-5388-46b0-9806-04762215e289}, !- Handle
  Roof 125,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -26,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}; !- Thermal Zone Name

OS:Surface,
  {3b678024-a7e5-41e1-aa6b-48cc6c86dd82}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e240c90-19ae-4658-a069-31c53a79a393}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637b0a25-ee12-4d63-b605-2040f4c6a611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b526c92-745f-441a-baa0-6d7708773be6}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de4035eb-78c1-49e8-b8d6-db14bbac1d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfee40d9-64b2-43e2-9e9c-f47e14205444}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -34, 0.1,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ca2494-d86b-4663-bcee-dfa5a19a1d36}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -34, 0,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8facdf40-bd91-4335-870d-20b25dc99ea4}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {170962c8-5388-46b0-9806-04762215e289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -34, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Handle
  Roof 126,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85,                                     !- X Origin {m}
  -26,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}; !- Thermal Zone Name

OS:Surface,
  {29c3c1cc-79eb-419e-8130-df9deb3052f0}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd464b2a-2c85-42ed-91dd-bce687b929de}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11e3742-b9b5-4924-a828-59a70104ba67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4721f991-0c2c-4e51-aa74-5fc81bd02db5}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b9a542-ba7a-4dd3-8218-91f405049a78}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -34, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 2 {m}
  25, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  25, -34, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4035eb-78c1-49e8-b8d6-db14bbac1d30}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b526c92-745f-441a-baa0-6d7708773be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -34, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd959c5-41a0-4b65-ace2-cd252a361d2a}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bda176f2-8059-45c2-89e5-24edddcecba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, -34, 0.1,                           !- X,Y,Z Vertex 1 {m}
  25, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -34, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a24b53d-b33f-4879-b727-a5de67c15f9f}, !- Zone Air Inlet Port List
  {ea0a3b85-3d3a-4cb3-86c6-3fddab30eb41}, !- Zone Air Exhaust Port List
  {6c85aa0b-1462-494a-ad27-62853eb71dcc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6522b856-086f-4b3c-bf6b-c658894ac245}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc63f7d7-ebd0-40e2-89ee-a70dc483437a}, !- Handle
  Node 127,                               !- Name
  {6c85aa0b-1462-494a-ad27-62853eb71dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c85aa0b-1462-494a-ad27-62853eb71dcc}, !- Handle
  {1d06d4af-0cc6-438c-82f1-c0a8555ac98d}, !- Name
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}, !- Source Object
  11,                                     !- Outlet Port
  {bc63f7d7-ebd0-40e2-89ee-a70dc483437a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a24b53d-b33f-4879-b727-a5de67c15f9f}, !- Handle
  Port List 253,                          !- Name
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}; !- HVAC Component

OS:PortList,
  {ea0a3b85-3d3a-4cb3-86c6-3fddab30eb41}, !- Handle
  Port List 254,                          !- Name
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}; !- HVAC Component

OS:Sizing:Zone,
  {3fef2342-1b12-4bc0-a578-c04cc26e8198}, !- Handle
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6f04c41b-5575-449d-af16-68d3c2dc885d}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {ef172edb-5cda-49e2-9289-c92e7a2a63ee}; !- Thermal Zone

OS:ThermalZone,
  {339114e1-0ff4-4687-993a-a7e103e258d3}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cc93f58-dd06-4efd-9e63-d67d79bc2dc0}, !- Zone Air Inlet Port List
  {36ba9843-77f5-4ace-9d86-c6757ac60528}, !- Zone Air Exhaust Port List
  {f47b4a00-1e5a-4f85-b584-683ec2232260}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3f40271-2fd0-44d5-9298-785622d28a9d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3728099f-7a48-42f5-b1b8-82e3ff43fe37}, !- Handle
  Node 128,                               !- Name
  {f47b4a00-1e5a-4f85-b584-683ec2232260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f47b4a00-1e5a-4f85-b584-683ec2232260}, !- Handle
  {9d76a6ca-6b4b-4e5f-84fe-eba1113078b8}, !- Name
  {339114e1-0ff4-4687-993a-a7e103e258d3}, !- Source Object
  11,                                     !- Outlet Port
  {3728099f-7a48-42f5-b1b8-82e3ff43fe37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cc93f58-dd06-4efd-9e63-d67d79bc2dc0}, !- Handle
  Port List 255,                          !- Name
  {339114e1-0ff4-4687-993a-a7e103e258d3}; !- HVAC Component

OS:PortList,
  {36ba9843-77f5-4ace-9d86-c6757ac60528}, !- Handle
  Port List 256,                          !- Name
  {339114e1-0ff4-4687-993a-a7e103e258d3}; !- HVAC Component

OS:Sizing:Zone,
  {819abfab-defb-4759-8d61-4641a3ff7056}, !- Handle
  {339114e1-0ff4-4687-993a-a7e103e258d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6d0b5a53-5b15-42ae-8fe7-f90cd0e12f97}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {339114e1-0ff4-4687-993a-a7e103e258d3}; !- Thermal Zone

OS:ThermalZone,
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59a3e344-3d6b-4dc3-9871-a6dff1c2ebb3}, !- Zone Air Inlet Port List
  {8d061f41-4f15-478d-a5e6-c4ab48f1eeef}, !- Zone Air Exhaust Port List
  {d51c20f1-a721-4e59-b049-97aae756070d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee22ef11-4182-426c-923e-f432392d2248}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {438a78fc-3d25-48d2-9443-74a6d097cf0c}, !- Handle
  Node 129,                               !- Name
  {d51c20f1-a721-4e59-b049-97aae756070d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d51c20f1-a721-4e59-b049-97aae756070d}, !- Handle
  {ceb5aa8f-dfd3-4790-9664-1310ddd858ba}, !- Name
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}, !- Source Object
  11,                                     !- Outlet Port
  {438a78fc-3d25-48d2-9443-74a6d097cf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59a3e344-3d6b-4dc3-9871-a6dff1c2ebb3}, !- Handle
  Port List 257,                          !- Name
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}; !- HVAC Component

OS:PortList,
  {8d061f41-4f15-478d-a5e6-c4ab48f1eeef}, !- Handle
  Port List 258,                          !- Name
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}; !- HVAC Component

OS:Sizing:Zone,
  {6b76e5c7-0dd0-48b7-a2e4-6cbffcdad603}, !- Handle
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0a5b892-75e6-49ef-8e92-5a8dfe2c9ad9}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {1f1e7597-ce27-4cde-8238-58b85ac497f0}; !- Thermal Zone

OS:ThermalZone,
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ae04b29-655a-48f2-a109-53e63af7b4b2}, !- Zone Air Inlet Port List
  {450ad537-3c07-46fa-a057-211956bfdeb5}, !- Zone Air Exhaust Port List
  {2c23f359-e981-48a0-ae1a-c220fc99170e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b624bc28-4286-4799-99ac-029100faa687}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1b0ab82-3367-4676-9129-9e119af92f2e}, !- Handle
  Node 130,                               !- Name
  {2c23f359-e981-48a0-ae1a-c220fc99170e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c23f359-e981-48a0-ae1a-c220fc99170e}, !- Handle
  {46f6c672-1a65-4814-b030-eb4cefbfc5d7}, !- Name
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}, !- Source Object
  11,                                     !- Outlet Port
  {c1b0ab82-3367-4676-9129-9e119af92f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ae04b29-655a-48f2-a109-53e63af7b4b2}, !- Handle
  Port List 259,                          !- Name
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}; !- HVAC Component

OS:PortList,
  {450ad537-3c07-46fa-a057-211956bfdeb5}, !- Handle
  Port List 260,                          !- Name
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}; !- HVAC Component

OS:Sizing:Zone,
  {27c1a438-3076-4a9b-a9b2-17e55d06a9ab}, !- Handle
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b8e307b-7b93-48aa-8ff4-301c9cfeda03}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {8a75d3ec-9c51-4b4c-81d4-c8f7554125b9}; !- Thermal Zone

OS:ThermalZone,
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb119b8e-73aa-48cb-b642-ea531e35912e}, !- Zone Air Inlet Port List
  {cbad0fb2-262c-4a09-b364-e98bd556b1a2}, !- Zone Air Exhaust Port List
  {f304e3a6-86ce-45e5-b013-88eb8e233a80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df5c13e9-7565-4d20-9d75-bb074694673d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74787b86-7df6-4517-ad79-c811de87faa5}, !- Handle
  Node 131,                               !- Name
  {f304e3a6-86ce-45e5-b013-88eb8e233a80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f304e3a6-86ce-45e5-b013-88eb8e233a80}, !- Handle
  {3e604fc5-b313-4172-8819-0d63a90b8306}, !- Name
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}, !- Source Object
  11,                                     !- Outlet Port
  {74787b86-7df6-4517-ad79-c811de87faa5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb119b8e-73aa-48cb-b642-ea531e35912e}, !- Handle
  Port List 261,                          !- Name
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}; !- HVAC Component

OS:PortList,
  {cbad0fb2-262c-4a09-b364-e98bd556b1a2}, !- Handle
  Port List 262,                          !- Name
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}; !- HVAC Component

OS:Sizing:Zone,
  {2c60ae4a-f9a4-4694-8eaa-c945ec6bf1d4}, !- Handle
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b58c515f-1c18-4e2b-a5b6-70fb042549dc}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {31241b0b-c4c6-4f36-bef0-a80191c22c8a}; !- Thermal Zone

OS:ThermalZone,
  {6358767a-1aeb-4f07-bb8f-16c313067b18}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36b75109-53f0-43b1-bc7a-61f4bc17a7cf}, !- Zone Air Inlet Port List
  {2502f023-5a07-4067-ad3b-81b01eb62008}, !- Zone Air Exhaust Port List
  {bdaadc0e-3b77-42a6-a232-fd17cf3ee364}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efa94235-dcc9-4b0a-9b2a-e41d47d755e2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0cb30e0-af5d-4e00-ac0e-819f90d3f925}, !- Handle
  Node 132,                               !- Name
  {bdaadc0e-3b77-42a6-a232-fd17cf3ee364}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdaadc0e-3b77-42a6-a232-fd17cf3ee364}, !- Handle
  {d9198fb7-1c15-428d-a899-158c032c34f2}, !- Name
  {6358767a-1aeb-4f07-bb8f-16c313067b18}, !- Source Object
  11,                                     !- Outlet Port
  {f0cb30e0-af5d-4e00-ac0e-819f90d3f925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36b75109-53f0-43b1-bc7a-61f4bc17a7cf}, !- Handle
  Port List 263,                          !- Name
  {6358767a-1aeb-4f07-bb8f-16c313067b18}; !- HVAC Component

OS:PortList,
  {2502f023-5a07-4067-ad3b-81b01eb62008}, !- Handle
  Port List 264,                          !- Name
  {6358767a-1aeb-4f07-bb8f-16c313067b18}; !- HVAC Component

OS:Sizing:Zone,
  {0ca58210-14e6-4602-a6f6-8a1f302d445e}, !- Handle
  {6358767a-1aeb-4f07-bb8f-16c313067b18}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37c49682-01d1-48de-80d4-8e9e9b025a80}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {6358767a-1aeb-4f07-bb8f-16c313067b18}; !- Thermal Zone

OS:ThermalZone,
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df87e52a-5a73-4e6b-9d2f-0e00a3407aa8}, !- Zone Air Inlet Port List
  {0b86d155-1b6f-4f0d-bc6c-422ed9796b54}, !- Zone Air Exhaust Port List
  {40eb7cb1-b2a3-4905-ac9e-b58e30baa028}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b785057-e293-4b5d-a4a1-9f704a30fedb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4601e4c5-fd35-47d7-8947-2a408ca1ccf6}, !- Handle
  Node 133,                               !- Name
  {40eb7cb1-b2a3-4905-ac9e-b58e30baa028}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40eb7cb1-b2a3-4905-ac9e-b58e30baa028}, !- Handle
  {7334f429-f163-4326-bb35-35b9318fe488}, !- Name
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}, !- Source Object
  11,                                     !- Outlet Port
  {4601e4c5-fd35-47d7-8947-2a408ca1ccf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df87e52a-5a73-4e6b-9d2f-0e00a3407aa8}, !- Handle
  Port List 265,                          !- Name
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}; !- HVAC Component

OS:PortList,
  {0b86d155-1b6f-4f0d-bc6c-422ed9796b54}, !- Handle
  Port List 266,                          !- Name
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}; !- HVAC Component

OS:Sizing:Zone,
  {8e83bcc0-de0b-4566-b177-ceaac379a762}, !- Handle
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {252983d1-da5f-4256-be92-125da412cb56}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {a5f1114e-2c43-47b2-a8e4-fd600ad49a15}; !- Thermal Zone

OS:ThermalZone,
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d85ac11d-eecd-4860-a97c-4a778dd88fd9}, !- Zone Air Inlet Port List
  {550c4010-a412-4f3e-80f5-fe635736e848}, !- Zone Air Exhaust Port List
  {31a2f558-a5c9-4516-90f1-946c607e34c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b48d1456-83b6-4a1e-8650-e9d9ba12ae36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2940a00d-c4b8-461e-8853-d8820b91dfc5}, !- Handle
  Node 134,                               !- Name
  {31a2f558-a5c9-4516-90f1-946c607e34c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31a2f558-a5c9-4516-90f1-946c607e34c1}, !- Handle
  {d49a83d0-6cee-4744-9fa2-1fc9d69c6e0a}, !- Name
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}, !- Source Object
  11,                                     !- Outlet Port
  {2940a00d-c4b8-461e-8853-d8820b91dfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d85ac11d-eecd-4860-a97c-4a778dd88fd9}, !- Handle
  Port List 267,                          !- Name
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}; !- HVAC Component

OS:PortList,
  {550c4010-a412-4f3e-80f5-fe635736e848}, !- Handle
  Port List 268,                          !- Name
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}; !- HVAC Component

OS:Sizing:Zone,
  {23aa8054-060c-4d2a-b09e-9d7284258c98}, !- Handle
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b3371ec-9217-4421-b77c-a6728ea4f4cf}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {de2c5c89-b1fd-4ac3-84b7-02132e85ac96}; !- Thermal Zone

OS:ThermalZone,
  {a4565ab7-7526-4fcf-8958-557b072d5285}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70faade-e6cc-4db2-936c-0c471d6e390a}, !- Zone Air Inlet Port List
  {53f7723c-1ff0-4e26-9883-cbd08bf64984}, !- Zone Air Exhaust Port List
  {9115677a-31e7-43d4-b28a-ada4a71eb503}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef5a7663-5bac-494b-86e7-9ed6a51b28e5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc229d3e-4b30-4c72-9f88-30eb1a50940f}, !- Handle
  Node 135,                               !- Name
  {9115677a-31e7-43d4-b28a-ada4a71eb503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9115677a-31e7-43d4-b28a-ada4a71eb503}, !- Handle
  {e88daf1a-1e5e-4cba-9b86-666e572d3fa6}, !- Name
  {a4565ab7-7526-4fcf-8958-557b072d5285}, !- Source Object
  11,                                     !- Outlet Port
  {bc229d3e-4b30-4c72-9f88-30eb1a50940f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70faade-e6cc-4db2-936c-0c471d6e390a}, !- Handle
  Port List 269,                          !- Name
  {a4565ab7-7526-4fcf-8958-557b072d5285}; !- HVAC Component

OS:PortList,
  {53f7723c-1ff0-4e26-9883-cbd08bf64984}, !- Handle
  Port List 270,                          !- Name
  {a4565ab7-7526-4fcf-8958-557b072d5285}; !- HVAC Component

OS:Sizing:Zone,
  {bc14bbee-3585-4697-8628-bcbc31528607}, !- Handle
  {a4565ab7-7526-4fcf-8958-557b072d5285}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {797f445a-2970-4d8e-a5fe-72bfc8f81a87}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {a4565ab7-7526-4fcf-8958-557b072d5285}; !- Thermal Zone

OS:ThermalZone,
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b15d6a-bae2-4963-87ab-4780c8e59fdb}, !- Zone Air Inlet Port List
  {d0116da7-77dc-44da-9557-030583b70bf5}, !- Zone Air Exhaust Port List
  {7d49e80b-c446-47cf-bb70-8657c439f66c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef1b45a1-c80c-4b89-a869-aa71a29ac6f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a48912f3-1152-41d1-b6e4-c123f62dafc0}, !- Handle
  Node 136,                               !- Name
  {7d49e80b-c446-47cf-bb70-8657c439f66c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d49e80b-c446-47cf-bb70-8657c439f66c}, !- Handle
  {1705a2cf-c65e-4ee1-9f4e-5feef9d8ed58}, !- Name
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}, !- Source Object
  11,                                     !- Outlet Port
  {a48912f3-1152-41d1-b6e4-c123f62dafc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b15d6a-bae2-4963-87ab-4780c8e59fdb}, !- Handle
  Port List 271,                          !- Name
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}; !- HVAC Component

OS:PortList,
  {d0116da7-77dc-44da-9557-030583b70bf5}, !- Handle
  Port List 272,                          !- Name
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}; !- HVAC Component

OS:Sizing:Zone,
  {c80f9bb1-40fc-46e5-a4e0-e930cb521937}, !- Handle
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {485c8987-ae9d-48d8-8973-408c61190f11}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {caf32c97-2728-4a1e-a7d5-5d1ff8c2b49b}; !- Thermal Zone

OS:Space,
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Handle
  Roof 127,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}; !- Thermal Zone Name

OS:Surface,
  {ec316d1a-5e83-4553-9ee7-c0e36b908753}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba800446-96e5-46b1-9282-3f4e5b712282}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c23f0bd-c9ac-46d5-af21-afbf262b0fab}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12978b71-4055-4d4b-98b7-06d95a7d1586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c20db5-68d9-4be7-b0b2-6c05ba44b49e}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6720e785-2310-4d1c-a222-37ca714b2666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4fc7245-b65b-4b4a-852d-0624f58d758f}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d9fc77-ab23-45c0-a9cf-25704708fef8}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4fd16fb-a319-432c-a2c9-c381d30f165e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Handle
  Roof 128,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.5714285714286,                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}; !- Thermal Zone Name

OS:Surface,
  {aafc2ab1-84e2-4fa5-a35a-7a49cdb73384}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a5e041-86db-4b31-bd13-becbaa88907c}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4fea0d-86be-4d9e-80d6-98752cd44ab2}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef426e4c-17f3-4dd6-9dbe-f118289d90f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285715, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4374010-079a-45db-afae-142169e67e9e}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b6b92e-6942-4b1a-97c1-617df69e8624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285715, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12978b71-4055-4d4b-98b7-06d95a7d1586}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c23f0bd-c9ac-46d5-af21-afbf262b0fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7372d52e-b540-48b6-b0fd-f81f365f27ce}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {842561aa-61fd-4b71-8f40-66e5c6c5b77a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Handle
  Roof 129,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.1428571428571,                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b459996-be6b-461d-913f-cc70648d35db}; !- Thermal Zone Name

OS:Surface,
  {36e4f4c1-69a4-439d-b329-f880675ac4d6}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cffa425-3e1e-4df4-8818-7038051011d2}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c265fb-df2a-4395-b861-00f3b1a25843}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1516518a-472b-48ca-b1d8-5a14c2c435e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d9c4bc-4732-4586-8d00-7d62316695f6}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac02d34-793e-4df3-90c8-e5113dec1768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -25, 0.1,          !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef426e4c-17f3-4dd6-9dbe-f118289d90f8}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4fea0d-86be-4d9e-80d6-98752cd44ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce267387-7b6d-4b97-be01-533cbccabd58}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a86a4e9c-ef30-476e-aaab-5e9d1250047a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Handle
  Roof 130,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.7142857142857,                      !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}; !- Thermal Zone Name

OS:Surface,
  {43654be7-61ff-4961-95dc-3eb0e2190486}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5686378-df79-43af-8207-38c270e31ba5}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a367b1a-eaac-445c-97cc-cfb46d3bdad1}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705c52ad-4bae-4700-b30e-1df1db330c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5244e9-724f-40ff-8c6e-fe8a15065707}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b144abf6-6588-4ad4-a8e3-d954907d8b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1516518a-472b-48ca-b1d8-5a14c2c435e3}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c265fb-df2a-4395-b861-00f3b1a25843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272287ab-e833-4a64-a9e7-85fd42b32d81}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7803d48a-e5d8-4923-8ed7-61156d9b6785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Handle
  Roof 131,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7142857142857,                       !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}; !- Thermal Zone Name

OS:Surface,
  {4c38041d-c2e6-450a-a48d-9da08a2fbb64}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f92be2-f425-4745-aac1-f794eb191639}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418e5661-41b1-4e8c-937b-cd4d7162ccc8}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d0eb69-0e1c-4060-ac5f-9d3170c7944d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ff369-d5f4-469a-8023-00b162dde90a}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a53200-91e9-4397-8d44-a23ea21262cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -25, 0.1,        !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705c52ad-4bae-4700-b30e-1df1db330c76}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a367b1a-eaac-445c-97cc-cfb46d3bdad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -25, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a8187c-5901-4ed4-9a4e-7fe04fee18ab}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78b0e6fd-09a1-4d3d-969b-29ca82dbd686}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -25, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Handle
  Roof 132,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.1428571428571,                       !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}; !- Thermal Zone Name

OS:Surface,
  {faea743c-c73a-4ade-a609-7d491085b529}, !- Handle
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58632fe4-267c-43c7-8c44-e159482ae8bf}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339bb66a-5b66-40d9-9129-420bfeab01b3}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cbe727-cd18-48de-a823-07cb106fd677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285715, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360c9612-e68a-4ae7-bc64-d429673ba22d}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29995acf-e261-46eb-a500-e1a206f578eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285715, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d0eb69-0e1c-4060-ac5f-9d3170c7944d}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418e5661-41b1-4e8c-937b-cd4d7162ccc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caaf0d7a-1fc7-49c3-8991-83ad9a6a8ff6}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5c24446-2f35-4c43-81a3-b69d7dc4905e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Handle
  Roof 133,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.5714285714286,                       !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}; !- Thermal Zone Name

OS:Surface,
  {b017f6a7-ad36-4b5b-84aa-17061ce8feaa}, !- Handle
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94fcada-61c7-43c4-b860-01e00ad727bc}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113f23fa-4750-4992-ad97-8dc3c88fae6e}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6632d85d-dabc-41bc-8313-d77bec527de7}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af0ae6ad-f10c-4170-90a5-25a19e01e3c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -25, 0.1,          !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cbe727-cd18-48de-a823-07cb106fd677}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {339bb66a-5b66-40d9-9129-420bfeab01b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563ddf2d-fecd-4858-aefb-d2f7a5c1ea9a}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {825c1fd8-8221-4734-a90a-a5557a8807ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Handle
  Roof 134,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -110,                                   !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}; !- Thermal Zone Name

OS:Surface,
  {bce2ca24-4cae-4791-bf74-3273ae7db3d6}, !- Handle
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6720e785-2310-4d1c-a222-37ca714b2666}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c20db5-68d9-4be7-b0b2-6c05ba44b49e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6610fac7-026d-421b-b1eb-dffbe851a9cc}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cfd8c1e-f307-4bf2-95b9-acbca1e3483a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac73fb7f-bd23-4ffb-85c6-b38d0bb77923}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4569f4d-0099-488a-b62d-b10bf55eca19}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -25, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b8f029-1763-4939-960b-951a2ce18130}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {992bc814-fe42-4242-8e6f-06a00497c81e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -25, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Handle
  Roof 135,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.5714285714286,                      !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}; !- Thermal Zone Name

OS:Surface,
  {7cb85f38-e797-4eb7-9cdb-762ee8dfbd44}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b6b92e-6942-4b1a-97c1-617df69e8624}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4374010-079a-45db-afae-142169e67e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c518bc4-753a-4e68-b198-f745b7f30982}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bb441d-5720-44ba-b57b-59922078b1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285715, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02e644d-3c2a-40dc-8947-7797038a1c37}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285715, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cfd8c1e-f307-4bf2-95b9-acbca1e3483a}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6610fac7-026d-421b-b1eb-dffbe851a9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3578e1a-fd8f-46cb-8d52-ae4c038b6867}, !- Handle
  Surface 1050,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff118554-ddc7-43d8-9cf8-e2070a2cdac8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Handle
  Roof 136,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.1428571428571,                      !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}; !- Thermal Zone Name

OS:Surface,
  {03475ca8-da24-4f2a-991a-14042d31173f}, !- Handle
  Surface 1051,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac02d34-793e-4df3-90c8-e5113dec1768}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d9c4bc-4732-4586-8d00-7d62316695f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc157fec-40c3-4cf9-bfd7-56341690b701}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26004318-bd06-4d07-9541-f1ee5a20b40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e84638-1fd4-4054-9e59-76d26dabb400}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -25, 0.1,          !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bb441d-5720-44ba-b57b-59922078b1eb}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c518bc4-753a-4e68-b198-f745b7f30982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5416ffa-e0aa-4ee3-9b81-feec96ee03ae}, !- Handle
  Surface 1056,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {584712fd-3e0d-4f2b-af2f-291709b2e9c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Handle
  Roof 137,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.7142857142857,                      !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {60315845-afbf-4468-a6c8-a43cc192c068}; !- Thermal Zone Name

OS:Surface,
  {d18ff5d7-3f7f-4bec-9b35-527625c96390}, !- Handle
  Surface 1057,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b144abf6-6588-4ad4-a8e3-d954907d8b08}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5244e9-724f-40ff-8c6e-fe8a15065707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408aa762-e05f-4d8c-8512-b65f9177f8ba}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3eb386d-3460-40fe-855e-907fe56d6b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a662e231-ff3b-4bdd-b3ea-88734676e384}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26004318-bd06-4d07-9541-f1ee5a20b40c}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc157fec-40c3-4cf9-bfd7-56341690b701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9045e0bb-c779-4553-83ab-0bffcae52c38}, !- Handle
  Surface 1062,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02cd97ac-c905-4a9b-86d2-4ba8d2861a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Handle
  Roof 138,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7142857142857,                       !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}; !- Thermal Zone Name

OS:Surface,
  {46b0aec3-fb7e-4b66-9f7a-f460a699f7a9}, !- Handle
  Surface 1063,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a53200-91e9-4397-8d44-a23ea21262cc}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52ff369-d5f4-469a-8023-00b162dde90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406eaa0b-796c-49ca-a94b-d0470bfad0d3}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74be7f9-ca16-45a9-8794-cd82e4b015d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0f2161-045c-436f-a0c8-4f908714fe57}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -25, 0.1,        !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3eb386d-3460-40fe-855e-907fe56d6b13}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408aa762-e05f-4d8c-8512-b65f9177f8ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -25, 0,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -25, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9967f6-afa8-48fa-9502-551c45a293e5}, !- Handle
  Surface 1068,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4876f70c-a84b-4462-a872-13a80d4974df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -25, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Handle
  Roof 139,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.1428571428571,                       !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}; !- Thermal Zone Name

OS:Surface,
  {b3f48f4c-11c9-4edd-9453-23575dea8084}, !- Handle
  Surface 1069,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29995acf-e261-46eb-a500-e1a206f578eb}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360c9612-e68a-4ae7-bc64-d429673ba22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a50979e-5878-4827-b3f4-e8ea44d36961}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe9be76-53d5-4128-bf0c-96d8f792dab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285715, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285715, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5409145-43a2-4557-9fc5-3ad89ba6368f}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -25, 0.1,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 2 {m}
  31.4285714285715, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285715, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74be7f9-ca16-45a9-8794-cd82e4b015d3}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406eaa0b-796c-49ca-a94b-d0470bfad0d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -25, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9e23b2-c29f-41ef-98af-b3e07d7d5802}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c40f8db7-b573-47b6-a54a-861e8c9f2ddb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285715, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285715, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -25, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Handle
  Roof 140,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.5714285714286,                       !- X Origin {m}
  -85,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}; !- Thermal Zone Name

OS:Surface,
  {39251345-6532-4ad5-b019-be230a2a189f}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0ae6ad-f10c-4170-90a5-25a19e01e3c2}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6632d85d-dabc-41bc-8313-d77bec527de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959c85a7-f16e-43bd-a0a3-8cf8cbaf0d41}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 2 {m}
  31.4285714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  31.4285714285714, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad7866b-4844-44b3-8656-ec02da5366f4}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -25, 0.1,          !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 2 {m}
  31.4285714285714, -25, 0,               !- X,Y,Z Vertex 3 {m}
  31.4285714285714, -25, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe9be76-53d5-4128-bf0c-96d8f792dab3}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a50979e-5878-4827-b3f4-e8ea44d36961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -25, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a435e1da-bb4f-4fb2-b0be-afb97db83840}, !- Handle
  Surface 1080,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e3671ad-b395-43c9-8fdd-5abf27f74523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4285714285714, -25, 0.1,             !- X,Y,Z Vertex 1 {m}
  31.4285714285714, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -25, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60315845-afbf-4468-a6c8-a43cc192c068}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3069afe-979e-41fc-a4b0-adc8aac6f958}, !- Zone Air Inlet Port List
  {e69eb848-6063-4560-9037-444623ea607f}, !- Zone Air Exhaust Port List
  {f54c7584-6181-45de-8d52-8580152eeeb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6da9961f-85be-493b-80ac-f28e77ea327d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {283cabf5-caf6-40c8-b731-da0752106779}, !- Handle
  Node 137,                               !- Name
  {f54c7584-6181-45de-8d52-8580152eeeb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f54c7584-6181-45de-8d52-8580152eeeb0}, !- Handle
  {d0affeb6-0bc6-4912-8f6d-387c34f60733}, !- Name
  {60315845-afbf-4468-a6c8-a43cc192c068}, !- Source Object
  11,                                     !- Outlet Port
  {283cabf5-caf6-40c8-b731-da0752106779}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3069afe-979e-41fc-a4b0-adc8aac6f958}, !- Handle
  Port List 273,                          !- Name
  {60315845-afbf-4468-a6c8-a43cc192c068}; !- HVAC Component

OS:PortList,
  {e69eb848-6063-4560-9037-444623ea607f}, !- Handle
  Port List 274,                          !- Name
  {60315845-afbf-4468-a6c8-a43cc192c068}; !- HVAC Component

OS:Sizing:Zone,
  {3b5fb4e3-cbd7-4b26-8023-1b6c333f7ed7}, !- Handle
  {60315845-afbf-4468-a6c8-a43cc192c068}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57ab3e95-49ba-440e-9f3f-a5c25cf849d9}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {60315845-afbf-4468-a6c8-a43cc192c068}; !- Thermal Zone

OS:ThermalZone,
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45d71dce-df8e-4678-ba51-fc10118323f6}, !- Zone Air Inlet Port List
  {b122b67a-4959-41fd-bb5e-11af4eabc8ed}, !- Zone Air Exhaust Port List
  {dc08937f-6e29-47c6-91c3-abd363051efd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcd60490-e6c3-4f4a-900f-379b77b09e01}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a305c7e-77f0-4a51-b19f-de0fd81c5da6}, !- Handle
  Node 138,                               !- Name
  {dc08937f-6e29-47c6-91c3-abd363051efd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc08937f-6e29-47c6-91c3-abd363051efd}, !- Handle
  {6b86e342-7d01-4d30-bdca-f2a865b670c3}, !- Name
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}, !- Source Object
  11,                                     !- Outlet Port
  {5a305c7e-77f0-4a51-b19f-de0fd81c5da6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45d71dce-df8e-4678-ba51-fc10118323f6}, !- Handle
  Port List 275,                          !- Name
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}; !- HVAC Component

OS:PortList,
  {b122b67a-4959-41fd-bb5e-11af4eabc8ed}, !- Handle
  Port List 276,                          !- Name
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}; !- HVAC Component

OS:Sizing:Zone,
  {7c67c553-c02f-48a4-b8bf-c6904b70b086}, !- Handle
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5c04b17-7e13-4142-a01b-3e93998c25f7}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {de2fd9ba-96af-4b9b-b6c4-cfca835e6c41}; !- Thermal Zone

OS:ThermalZone,
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f927fa06-5c9e-4743-856c-08433e234fbb}, !- Zone Air Inlet Port List
  {376d32c1-baf4-4309-ae2b-63b399103600}, !- Zone Air Exhaust Port List
  {efcfad0d-e056-44e2-92c9-612626cf6e53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b1eb505-285c-4cfa-8033-f71f2a972393}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abe62a01-5b6f-4533-9083-1c47f8e2cbb5}, !- Handle
  Node 139,                               !- Name
  {efcfad0d-e056-44e2-92c9-612626cf6e53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efcfad0d-e056-44e2-92c9-612626cf6e53}, !- Handle
  {b44692e8-700a-47c6-af71-0f67c1d49c0a}, !- Name
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}, !- Source Object
  11,                                     !- Outlet Port
  {abe62a01-5b6f-4533-9083-1c47f8e2cbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f927fa06-5c9e-4743-856c-08433e234fbb}, !- Handle
  Port List 277,                          !- Name
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}; !- HVAC Component

OS:PortList,
  {376d32c1-baf4-4309-ae2b-63b399103600}, !- Handle
  Port List 278,                          !- Name
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}; !- HVAC Component

OS:Sizing:Zone,
  {6ab5cd9c-e492-4346-a6ce-aef204b157c6}, !- Handle
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {677c97a0-384d-4277-be61-c97113d59dd0}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {8e82033d-4b32-4ae5-9c4a-4fba97daebb4}; !- Thermal Zone

OS:ThermalZone,
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8adb6e6-0d4e-4b71-8bee-f39b00bb904a}, !- Zone Air Inlet Port List
  {e3611349-b0ac-44bf-ae97-585999e344d4}, !- Zone Air Exhaust Port List
  {1325e49a-7e82-4968-96d9-6a3e2c745882}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61304f8e-e02a-44e3-9714-3999127a793b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89bcd27d-5c85-47a0-9e95-9269c92b458a}, !- Handle
  Node 140,                               !- Name
  {1325e49a-7e82-4968-96d9-6a3e2c745882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1325e49a-7e82-4968-96d9-6a3e2c745882}, !- Handle
  {ca5bd48b-d1b8-406c-aa4e-9447b8651183}, !- Name
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}, !- Source Object
  11,                                     !- Outlet Port
  {89bcd27d-5c85-47a0-9e95-9269c92b458a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8adb6e6-0d4e-4b71-8bee-f39b00bb904a}, !- Handle
  Port List 279,                          !- Name
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}; !- HVAC Component

OS:PortList,
  {e3611349-b0ac-44bf-ae97-585999e344d4}, !- Handle
  Port List 280,                          !- Name
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}; !- HVAC Component

OS:Sizing:Zone,
  {43c21b63-3670-4bcd-9a89-dc173c15549b}, !- Handle
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9b828e74-0b43-4ed2-b5a9-06f76cdf3663}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {cac465a5-3438-4fb6-9bc7-1518b8e9b144}; !- Thermal Zone

OS:ThermalZone,
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df0ce86a-a1c1-41f4-abee-ca8cdfa10916}, !- Zone Air Inlet Port List
  {2621c62c-2997-4e59-8d29-2ac443555b59}, !- Zone Air Exhaust Port List
  {087d8067-e0da-4144-9517-20cfbd75d526}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {552af964-f7f8-4217-b245-1c805bce8ea2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d07a095-5048-4714-bbad-d85695aab8c7}, !- Handle
  Node 141,                               !- Name
  {087d8067-e0da-4144-9517-20cfbd75d526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {087d8067-e0da-4144-9517-20cfbd75d526}, !- Handle
  {444ab3b0-3cb4-445e-a9be-48c19f08be59}, !- Name
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}, !- Source Object
  11,                                     !- Outlet Port
  {2d07a095-5048-4714-bbad-d85695aab8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df0ce86a-a1c1-41f4-abee-ca8cdfa10916}, !- Handle
  Port List 281,                          !- Name
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}; !- HVAC Component

OS:PortList,
  {2621c62c-2997-4e59-8d29-2ac443555b59}, !- Handle
  Port List 282,                          !- Name
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}; !- HVAC Component

OS:Sizing:Zone,
  {ac74eb83-f662-4c7d-822d-227402499ce4}, !- Handle
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ea4323b5-9afb-4a8a-9ec2-2cfc16f23b16}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {6882267e-1b11-4326-9c4c-9028f1bd9f69}; !- Thermal Zone

OS:ThermalZone,
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d3dd1c5-bd96-40a9-b4c5-6adfc4800fd8}, !- Zone Air Inlet Port List
  {e4961716-b175-49f3-8e1a-7413a110d823}, !- Zone Air Exhaust Port List
  {a48ef012-a286-4cd2-b863-a7b0695f68f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b43232af-a60c-46ef-8010-7153e70f6ca8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f723e16-7504-49ad-9794-a9e07c867c6e}, !- Handle
  Node 142,                               !- Name
  {a48ef012-a286-4cd2-b863-a7b0695f68f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a48ef012-a286-4cd2-b863-a7b0695f68f0}, !- Handle
  {1a1c2d58-136d-4033-b7ce-87cd46563b43}, !- Name
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}, !- Source Object
  11,                                     !- Outlet Port
  {0f723e16-7504-49ad-9794-a9e07c867c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d3dd1c5-bd96-40a9-b4c5-6adfc4800fd8}, !- Handle
  Port List 283,                          !- Name
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}; !- HVAC Component

OS:PortList,
  {e4961716-b175-49f3-8e1a-7413a110d823}, !- Handle
  Port List 284,                          !- Name
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}; !- HVAC Component

OS:Sizing:Zone,
  {a3e08be7-7517-485c-8114-d011e73c6b64}, !- Handle
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4f4baaee-df27-43e6-845d-2a1b3d96a744}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {d05c8320-6e0f-4533-a6f4-f9418055fe3d}; !- Thermal Zone

OS:ThermalZone,
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54c1562c-72e0-41a7-9105-c099265fc9a4}, !- Zone Air Inlet Port List
  {2f07a468-315d-496d-b2c2-5f9a780fbec4}, !- Zone Air Exhaust Port List
  {f155c9ef-bc7c-4412-8a1f-6343bff40794}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08e354a7-950a-487a-96f8-bf821ddb7a44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df5bbbfc-627a-4b20-b2d8-a47b1aab69f1}, !- Handle
  Node 143,                               !- Name
  {f155c9ef-bc7c-4412-8a1f-6343bff40794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f155c9ef-bc7c-4412-8a1f-6343bff40794}, !- Handle
  {75bea1e2-c8f3-4a79-95a4-00efa57db3f6}, !- Name
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}, !- Source Object
  11,                                     !- Outlet Port
  {df5bbbfc-627a-4b20-b2d8-a47b1aab69f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54c1562c-72e0-41a7-9105-c099265fc9a4}, !- Handle
  Port List 285,                          !- Name
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}; !- HVAC Component

OS:PortList,
  {2f07a468-315d-496d-b2c2-5f9a780fbec4}, !- Handle
  Port List 286,                          !- Name
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}; !- HVAC Component

OS:Sizing:Zone,
  {e5190d81-fe1a-42c2-9f65-abe9d94d0d08}, !- Handle
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c32a6aea-ccb5-49cc-9979-30a6eda9bd9b}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {3a034db1-734a-402c-b3bf-ca811ce6d30a}; !- Thermal Zone

OS:ThermalZone,
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b453a7a-1239-4239-bb10-ac0a643b9f49}, !- Zone Air Inlet Port List
  {b49c75ab-b1e1-4d99-9ca7-27191c9d5869}, !- Zone Air Exhaust Port List
  {39cc4d1c-f860-4875-8d1d-185e7fd0cc44}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb8ee87e-897b-4dbd-b423-b405878fdba9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {613c7b84-28df-429f-9bba-297e99d500c0}, !- Handle
  Node 144,                               !- Name
  {39cc4d1c-f860-4875-8d1d-185e7fd0cc44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39cc4d1c-f860-4875-8d1d-185e7fd0cc44}, !- Handle
  {31acf343-847b-4ff3-b1a1-f1d8775a878d}, !- Name
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}, !- Source Object
  11,                                     !- Outlet Port
  {613c7b84-28df-429f-9bba-297e99d500c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b453a7a-1239-4239-bb10-ac0a643b9f49}, !- Handle
  Port List 287,                          !- Name
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}; !- HVAC Component

OS:PortList,
  {b49c75ab-b1e1-4d99-9ca7-27191c9d5869}, !- Handle
  Port List 288,                          !- Name
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}; !- HVAC Component

OS:Sizing:Zone,
  {f90ee76e-866a-46b8-84a6-83b0cae65526}, !- Handle
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd2564cd-5158-4eaa-ba5d-b8c740898233}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {27c3acaa-d9f2-4ffc-8423-4cb3d2794e67}; !- Thermal Zone

OS:ThermalZone,
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f93a9e61-349d-4517-a0bd-6c04fa490835}, !- Zone Air Inlet Port List
  {89594c25-f545-457f-8475-5e630fc6f55f}, !- Zone Air Exhaust Port List
  {203b08a5-ec6a-461f-805e-4895bea7707a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {876499c7-799f-419e-91e1-10b9317f64da}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {114fe7e1-dc92-49e3-9030-7f4d837c6c89}, !- Handle
  Node 145,                               !- Name
  {203b08a5-ec6a-461f-805e-4895bea7707a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {203b08a5-ec6a-461f-805e-4895bea7707a}, !- Handle
  {9cc1bc91-5740-4ecc-9c0e-70d5d3a5d817}, !- Name
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}, !- Source Object
  11,                                     !- Outlet Port
  {114fe7e1-dc92-49e3-9030-7f4d837c6c89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f93a9e61-349d-4517-a0bd-6c04fa490835}, !- Handle
  Port List 289,                          !- Name
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}; !- HVAC Component

OS:PortList,
  {89594c25-f545-457f-8475-5e630fc6f55f}, !- Handle
  Port List 290,                          !- Name
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}; !- HVAC Component

OS:Sizing:Zone,
  {a4ad1acb-47af-4072-a96b-f55e416130f8}, !- Handle
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d6bc3a8-1178-41f8-ba81-75f132101705}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {a7b2dadd-543e-4a3f-881f-19f8559b2c57}; !- Thermal Zone

OS:ThermalZone,
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d892b7-7e29-43cb-8fed-8db843e73595}, !- Zone Air Inlet Port List
  {493074a1-1d16-4bfb-b268-1a4edfdcc69a}, !- Zone Air Exhaust Port List
  {895709e1-f020-4a24-a950-b21414ce1030}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {816f83a9-728e-41bc-b6ee-c5ca90a639ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6511ed1-9f87-4336-98be-cb5528d7210e}, !- Handle
  Node 146,                               !- Name
  {895709e1-f020-4a24-a950-b21414ce1030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {895709e1-f020-4a24-a950-b21414ce1030}, !- Handle
  {36460c08-2441-46c2-9602-0525dbb7a2e0}, !- Name
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}, !- Source Object
  11,                                     !- Outlet Port
  {c6511ed1-9f87-4336-98be-cb5528d7210e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d892b7-7e29-43cb-8fed-8db843e73595}, !- Handle
  Port List 291,                          !- Name
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}; !- HVAC Component

OS:PortList,
  {493074a1-1d16-4bfb-b268-1a4edfdcc69a}, !- Handle
  Port List 292,                          !- Name
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}; !- HVAC Component

OS:Sizing:Zone,
  {70acd4df-3f54-41e0-95ad-e0f7a7d9cdaf}, !- Handle
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86e4e707-9d14-4860-bb72-d8cd152316a8}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {ee86741d-aa17-4f2e-ab84-9986b7a51331}; !- Thermal Zone

OS:ThermalZone,
  {4b459996-be6b-461d-913f-cc70648d35db}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe016bb2-b367-482f-a64f-d49f9bc7f4b6}, !- Zone Air Inlet Port List
  {09c47789-4406-44aa-86de-1cb412593486}, !- Zone Air Exhaust Port List
  {c69beb03-1b6c-4841-bfef-14f94946f55f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5176fcd1-4b42-42c0-9a44-ad15ed6c4451}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {536a4fa9-164f-4693-a9bf-cb9e4c3e3c8b}, !- Handle
  Node 147,                               !- Name
  {c69beb03-1b6c-4841-bfef-14f94946f55f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c69beb03-1b6c-4841-bfef-14f94946f55f}, !- Handle
  {c205f075-64e0-4bd4-9a9b-3ad8285d4590}, !- Name
  {4b459996-be6b-461d-913f-cc70648d35db}, !- Source Object
  11,                                     !- Outlet Port
  {536a4fa9-164f-4693-a9bf-cb9e4c3e3c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe016bb2-b367-482f-a64f-d49f9bc7f4b6}, !- Handle
  Port List 293,                          !- Name
  {4b459996-be6b-461d-913f-cc70648d35db}; !- HVAC Component

OS:PortList,
  {09c47789-4406-44aa-86de-1cb412593486}, !- Handle
  Port List 294,                          !- Name
  {4b459996-be6b-461d-913f-cc70648d35db}; !- HVAC Component

OS:Sizing:Zone,
  {289132aa-afde-4424-b2c0-0fa705b83c50}, !- Handle
  {4b459996-be6b-461d-913f-cc70648d35db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4068c2eb-945f-493a-9fad-7a59d16f48e5}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {4b459996-be6b-461d-913f-cc70648d35db}; !- Thermal Zone

OS:ThermalZone,
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc35426-e6d6-4314-88a5-604a5422888b}, !- Zone Air Inlet Port List
  {48b9b20a-4680-4b69-8d70-61b697d5ee9b}, !- Zone Air Exhaust Port List
  {362e8802-6520-4730-8e8a-c3ce6f3ab6ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f10d595-d5c3-4cf0-8974-e9037407dd92}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b56be3f-1989-463a-83f9-d5a0ba547eed}, !- Handle
  Node 148,                               !- Name
  {362e8802-6520-4730-8e8a-c3ce6f3ab6ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362e8802-6520-4730-8e8a-c3ce6f3ab6ba}, !- Handle
  {da559bc1-2ed3-4584-a2cb-fd21b94ed7fb}, !- Name
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}, !- Source Object
  11,                                     !- Outlet Port
  {6b56be3f-1989-463a-83f9-d5a0ba547eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc35426-e6d6-4314-88a5-604a5422888b}, !- Handle
  Port List 295,                          !- Name
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}; !- HVAC Component

OS:PortList,
  {48b9b20a-4680-4b69-8d70-61b697d5ee9b}, !- Handle
  Port List 296,                          !- Name
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}; !- HVAC Component

OS:Sizing:Zone,
  {b478a915-1e19-48e4-9000-a6e579950f3b}, !- Handle
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8ebb359-d9cf-4937-a3b8-50c185f5e926}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {d228a806-5bd1-42bc-96c9-4f68bfa007e7}; !- Thermal Zone

OS:ThermalZone,
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b850f670-634c-4114-b9fa-34034b2a02fe}, !- Zone Air Inlet Port List
  {b440f436-bdc4-4dfa-9676-7331d61608e0}, !- Zone Air Exhaust Port List
  {e30e241a-5053-4c70-a7af-cf92b9a42342}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e12cae3b-e811-4be9-8d91-153465fa7773}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {832ecc77-e504-4d2b-8583-e253add414ab}, !- Handle
  Node 149,                               !- Name
  {e30e241a-5053-4c70-a7af-cf92b9a42342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e30e241a-5053-4c70-a7af-cf92b9a42342}, !- Handle
  {87ff6921-9acb-4472-b119-52ce42faa5e7}, !- Name
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}, !- Source Object
  11,                                     !- Outlet Port
  {832ecc77-e504-4d2b-8583-e253add414ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b850f670-634c-4114-b9fa-34034b2a02fe}, !- Handle
  Port List 297,                          !- Name
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}; !- HVAC Component

OS:PortList,
  {b440f436-bdc4-4dfa-9676-7331d61608e0}, !- Handle
  Port List 298,                          !- Name
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}; !- HVAC Component

OS:Sizing:Zone,
  {43379f64-47c5-4b79-85cf-5d4b71a4a767}, !- Handle
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1fdd918-ccd5-49d1-9029-f22f6b88659a}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {4f231b5f-054e-4216-8fe6-f8540da1d32e}; !- Thermal Zone

OS:ThermalZone,
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9fe3a6-a487-42c0-8adf-690503d9e16e}, !- Zone Air Inlet Port List
  {f24bb927-e996-4afc-9ab4-daf6a297e0f2}, !- Zone Air Exhaust Port List
  {6fe89b95-8929-465b-8488-2edccabfd865}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {027b9037-6486-4bdc-94dc-e76595610a95}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b6556d3-b8a1-4962-865d-ec7d36940e4b}, !- Handle
  Node 150,                               !- Name
  {6fe89b95-8929-465b-8488-2edccabfd865}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fe89b95-8929-465b-8488-2edccabfd865}, !- Handle
  {14a24937-e670-488a-9cc7-0f547b57d995}, !- Name
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}, !- Source Object
  11,                                     !- Outlet Port
  {0b6556d3-b8a1-4962-865d-ec7d36940e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9fe3a6-a487-42c0-8adf-690503d9e16e}, !- Handle
  Port List 299,                          !- Name
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}; !- HVAC Component

OS:PortList,
  {f24bb927-e996-4afc-9ab4-daf6a297e0f2}, !- Handle
  Port List 300,                          !- Name
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}; !- HVAC Component

OS:Sizing:Zone,
  {bb0e3c51-b863-48b2-990e-cf457a4112be}, !- Handle
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c4cb32e-1a08-4c01-b102-e85ceb2c7f03}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {13284e7d-0ad4-46fa-a80b-d1d1c46fb800}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {1ed92edf-a07d-42da-95d6-134faa48c652}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {a28642d5-bcbe-4da5-b9be-f9c5db2c01b6}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {3d9e8d3a-303b-45c2-b503-0e9b952c122e}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {c2898d9d-0395-4357-8146-0e8a210d5d02}, !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {546514dc-bc94-435d-9ab8-7e45a687ad0d}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {d456854b-16b3-4f27-93c3-cffe83c69435}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {46695ae0-d2a1-4fee-8142-dd3d11b3750d}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {a5cc37ae-0458-4aef-a184-6cf703bd9489}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {62d87e6d-9def-4ed3-b241-faa543c9edb8}, !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {a9e818af-3f33-48c8-90c4-166075c6329f}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  {19b49863-0c8f-40a8-9349-0b39795f631b}, !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {da3e29f4-541b-46f9-80b8-00d76c695da1}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {ab59663a-b49f-4a5d-8b14-feb04839a4fe}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {c658ad0d-8ae3-4cfb-aa7a-e6f90d30bbe7}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {dc8afc3e-64b0-4df3-b27f-8c2e21d9502d}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {159b8eeb-6068-49ba-83f4-f17e9e46db37}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {6b7a2474-b71a-489a-8f30-c275891d83c0}, !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {6986c9b3-f377-459d-91fb-311d0fbf2447}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {2381b039-5e72-4854-8b71-9f940eeb7372}, !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {b376528d-ed42-4f6d-97ec-a158ef3727c3}, !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {63ac207c-5a79-45da-9c83-6ef5800f153b}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {3e8916f6-2d7e-45ba-b984-e036c5383d42}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {8ef7915c-9418-4d15-a91e-a7a3a3e7e425}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {1892d371-e659-4c18-9ee8-a2d31b323371}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {6c9ece51-68c1-4833-9e7e-228dd021e5f0}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {c09f8628-2fe2-40e6-84ef-c27f9117b704}, !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  {be5ea510-a43f-4664-be1c-a3dc818a344d}, !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {bd160395-c320-4160-9138-42f2e44871d6}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {72618a22-7043-4840-b5e4-357d0cf489d5}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {0c760878-fbb5-4348-9ef4-964db3acf264}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {9f0d4cfc-8070-4b75-9ef5-46e2a3579530}, !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {1bc566d3-249c-43d7-98e1-ed1f3c346bd1}, !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {ad0f1ca3-0bbb-44d6-9493-861bf4944100}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {b8be1441-00d7-491e-92f7-43bc9a32b963}, !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {6d0998ac-3738-4b9e-ac9c-121d2054d639}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {ed7b4787-1bbc-4067-bc0e-1dbb3222fa3f}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {09755c96-630f-4af8-8fa4-b6269d9fac46}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {a511742c-f3cb-42d8-869b-cc843cd90588}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {f8a62816-5513-4113-8a77-e336b3e3aa0f}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {1fe1501c-91e7-4027-a18b-a21b7c020492}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  {4c4c375d-cd11-4778-9892-6f040a8e4835}, !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {dc05af31-8606-4c31-ab1b-88a78ca37e67}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {6563ddfd-4d23-4cd9-a6f6-423bf9209b5c}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {bf7627a9-7f66-4e83-a858-5ecab2101c3b}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {03d141d3-2992-4f76-a4b2-0439227cd1bc}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {e2c7bd67-235d-4394-8954-dd7948f5752e}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {e82eb1b3-0033-4ecf-9028-bac7a33fcd5c}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {89779c3a-2053-4c98-a99d-fb08852d890d}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {6dd8881e-997f-4623-b537-cf460c72b6c9}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {9ce6bf63-6a22-4431-8ab8-ae78f395fcdd}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {bfa95e3a-f013-43c4-9f2d-86743f83d83e}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {c7762091-bc27-4d8f-8080-2a81ab00d292}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {38c1bbb5-2137-4fb5-b337-65f58fb7ce12}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {7acfc7d1-60f9-47a5-935d-1e27b6e824f5}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {6b75f3aa-9bf3-40e0-8230-c37ce6f6b07f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {adee8940-1c48-4dee-9f37-3067a9ed6b5d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Facility,
  {db16abc9-1b05-462e-ab09-1f5116df3d68}; !- Handle

OS:Rendering:Color,
  {1ed92edf-a07d-42da-95d6-134faa48c652}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a28642d5-bcbe-4da5-b9be-f9c5db2c01b6}, !- Handle
  Rendering Color 2,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d9e8d3a-303b-45c2-b503-0e9b952c122e}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2898d9d-0395-4357-8146-0e8a210d5d02}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {546514dc-bc94-435d-9ab8-7e45a687ad0d}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d456854b-16b3-4f27-93c3-cffe83c69435}, !- Handle
  Rendering Color 6,                      !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46695ae0-d2a1-4fee-8142-dd3d11b3750d}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5cc37ae-0458-4aef-a184-6cf703bd9489}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {62d87e6d-9def-4ed3-b241-faa543c9edb8}, !- Handle
  Rendering Color 9,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9e818af-3f33-48c8-90c4-166075c6329f}, !- Handle
  Rendering Color 10,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b49863-0c8f-40a8-9349-0b39795f631b}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da3e29f4-541b-46f9-80b8-00d76c695da1}, !- Handle
  Rendering Color 12,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab59663a-b49f-4a5d-8b14-feb04839a4fe}, !- Handle
  Rendering Color 13,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c658ad0d-8ae3-4cfb-aa7a-e6f90d30bbe7}, !- Handle
  Rendering Color 14,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc8afc3e-64b0-4df3-b27f-8c2e21d9502d}, !- Handle
  Rendering Color 15,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {159b8eeb-6068-49ba-83f4-f17e9e46db37}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6b7a2474-b71a-489a-8f30-c275891d83c0}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6986c9b3-f377-459d-91fb-311d0fbf2447}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2381b039-5e72-4854-8b71-9f940eeb7372}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b376528d-ed42-4f6d-97ec-a158ef3727c3}, !- Handle
  Rendering Color 20,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63ac207c-5a79-45da-9c83-6ef5800f153b}, !- Handle
  Rendering Color 21,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e8916f6-2d7e-45ba-b984-e036c5383d42}, !- Handle
  Rendering Color 22,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ef7915c-9418-4d15-a91e-a7a3a3e7e425}, !- Handle
  Rendering Color 23,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1892d371-e659-4c18-9ee8-a2d31b323371}, !- Handle
  Rendering Color 24,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c9ece51-68c1-4833-9e7e-228dd021e5f0}, !- Handle
  Rendering Color 25,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c09f8628-2fe2-40e6-84ef-c27f9117b704}, !- Handle
  Rendering Color 26,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be5ea510-a43f-4664-be1c-a3dc818a344d}, !- Handle
  Rendering Color 27,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bd160395-c320-4160-9138-42f2e44871d6}, !- Handle
  Rendering Color 28,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72618a22-7043-4840-b5e4-357d0cf489d5}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c760878-fbb5-4348-9ef4-964db3acf264}, !- Handle
  Rendering Color 30,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f0d4cfc-8070-4b75-9ef5-46e2a3579530}, !- Handle
  Rendering Color 31,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bc566d3-249c-43d7-98e1-ed1f3c346bd1}, !- Handle
  Rendering Color 32,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad0f1ca3-0bbb-44d6-9493-861bf4944100}, !- Handle
  Rendering Color 33,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8be1441-00d7-491e-92f7-43bc9a32b963}, !- Handle
  Rendering Color 34,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d0998ac-3738-4b9e-ac9c-121d2054d639}, !- Handle
  Rendering Color 35,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed7b4787-1bbc-4067-bc0e-1dbb3222fa3f}, !- Handle
  Rendering Color 36,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09755c96-630f-4af8-8fa4-b6269d9fac46}, !- Handle
  Rendering Color 37,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a511742c-f3cb-42d8-869b-cc843cd90588}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8a62816-5513-4113-8a77-e336b3e3aa0f}, !- Handle
  Rendering Color 39,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1fe1501c-91e7-4027-a18b-a21b7c020492}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4c4c375d-cd11-4778-9892-6f040a8e4835}, !- Handle
  Rendering Color 41,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc05af31-8606-4c31-ab1b-88a78ca37e67}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6563ddfd-4d23-4cd9-a6f6-423bf9209b5c}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf7627a9-7f66-4e83-a858-5ecab2101c3b}, !- Handle
  Rendering Color 44,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03d141d3-2992-4f76-a4b2-0439227cd1bc}, !- Handle
  Rendering Color 45,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2c7bd67-235d-4394-8954-dd7948f5752e}, !- Handle
  Rendering Color 46,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82eb1b3-0033-4ecf-9028-bac7a33fcd5c}, !- Handle
  Rendering Color 47,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89779c3a-2053-4c98-a99d-fb08852d890d}, !- Handle
  Rendering Color 48,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6dd8881e-997f-4623-b537-cf460c72b6c9}, !- Handle
  Rendering Color 49,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ce6bf63-6a22-4431-8ab8-ae78f395fcdd}, !- Handle
  Rendering Color 50,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfa95e3a-f013-43c4-9f2d-86743f83d83e}, !- Handle
  Rendering Color 51,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7762091-bc27-4d8f-8080-2a81ab00d292}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c1bbb5-2137-4fb5-b337-65f58fb7ce12}, !- Handle
  Rendering Color 53,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7acfc7d1-60f9-47a5-935d-1e27b6e824f5}, !- Handle
  Rendering Color 54,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11a604e4-069a-4c60-a543-9c3e9587d1db}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60c7963a-60ef-4686-a420-cb4e5d8d0e96}, !- Handle
  Rendering Color 56,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5bb90bc-964e-4356-ae90-386786434aae}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d68867f-1327-4bf3-a8ed-bb8a7f3c992e}, !- Handle
  Rendering Color 58,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6887bd4f-b417-40e5-920a-ffafe259aa4f}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f724d54-f721-4a7a-9ccb-92bc26370d25}, !- Handle
  Rendering Color 60,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {060ad90b-b9cb-44de-9ab1-293cf6470c32}, !- Handle
  Rendering Color 61,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e40a1f03-8d05-42d9-b702-e18e70e5a866}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9527b69c-c7fd-4a3b-9202-5ddddb9af91d}, !- Handle
  Rendering Color 63,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82bada5f-9f86-4da5-a823-c61d7406c906}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96646c8e-f50e-4b3e-8a1d-4753a99dac02}, !- Handle
  Rendering Color 65,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {858eb2ed-e193-4b92-9d2e-a72b3ac2923c}, !- Handle
  Rendering Color 66,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9a64095-431f-43ec-9942-4e2532d4c055}, !- Handle
  Rendering Color 67,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cce6ba34-709a-437c-9bb0-acbb720c3ec1}, !- Handle
  Rendering Color 68,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61797d7e-468b-4b5f-a74f-2b84990a2089}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb0f6fa2-08c6-4e93-ab25-f32f5bdf47bd}, !- Handle
  Rendering Color 70,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1cbebcf-8929-435b-a3c3-54565cd80afc}, !- Handle
  Rendering Color 71,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa645dbb-d744-4968-a106-8e1c79db965d}, !- Handle
  Rendering Color 72,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4fdb926-5a1a-4b9b-8b2c-d4c482973b23}, !- Handle
  Rendering Color 73,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef1b45a1-c80c-4b89-a869-aa71a29ac6f4}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef5a7663-5bac-494b-86e7-9ed6a51b28e5}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b48d1456-83b6-4a1e-8650-e9d9ba12ae36}, !- Handle
  Rendering Color 76,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b785057-e293-4b5d-a4a1-9f704a30fedb}, !- Handle
  Rendering Color 77,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efa94235-dcc9-4b0a-9b2a-e41d47d755e2}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df5c13e9-7565-4d20-9d75-bb074694673d}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b624bc28-4286-4799-99ac-029100faa687}, !- Handle
  Rendering Color 80,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee22ef11-4182-426c-923e-f432392d2248}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3f40271-2fd0-44d5-9298-785622d28a9d}, !- Handle
  Rendering Color 82,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6522b856-086f-4b3c-bf6b-c658894ac245}, !- Handle
  Rendering Color 83,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a32571c-36cc-4cae-ad12-ef260e28ebb7}, !- Handle
  Rendering Color 84,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2bd1834e-3780-4d72-bc4f-e80faf942dc5}, !- Handle
  Rendering Color 85,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38349fa4-94b7-414f-9ed8-2449158829ec}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7432d380-c0ad-4b53-8945-8f0e368fccd4}, !- Handle
  Rendering Color 87,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {020e5bc8-4b07-436b-93f8-9c55ab90f3e0}, !- Handle
  Rendering Color 88,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f155c9ee-147e-4fe9-9dce-57af6a644a88}, !- Handle
  Rendering Color 89,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1988443a-fdb5-439d-a464-376ffc910b21}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a696e14-d4ae-420f-a9af-009dba998d36}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {314ceef3-7332-4e3b-8493-c9ad23b906db}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3112c93b-511f-48c7-8a7d-99f94319a562}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b5a34ba-8f28-4cdf-bf91-07fcb62d2210}, !- Handle
  Rendering Color 94,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caa10531-9d01-4cce-b5ab-5a219f638b34}, !- Handle
  Rendering Color 95,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7ce8275-944e-438c-b544-0691d471570b}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b649e879-3f34-4b23-b720-2aa7764c131c}, !- Handle
  Rendering Color 97,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52bbac76-8e38-4fef-8ffc-a1a5648d6898}, !- Handle
  Rendering Color 98,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebf358cb-d8e2-4bed-9635-10dfe49c1760}, !- Handle
  Rendering Color 99,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63520740-a986-4670-982d-63208746010d}, !- Handle
  Rendering Color 100,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6305d84c-d2ca-4c38-bda8-5c35a206b45d}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b2e9391-c18c-4301-a1c5-b55d30671e48}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7b715389-f7dc-4490-a273-9273fbedc7b2}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53647e08-5021-4483-ba96-d09ac36f0201}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00640960-737a-4f45-83c9-10f1cf99b163}, !- Handle
  Rendering Color 105,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a7a191d9-76e1-43f4-ba0e-f8e107e7bfb3}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {165de667-5ca4-4c87-90ff-e0ee0cc6862d}, !- Handle
  Rendering Color 107,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {096a811c-87e5-4caa-a908-9e20f4a3b85c}, !- Handle
  Rendering Color 108,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76a6697f-a6de-41a8-ac87-4ba84219c601}, !- Handle
  Rendering Color 109,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b647c4b-22e4-463b-b755-39e4687ab90b}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f7caa44-734a-4d85-8ae7-986106b3d58b}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3adf6459-1301-4bc7-b217-dabaa158685f}, !- Handle
  Rendering Color 112,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b25b7d12-d67f-46fc-8139-61171d49be98}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b729ba1-c723-40d9-b879-ef5d31396a70}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8f5fd92-bf7d-49a2-8da4-43c9c5ad79bc}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e34b097-8363-4fe7-8e81-e89ba1a1771a}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c7131e5-4b80-4e34-9bd2-e2adfa2b526d}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de551deb-7e9c-46fb-8f89-ae395338fa90}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d824ed2c-612a-4d04-8725-e498f88b7573}, !- Handle
  Rendering Color 119,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {884ef4dc-965d-4955-a62f-b3cd5bbf6fb2}, !- Handle
  Rendering Color 120,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dbc2c1de-6a50-43d7-bb57-a383e5cc0be7}, !- Handle
  Rendering Color 121,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {66423321-eba2-4c3d-a8f8-d2c052e97be2}, !- Handle
  Rendering Color 122,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a086755f-63f5-45c4-993a-1b1e44cd3e0a}, !- Handle
  Rendering Color 123,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b11aab7-fdf1-4fa9-83c5-48574fa671fd}, !- Handle
  Rendering Color 124,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64d9d89c-621f-4406-a62d-1f5b04b9da35}, !- Handle
  Rendering Color 125,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {989cd913-0e39-492a-84da-7a1e9f65057c}, !- Handle
  Rendering Color 126,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df53894e-095f-4de6-bccd-bfb4aeb4a4b0}, !- Handle
  Rendering Color 127,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21f22b21-18d4-4dc1-9dc8-1d16eee80f72}, !- Handle
  Rendering Color 128,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d31f62a5-d9b0-438e-8ba8-7af51b4e5878}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9774ed22-c306-49cc-a9b9-3576d2ff29a2}, !- Handle
  Rendering Color 130,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15f2716e-3dc4-4c4b-b191-efca81e276db}, !- Handle
  Rendering Color 131,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4550a333-b5b0-4e98-a626-e93aad3dd951}, !- Handle
  Rendering Color 132,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89330e44-0a0e-44fa-a217-dc15931f7701}, !- Handle
  Rendering Color 133,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d26ce66-964b-4487-9747-965f66ad4b99}, !- Handle
  Rendering Color 134,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebd545f7-398b-4e0b-aac4-aa6c929f39f7}, !- Handle
  Rendering Color 135,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d528cae-4ff2-4ff7-97f0-7878252b0eed}, !- Handle
  Rendering Color 136,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecafd465-3589-4770-8c86-2713ac6de9f2}, !- Handle
  Rendering Color 137,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97c85827-194b-4904-bfb9-0bcc06807834}, !- Handle
  Rendering Color 138,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03a26abb-4a3d-473b-b2a3-c28c92e2dff5}, !- Handle
  Rendering Color 139,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69af2ea2-4758-4107-b8c3-7e2373a6305f}, !- Handle
  Rendering Color 140,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {783350ec-a9d4-4876-b738-7268253edf8e}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {607a111a-f096-4c4e-868b-b9834c5518e7}, !- Handle
  Rendering Color 142,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {831a447e-c5db-4a0d-a789-d4576267c618}, !- Handle
  Rendering Color 143,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35360616-cfea-4e7b-852b-4c51609e4e1d}, !- Handle
  Rendering Color 144,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6da9961f-85be-493b-80ac-f28e77ea327d}, !- Handle
  Rendering Color 145,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dcd60490-e6c3-4f4a-900f-379b77b09e01}, !- Handle
  Rendering Color 146,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b1eb505-285c-4cfa-8033-f71f2a972393}, !- Handle
  Rendering Color 147,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61304f8e-e02a-44e3-9714-3999127a793b}, !- Handle
  Rendering Color 148,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {552af964-f7f8-4217-b245-1c805bce8ea2}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b43232af-a60c-46ef-8010-7153e70f6ca8}, !- Handle
  Rendering Color 150,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08e354a7-950a-487a-96f8-bf821ddb7a44}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb8ee87e-897b-4dbd-b423-b405878fdba9}, !- Handle
  Rendering Color 152,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {876499c7-799f-419e-91e1-10b9317f64da}, !- Handle
  Rendering Color 153,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {816f83a9-728e-41bc-b6ee-c5ca90a639ca}, !- Handle
  Rendering Color 154,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5176fcd1-4b42-42c0-9a44-ad15ed6c4451}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f10d595-d5c3-4cf0-8974-e9037407dd92}, !- Handle
  Rendering Color 156,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e12cae3b-e811-4be9-8d91-153465fa7773}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {027b9037-6486-4bdc-94dc-e76595610a95}, !- Handle
  Rendering Color 158,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8243b69b-eb6c-448f-a08f-3aea374fa1e9}, !- Handle
  Rendering Color 159,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cf42c70-dea5-43b1-b1bf-9698f70c4c05}, !- Handle
  Rendering Color 160,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {041da87a-e606-4580-ba37-58482d3bd507}, !- Handle
  Rendering Color 161,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {821c4caa-c8b8-48a4-9ee5-399b9f5bcc6a}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e624941c-d762-4cd5-a6bb-247ebf479376}, !- Handle
  Rendering Color 163,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0a8f7795-e305-4064-917a-4794fdf362ee}, !- Handle
  Rendering Color 164,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0c5489b-99a5-4cde-b7d6-100e40ee53b5}, !- Handle
  Rendering Color 165,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0dcd0dc-31a7-46eb-b583-3bc45da937f7}, !- Handle
  Rendering Color 166,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93a6a1d8-da21-4511-9ba3-cdc917144e3b}, !- Handle
  Rendering Color 167,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9752327d-aba4-460a-9248-9946bde6a111}, !- Handle
  Rendering Color 168,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df2211cb-f22e-4ff7-af9f-0d979ef35876}, !- Handle
  Rendering Color 169,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1fe7f97-5fb2-4341-9a53-ff493679a98a}, !- Handle
  Rendering Color 170,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a40affe1-f466-4ec5-88be-43ed78c5d5b2}, !- Handle
  Rendering Color 171,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d83af090-be33-4f66-8454-69994d21933c}, !- Handle
  Rendering Color 172,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34fd7801-3804-405b-9d31-535244e378da}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a24b606-11ed-4e71-a157-a947c3833aa8}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ad11b4a-e7a8-45a2-be40-2c774f046024}, !- Handle
  Rendering Color 175,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d710881-c48c-4854-bfb8-49feb9947e16}, !- Handle
  Rendering Color 176,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8833934b-1be6-4171-b1c7-aad4deca8053}, !- Handle
  Rendering Color 177,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a10a8fd2-4a1a-4c85-ae8e-aecbeb203729}, !- Handle
  Rendering Color 178,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec75ba5-53d9-4b6c-b35b-f9a08303022d}, !- Handle
  Rendering Color 179,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0b475b3-df75-437e-bcb2-d009d741b3ab}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41b94329-34cf-4745-8ae9-9f08e66df8e0}, !- Handle
  Rendering Color 181,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {076d6fa4-6710-42a1-a3d6-a655e5488dac}, !- Handle
  Rendering Color 182,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e85ec8c-906b-41b4-90f2-9b18cc0f93d4}, !- Handle
  Rendering Color 183,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8f26ad9-d820-4918-ac56-88ae124e46ef}, !- Handle
  Rendering Color 184,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2098f2df-512f-4ea0-91dc-feca2d5311e3}, !- Handle
  Rendering Color 185,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b138405-3489-492b-882e-7d2f4771c873}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {521ea613-779a-41bc-9d61-f4fa52ede273}, !- Handle
  Rendering Color 187,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71487dad-6a06-433d-a731-35fb8d2a282b}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4807c25-53ed-45d7-9e65-6737a58659f9}, !- Handle
  Rendering Color 189,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9124ae82-557c-4f50-b9ee-ca4eec238bf2}, !- Handle
  Rendering Color 190,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {989fad0b-65c6-4af3-b181-f8e41af11340}, !- Handle
  Rendering Color 191,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ee7e14c-4331-4a49-a0b9-f98124e60690}, !- Handle
  Rendering Color 192,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27e9eee0-6cbf-4cb3-af0a-47b64ecc57e9}, !- Handle
  Rendering Color 193,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1146a92e-0982-43a1-b1bd-845f37a127b7}, !- Handle
  Rendering Color 194,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc54fba2-e2a4-4aa9-b4c6-b5f96f4f6e8d}, !- Handle
  Rendering Color 195,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc2fb4dd-3cd6-4084-a5dd-b9d7a23a7d77}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fb1e7a9-a382-46d2-a9e9-c30b9332ae0d}, !- Handle
  Rendering Color 197,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2e56c4c-bda8-4c77-ad36-6cf96f308d13}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ced02761-79b3-4605-a240-f6c7e851f7d4}, !- Handle
  Rendering Color 199,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c5c8b9d-1f87-4a0c-ba26-bc9a5c2eacf9}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0030df1b-5c7e-4b70-815b-33a5551bef33}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f721cdb9-580f-46c9-8c08-dbdc6d81061d}, !- Handle
  Rendering Color 202,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e284605-27cc-42a2-8e43-e24620ddcbb8}, !- Handle
  Rendering Color 203,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1abb8c5e-2e66-4511-b720-edd24ff4e103}, !- Handle
  Rendering Color 204,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf424b5-c639-4983-b599-0199d9297e4b}, !- Handle
  Rendering Color 205,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f91e49e5-e30d-41e2-bf57-32116a08f916}, !- Handle
  Rendering Color 206,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {109cf882-059b-4af9-adc9-717cc4ae99a3}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {36dae84e-ea7b-4ffc-ae6c-1be830c48d88}, !- Handle
  Rendering Color 208,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b8e3644-8727-443b-aa92-3e7ef0eff600}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f80207-b4e4-402f-ad6d-eab5879a09b5}, !- Handle
  Rendering Color 210,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db139afc-804b-4c99-9f1a-2ef969e96099}, !- Handle
  Rendering Color 211,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d69def4-00cf-45ce-8df7-b437c292ce0c}, !- Handle
  Rendering Color 212,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c00cceae-7b69-4513-9ba7-280768b08cb1}, !- Handle
  Rendering Color 213,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

