  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1967,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 205,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 206,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1968,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1969,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1947,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1978,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1964,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1973,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 206,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 207,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1956,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1957,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1981,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1952,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1961,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 207,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 208,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1938,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1939,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1948,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1963,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1943,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 208,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 209,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1950,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1960,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1975,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1946,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1955,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 209,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.5139840279287,                       !- X Origin {m}
  85.7851845410074,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.66912504551135, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344495, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 278,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551135, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551135, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344495, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793355, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.66912504551135, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.66912504551135, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -7.60543850793355, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551135, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344495, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 210,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1980,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1981,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1959,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1976,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1985,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 210,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  50, -70, 0.1,                           !- X,Y,Z Vertex 2 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 211,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2034,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2035,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2025,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2044,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2037,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2047,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2039,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 211,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 212,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2028,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2029,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2019,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2041,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2032,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2024,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2033,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 212,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 213,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2046,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2047,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2037,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2056,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2059,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2050,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2051,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 213,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 214,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1998,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1999,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1989,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2000,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2008,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2001,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2011,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2002,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2003,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 214,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 215,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2022,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2023,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2013,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2032,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2035,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2026,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2027,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 215,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 216,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2016,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2017,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2007,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2029,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2012,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2021,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 216,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 217,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2040,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2041,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2031,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2053,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2036,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2045,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 217,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 218,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2004,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2005,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1995,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2017,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2000,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2009,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 218,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 219,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2058,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2059,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2049,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2068,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2063,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 219,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  22.6413571030843,                       !- X Origin {m}
  38.8143034023831,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 410,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 396,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 220,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1992,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1993,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1994,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1995,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2005,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1996,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1988,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1997,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 220,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 2 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 221,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1986,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1987,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1996,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1999,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1991,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 221,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 2 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 222,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2010,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2011,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2001,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2020,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2023,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2015,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 222,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 223,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2064,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2065,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2055,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2060,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2069,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 223,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 224,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2052,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2053,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2065,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2048,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2057,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 224,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 225,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2124,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2125,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2115,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2126,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2137,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2120,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2129,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 225,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 226,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2100,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2101,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2091,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2102,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2113,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2104,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2096,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2105,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 226,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 227,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2136,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2137,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2127,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2138,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2139,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2149,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2140,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2132,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2141,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 227,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 228,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2076,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2077,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2089,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2072,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2081,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 228,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 2 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 229,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2142,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2143,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2133,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2152,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2146,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2147,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 229,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  53.7322361803301,                       !- X Origin {m}
  53.3560553727389,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 289,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 326,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793357, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511393, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 312,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793357, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511393, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 230,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2088,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2089,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2079,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2101,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2092,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2093,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 230,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 231,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2148,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2149,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2139,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2150,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2144,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2153,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 231,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 232,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2094,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2095,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2085,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2104,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2107,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2099,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 232,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 233,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2130,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2131,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2121,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2140,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2143,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2135,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 233,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 234,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2082,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2083,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2073,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2084,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2092,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2095,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2086,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2087,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 234,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 235,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2106,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2107,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2097,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2116,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2119,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2111,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 235,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 236,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2112,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2113,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2103,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2115,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2125,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2116,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2108,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2117,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 236,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 237,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2118,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2119,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2109,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2120,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2128,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2121,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2131,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2122,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2123,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 237,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 238,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2070,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2071,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2072,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2080,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2083,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2074,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2075,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 238,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 2 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 239,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -186.666666666667,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2160,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2161,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2162,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2170,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333337, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2163,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2215,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333337, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2164,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2156,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2165,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 239,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 24,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  29.5776705655065,                       !- X Origin {m}
  62.2997439716952,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 307,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.5527136788005e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 240,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2154,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2155,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2156,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2164,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2157,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2209,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2158,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2159,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 240,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 241,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -133.333333333333,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2166,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2167,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2168,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2176,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2169,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2221,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2170,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2162,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2171,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 241,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 242,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2172,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2173,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2174,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2182,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2175,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2227,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2176,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2168,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2177,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 242,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 243,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2208,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2209,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2157,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2210,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2218,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2213,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 243,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 244,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  186.666666666667,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2202,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2203,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2204,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2257,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2206,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2198,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2207,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 244,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 245,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  186.666666666667,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2256,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2257,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2205,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2258,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2259,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2260,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2252,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2261,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 245,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 246,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2226,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2227,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2175,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2228,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2236,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2229,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2230,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2222,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2231,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 246,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 247,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2190,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2191,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2192,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2200,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2193,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2245,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2194,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2186,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2195,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 247,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 248,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.6666666666667,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2184,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2185,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2194,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2239,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2180,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2189,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 248,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 249,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.6666666666667,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2238,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2239,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2187,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2240,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2248,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2234,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2243,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 249,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 25,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  62.0067997337751,                       !- X Origin {m}
  45.0814918192939,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344502, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344502, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793359, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511414, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 318,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793359, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344502, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 250,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2244,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  0, -70, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2245,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2193,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2246,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2254,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2240,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2249,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 250,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 251,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6666666666667,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2178,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2179,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2188,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333334, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2233,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333334, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2182,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2174,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2183,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 251,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 252,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  133.333333333333,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2250,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2251,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2199,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2252,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2260,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333336, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2253,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333336, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2254,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2246,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2255,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 252,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 253,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  133.333333333333,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2196,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2197,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2198,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2206,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333336, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2199,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2251,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333336, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2200,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2192,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2201,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 253,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 254,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6666666666667,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2232,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2233,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2181,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2234,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2242,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333334, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2235,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333334, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2236,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2228,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2237,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 254,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 255,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -133.333333333333,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2220,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2221,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2169,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2222,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2230,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2223,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2224,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2216,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2225,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 255,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 256,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -186.666666666667,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2214,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2215,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2163,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2216,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2224,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333337, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2217,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333337, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2218,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2210,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2219,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 256,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 26,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  39.1904842099743,                       !- X Origin {m}
  22.2651762954931,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 2 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.274563553445, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6691250455114, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 2 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 3 {m}
  8.274563553445, -8.27456355344501, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 3 {m}
  0.6691250455114, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 408,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.6691250455114, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.274563553445, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 27,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  53.0631111348187,                       !- X Origin {m}
  69.2360574341174,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511386, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793354, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 253,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 290,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511386, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511386, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 311,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793354, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511386, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511386, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793354, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511386, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 28,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.9722320575729,                       !- X Origin {m}
  54.6943054637616,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344503, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511358, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344503, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793354, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511358, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 360,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793354, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511358, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344503, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 29,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.8231152575759,                       !- X Origin {m}
  67.8978073430947,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511336, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511336, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511336, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793357, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511336, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511336, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793357, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511336, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 4 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 5 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 6 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 7 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 8 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 9 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 10 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 11 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 12 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 13 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 14 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 15 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 16 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 19 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
