  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 534,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 53,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  21.22875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1008,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1013,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1014,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 984,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 983,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 54,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  11.23875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 713,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 743,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 744,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 55,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  17.89875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 893,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 924,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 56,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  23.31,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1044,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1073,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1074,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 57,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  14.56875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 804,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 803,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 834,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 58,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  18.73125,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 924,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 953,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 954,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 59,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  25.39125,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1104,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1103,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1133,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Rectangle:material:0:1.24875: 27,       !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.0271925396679, -38.027192539668, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 23 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Rectangle:material:0:1.24875: 26,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 4 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 5 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 6 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 7 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 8 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 9 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 10 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 11 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 12 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 13 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 14 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 15 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 16 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 19 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 0.8325; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 60,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  13.32,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 773,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 804,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 61,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  19.98,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 954,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 953,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 955,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 983,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 984,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 62,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 623,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 654,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 63,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  LShape:material:0:0.0: 447,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 64,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  9.99,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 683,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
