  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 714,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 65,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 504,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 66,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 593,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 624,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 67,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  5.41125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 563,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, -8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, -8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, -8.88178419700125e-16, !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, -8.88178419700125e-16, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, -8.88178419700125e-16, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, -8.88178419700125e-16, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, -8.88178419700125e-16, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, -8.88178419700125e-16, !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, -8.88178419700125e-16, !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, -8.88178419700125e-16, !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, -8.88178419700125e-16, !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, -8.88178419700125e-16, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, -8.88178419700125e-16, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, -8.88178419700125e-16, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, -8.88178419700125e-16, !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, -8.88178419700125e-16, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, -8.88178419700125e-16, !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, -8.88178419700125e-16, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, -8.88178419700125e-16, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, -8.88178419700125e-16, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, -8.88178419700125e-16, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, -8.88178419700125e-16; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 594,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 68,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  16.65,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 864,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 863,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 4 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 5 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 6 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 7 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 8 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 9 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 10 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 11 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 12 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 13 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 14 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 15 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 16 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 17 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 18 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 19 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 20 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 21 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 22 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 23 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 24 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 25 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 26 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 27 {m}
  7.09520863910912, -7.0952086391092, 0;  !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 865,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500531, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 893,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 894,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 4 {m}
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 5 {m}
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 6 {m}
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 7 {m}
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 8 {m}
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 9 {m}
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 10 {m}
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 11 {m}
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 12 {m}
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 13 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 14 {m}
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 15 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 16 {m}
  83.636725541437, -4.02819866996359, 1.24875, !- X,Y,Z Vertex 17 {m}
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 18 {m}
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 19 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 20 {m}
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 21 {m}
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 22 {m}
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 23 {m}
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 24 {m}
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 25 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 26 {m}
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 27 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 69,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -41.2381065946545,                      !- X Origin {m}
  -52.8304886834202,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1200,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464912, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095008, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1201,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1191,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464912, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464912, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095007, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464912, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464912, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1196,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1205,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464912, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  8.74125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 4 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 5 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 6 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 7 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 8 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 9 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 10 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 11 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 12 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 13 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 14 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 15 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 16 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 19 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 4 {m}
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 5 {m}
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 6 {m}
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 7 {m}
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 8 {m}
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 9 {m}
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 10 {m}
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 11 {m}
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 12 {m}
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 13 {m}
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 14 {m}
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 15 {m}
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 16 {m}
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 17 {m}
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 18 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 19 {m}
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 20 {m}
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 21 {m}
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 22 {m}
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 23 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 70,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.58968327338837,                       !- X Origin {m}
  -34.5427265244505,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1272,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.4646035035865, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1273,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1239,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178431, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178423, 7.97616449178431, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358653, -6.4646035035865, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819771, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1268,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.4646035035865, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1277,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178431, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 71,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -27.3149746937487,                      !- X Origin {m}
  -66.4473844915875,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1248,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.46460350358647, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1249,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1215,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1258,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819773, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.46460350358647, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358656, -6.46460350358647, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819773, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1244,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.46460350358647, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.46460350358647, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1253,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.46460350358647, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819773, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 72,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -78.2827944438697,                      !- X Origin {m}
  -31.431893725035,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1146,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464951, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095005, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1137,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541505, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1156,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464951, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464951, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541505, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1159,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095005, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095007, -7.30541035095005, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464951, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464951, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095005, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095005, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1151,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095005, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464951, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541505, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 73,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -77.7651583494047,                      !- X Origin {m}
  -16.30343692867,                        !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1140,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095, -7.30541035095001, 0;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1141,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464995, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 3 {m}
  7.823046445415, 7.82304644541501, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1153,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095, -7.30541035095001, 0,    !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464995, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1136,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 2 {m}
  7.30541035095, -7.30541035095001, 0,    !- X,Y,Z Vertex 3 {m}
  7.30541035095, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1145,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464995, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 74,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -33.7795781973352,                      !- X Origin {m}
  -59.982780988001,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1212,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358647, -6.46460350358648, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1213,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178427, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1222,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178427, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1249,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358647, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358647, -6.46460350358648, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1208,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.1316282072803e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358647, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358647, -6.46460350358648, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1217,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358647, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178427, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 75,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.8489272965546,                      !- X Origin {m}
  -38.2196679815201,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1176,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095005, -7.30541035095008, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1177,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1167,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541506, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1189,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095005, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095005, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1172,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095005, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095005, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1181,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095005, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 76,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -25.8034137055509,                      !- X Origin {m}
  -52.0066164962168,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1218,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1219,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178422, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1228,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178422, 7.97616449178426, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1255,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1214,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1223,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178422, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 77,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -56.3665633910195,                      !- X Origin {m}
  -53.3481247778852,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1182,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 3 {m}
  7.30541035095003, -7.30541035095002, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1183,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1173,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1192,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541498, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1195,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095003, -7.30541035095002, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095003, -7.30541035095002, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464983, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095003, -7.30541035095002, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095003, -7.30541035095002, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1187,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095003, -7.30541035095002, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 78,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -48.5435169456045,                      !- X Origin {m}
  -45.5250783324702,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1188,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095003, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1189,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1179,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541501, 7.82304644541497, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464976, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541501, 7.82304644541497, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1201,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095003, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035095003, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464976, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1184,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095003, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095003, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1193,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095003, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464976, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541501, 7.82304644541497, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 79,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -63.1543376475046,                      !- X Origin {m}
  -30.9142576305701,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1164,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1155,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 3 {m}
  7.823046445415, 7.82304644541498, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1177,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035095001, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464983, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1160,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1169,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Rectangle:material:0:1.24875: 27,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 4 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 5 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 6 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 7 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 8 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 9 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 10 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 11 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 12 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 13 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 14 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 15 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 16 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 19 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 4 {m}
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 5 {m}
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 6 {m}
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 7 {m}
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 8 {m}
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 9 {m}
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 10 {m}
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 11 {m}
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 12 {m}
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 13 {m}
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 14 {m}
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 15 {m}
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 16 {m}
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 17 {m}
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 18 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 19 {m}
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 20 {m}
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 21 {m}
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 22 {m}
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 23 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 80,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -17.8272492137667,                      !- X Origin {m}
  -44.0304520044325,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1224,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.4646035035865, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1225,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.9761644917843, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1234,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.9761644917843, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1261,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358656, -6.4646035035865, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819771, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1220,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.4646035035865, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1229,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.9761644917843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 81,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -11.3626457101801,                      !- X Origin {m}
  -50.495055508019,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1260,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358648, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1261,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1227,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1270,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358648, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1256,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.1316282072803e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358648, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1265,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 82,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -63.6719737419696,                      !- X Origin {m}
  -46.0427144269351,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1170,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464933, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095006, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1161,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1180,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464933, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464933, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541504, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1183,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095008, -7.30541035095006, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464933, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464933, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.5527136788005e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095006, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1175,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464933, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 83,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -35.2911391855329,                      !- X Origin {m}
  -74.4235489833718,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1242,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358652, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1243,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1209,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178421, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1252,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178421, 7.97616449178429, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358652, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819779, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358652, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358652, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1247,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178421, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 84,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -70.9773840929196,                      !- X Origin {m}
  -38.7373040759851,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1158,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464997, 0,  !- X,Y,Z Vertex 3 {m}
  7.30541035095002, -7.30541035095001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1149,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.823046445415, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1168,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464997, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464997, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.823046445415, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1171,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095002, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095002, -7.30541035095001, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464997, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095002, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095002, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1163,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095002, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464997, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.823046445415, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 85,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -1.87492023019814,                      !- X Origin {m}
  -28.078123020864,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1236,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358651, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1237,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178429, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1273,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358651, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358651, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819779, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1232,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358651, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358651, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1241,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358651, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 86,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -3.38648121839588,                      !- X Origin {m}
  -42.5188910162348,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1266,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358654, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1267,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1233,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178425, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1276,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178425, 7.97616449178426, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358654, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358654, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1262,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -3.5527136788005e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358654, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358654, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1271,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358654, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178425, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 87,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -70.4597479984547,                      !- X Origin {m}
  -23.60884727962,                        !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1152,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.51763609446494, 0,  !- X,Y,Z Vertex 3 {m}
  7.30541035095006, -7.30541035095006, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1143,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.51763609446494, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.51763609446494, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541506, 7.82304644541504, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1165,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095006, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095006, -7.30541035095006, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.51763609446494, 0,  !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.51763609446494, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1148,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.90798504668055e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095006, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095006, -7.30541035095006, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1157,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095006, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.51763609446494, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 88,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -49.0611530400695,                      !- X Origin {m}
  -60.6535351288352,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1194,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095008, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1195,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1185,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541498, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1204,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541498, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095008, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1199,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541498, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 89,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1134,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094465004, 0,  !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035094999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1144,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094465004, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094465004, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1147,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035094999, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035094999, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094465004, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094465004, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035094999, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035094999, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1139,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035094999, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094465004, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 4 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 5 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 6 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 7 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 8 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 9 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 10 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 11 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 12 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 13 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 14 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 15 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 16 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 19 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 4 {m}
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 5 {m}
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 6 {m}
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 7 {m}
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 8 {m}
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 9 {m}
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 10 {m}
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 11 {m}
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 12 {m}
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 13 {m}
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 14 {m}
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 15 {m}
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 16 {m}
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 17 {m}
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 18 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 19 {m}
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 20 {m}
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 21 {m}
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 22 {m}
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 23 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 90,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7557426891194,                      !- X Origin {m}
  -67.9589454797853,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1206,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.46460350358653, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1207,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1216,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178423, 7.97616449178427, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1243,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.46460350358653, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358653, -6.46460350358653, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819777, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.46460350358653, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.46460350358653, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1211,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.46460350358653, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 91,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -19.3388102019644,                      !- X Origin {m}
  -58.4712199998033,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1254,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  6.4646035035865, -6.46460350358652, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1255,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1221,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9761644917843, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1264,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 3 {m}
  7.9761644917843, 7.97616449178427, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4646035035865, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.4646035035865, -6.46460350358652, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819777, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1250,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  6.4646035035865, -6.46460350358652, 0,  !- X,Y,Z Vertex 3 {m}
  6.4646035035865, -6.46460350358652, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1259,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4646035035865, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.9761644917843, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 92,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -9.8510847219824,                       !- X Origin {m}
  -36.0542875126482,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1230,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1231,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178425, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1240,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819774, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178425, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1267,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819774, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1226,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1235,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819774, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178425, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 93,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1608,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -20, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1609,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1551,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1618,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1669,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -20, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -20, 0,            !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1604,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -20, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -20, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1613,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -20, 0.1,          !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 94,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1590,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1591,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1533,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1600,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1651,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1586,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1595,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 95,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1842,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1843,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1785,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1852,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1903,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1838,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1847,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 96,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1518,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1519,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1461,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1528,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1579,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1523,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 97,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1536,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1537,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1479,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1546,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1597,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1532,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1541,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 98,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1788,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1789,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1731,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1798,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1849,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1784,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1793,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 99,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1596,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1597,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1539,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1606,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1657,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1592,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1601,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  20, -20, 0.1,                           !- X,Y,Z Vertex 2 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  21,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Name
  1/2IN Gypsum,                           !- Layer 1
  Mass NonRes Wall Insulation-1.69,       !- Layer 2
  8IN CONCRETE HW RefBldg,                !- Layer 3
  1IN Stucco;                             !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]