
OS:Version,
  {3cbac445-9362-48f3-81ec-7a3844bbc1e3}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {c58947d5-d2e0-473e-9751-8edf865c965f}, !- Handle
  Rectangle:Story 1,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b401aa5a-28cf-4119-bc0d-dbe87c9fca54}; !- Group Rendering Name

OS:Space,
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c58947d5-d2e0-473e-9751-8edf865c965f}, !- Building Story Name
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}; !- Thermal Zone Name

OS:Surface,
  {694f7f05-23ba-472e-921d-9d827bba53c7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a46114-d9af-4f21-aea9-0d2ad6bc4c13}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c21b91-26cb-4b2e-8a79-13cea9bcd4eb}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661e4ca7-696c-4a8b-a4e5-e637b4f9d085}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852cac63-7f22-4abe-9674-7cef2a2a083a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c7d1ad-579e-4982-82d9-b11ff184c06a}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cc92d9-6c44-47ac-abe7-b40540b811c2}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9314db04-9549-4829-8cb4-0b59c917c96f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ceb7c2-acde-491b-ad1d-bc2a34b07271}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86aa9059-f1fb-4991-bd21-423a251be4df}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd61980-00a5-4a43-87ef-6c812dab2eda}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34c7a5e-43a8-40bb-b5df-24f3a837d62e}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57034fd6-5c71-4b47-824c-8e489778beb4}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75d13c1-fd7b-4454-bc01-2dd36f572e7d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80cb66c-f52f-4d6b-9007-0517a14b960f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4c38ff-7e79-454f-ad53-ab77618a4bd8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06153731-7596-4e51-a13b-5cac7a9b39b2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bcfa9a5-640f-4ed7-9ea8-994b5d2e6572}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834c44be-82a8-43fc-a0fa-5e130be6310c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedba97a-b28d-4fae-8f9f-f33ac979709c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbd5351-748a-41a9-a6cb-012cef7d21ee}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340675db-9492-4dfc-b623-fac194b44eca}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131096a3-2ec1-460b-9fb8-25ff34d67c3c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4411250a-0040-4ce4-8852-96570e40a837}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e5dd1b-0255-4ef0-836d-d4e2e2805f54}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58d5bb7-de55-4ca6-a49c-7aa705a17a52}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cd29fdf-81b0-4243-8455-e91a1fe65322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe631c50-0c47-480e-9c41-a68b40fbcbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {ab8cdc02-5061-4a2f-b86b-3daae09f7533}, !- Handle
  Rectangle:Story 2,                      !- Name
  1.24875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0dd6ac03-b772-468b-9e14-4c8709a773f7}; !- Group Rendering Name

OS:Space,
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  {ab8cdc02-5061-4a2f-b86b-3daae09f7533}, !- Building Story Name
  {91c27a0b-f479-4ba5-a167-61d464dbc655}; !- Thermal Zone Name

OS:Surface,
  {fe631c50-0c47-480e-9c41-a68b40fbcbdd}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58d5bb7-de55-4ca6-a49c-7aa705a17a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca008425-c19d-4c50-8362-1fc36ed7ef17}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a00b56-c3dc-4947-95de-c231d5303cf1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388dba0c-6fe1-457d-ad70-0a69ee31d3f8}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5158503-6054-45ca-8ab6-27b3b85bab27}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712e09ab-b61a-4953-8da5-5b0e2c067db9}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a5eac9-ae34-4ea2-be9c-7fe482616057}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef11912a-eea9-4480-83c2-6ef2203c0ff3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bf65ae-bb86-48ab-8b83-8a390e41a334}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315ca99f-9431-42d6-be86-338c9cbb2e9b}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b20983-b802-4219-bfaa-a32cb7528db7}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1732e242-142b-4587-9070-107f433daae9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ec560d-29cf-47d1-8940-8b5538e73bd4}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e50dbb9-3ed3-4cae-9a05-a5de10528f46}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7dd5ba-cb7c-454a-a1ab-97b460a344ef}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c52fbb-fc0e-4da3-b332-f9ee6f57c21b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a17a82d-a264-482a-8b38-934b2c97d40c}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb29f6a8-e608-4647-8f91-ff7b5c054799}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67789865-3a6e-4586-b8d7-b4c49ee0c5dc}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43960ba3-1ae6-47fd-84ad-046efc78eb8b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d4dbbe-33b9-40ad-bf0d-7e5c0c25a00f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4285342-1d2b-4a84-8e8e-f4410d9c8b23}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa135247-4740-427b-a238-66ac33462e41}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf8913e-0ed4-48d2-a03e-643b91ee580b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1213cf2b-9162-4503-8fdf-444978e30492}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31830561670647e-14, 4.12665278762317e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.31830561670647e-14, 4.12665278762317e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b422da7e-32bc-4714-a597-576ec74f5cd6}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80f7130d-8710-4236-8c04-9b040d717b93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07da18a7-d1a0-4d58-9a48-54090aeaeac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {085af393-99ae-4f45-98bb-2c92f96147a0}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00a00b56-c3dc-4947-95de-c231d5303cf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5311665946479, -16.5311665946479, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  16.5311665946479, -16.5311665946479, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29252406568713, -8.2925240656871, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29252406568713, -8.2925240656871, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {611e2cc9-5009-4a48-87b5-6f52ced18e94}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1213cf2b-9162-4503-8fdf-444978e30492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122419531, -0.017960512241954, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -0.0179605122419531, -0.017960512241954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58747799569127, -7.58747799569169, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58747799569127, -7.58747799569169, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc43893b-7687-416e-b182-10d3dbc2fa07}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1732e242-142b-4587-9070-107f433daae9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.24185276813452, -86.9874883025844, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -4.24185276813452, -86.9874883025844, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.32766471531483, -79.417970819135, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.32766471531483, -79.417970819135, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {090d1ddb-c677-44a7-b25c-ee26a3a4c56e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {315ca99f-9431-42d6-be86-338c9cbb2e9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9690242477327, -71.7766112867172, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  10.9690242477327, -71.7766112867172, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5385417311821, -64.2070938032678, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5385417311821, -64.2070938032678, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {697a944d-ea02-4f06-8b28-9982555744fa}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32a5eac9-ae34-4ea2-be9c-7fe482616057}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7853397715334, -48.9602957629164, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  33.7853397715334, -48.9602957629164, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3548572549828, -41.390778279467, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3548572549828, -41.390778279467, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33ae8ccd-4223-4945-afd2-afae51e48f92}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {388dba0c-6fe1-457d-ad70-0a69ee31d3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.805730148093, -24.8057301480927, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  24.805730148093, -24.8057301480927, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5670876191322, -16.567087619132, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5670876191322, -16.567087619132, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14567369-fcf6-4f1c-9ea3-a317947568e8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43960ba3-1ae6-47fd-84ad-046efc78eb8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0451530519103, -38.0451530519098, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -38.0451530519103, -38.0451530519098, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6146705353598, -45.6146705353592, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6146705353598, -45.6146705353592, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0998836b-29b4-4a48-8c8f-77cf928a71b3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56b20983-b802-4219-bfaa-a32cb7528db7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36358573979908, -79.3820497946508, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  3.36358573979908, -79.3820497946508, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9331032232485, -71.8125323112014, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9331032232485, -71.8125323112014, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d484a406-0ca6-42cf-a8b9-851dc88220e3}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67789865-3a6e-4586-b8d7-b4c49ee0c5dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6505915598437, -45.6505915598437, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -45.6505915598437, -45.6505915598437, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2201090432931, -53.2201090432931, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2201090432931, -53.2201090432931, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37486ee9-4e44-4980-b98d-c0aa300c82a3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {712e09ab-b61a-4953-8da5-5b0e2c067db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3548572549825, -41.354857254983, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  41.3548572549825, -41.354857254983, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1162147260219, -33.1162147260222, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1162147260219, -33.1162147260222, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f3f70a-aa0e-474e-ba1d-ca52a41752ce}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a17a82d-a264-482a-8b38-934b2c97d40c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9455454898481, -61.5305936212223, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -44.9455454898481, -61.5305936212223, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.7069029608873, -69.769236150183, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.7069029608873, -69.769236150183, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e838321-b530-471e-b6db-6648cf69b447}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf8913e-0ed4-48d2-a03e-643b91ee580b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62339902017574, -7.62339902017578, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -7.62339902017574, -7.62339902017578, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.1929165036251, -15.1929165036251, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.1929165036251, -15.1929165036251, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3915272f-5004-4246-ac95-a231bf3aee38}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e7dd5ba-cb7c-454a-a1ab-97b460a344ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3964183829581, -78.0797207281122, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -28.3964183829581, -78.0797207281122, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.1577758539973, -86.318363257073, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.1577758539973, -86.318363257073, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21628019-e0a5-4b71-9198-4fa0779ccbe8}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90c52fbb-fc0e-4da3-b332-f9ee6f57c21b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6709819364031, -69.8051571746672, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -36.6709819364031, -69.8051571746672, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4323394074423, -78.043799703628, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4323394074423, -78.043799703628, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61fb168a-8f5f-4cc4-a7aa-16bac201b223}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e50dbb9-3ed3-4cae-9a05-a5de10528f46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1218548295131, -86.3542842815572, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -20.1218548295131, -86.3542842815572, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8832123005523, -94.592926810518, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8832123005523, -94.592926810518, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da516e8f-132b-4194-b536-16dd16ca0d1c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa135247-4740-427b-a238-66ac33462e41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2288375281092, -15.2288375281094, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -15.2288375281092, -15.2288375281094, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7983550115585, -22.7983550115588, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7983550115585, -22.7983550115588, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0404871-d335-492d-8274-3eedbc4ffb28}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6bf65ae-bb86-48ab-8b83-8a390e41a334}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5744627556663, -64.1711727787836, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  18.5744627556663, -64.1711727787836, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1439802391157, -56.6016552953342, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1439802391157, -56.6016552953342, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aee133aa-2d51-4474-9f0e-1d28b9faab2f}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb29f6a8-e608-4647-8f91-ff7b5c054799}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2201090432931, -53.2560300677773, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -53.2201090432931, -53.2560300677773, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9814665143323, -61.4946725967381, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9814665143323, -61.4946725967381, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52d98ebd-a043-4258-8331-d0058eaf48c3}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6ec560d-29cf-47d1-8940-8b5538e73bd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8472912760681, -94.592926810518, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -11.8472912760681, -94.592926810518, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.27777379261876, -87.0234093270686, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.27777379261876, -87.0234093270686, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86a32bb9-0b95-4a55-956f-327854db1165}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca008425-c19d-4c50-8362-1fc36ed7ef17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25660304120264, -8.25660304120303, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  8.25660304120264, -8.25660304120303, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122419111, -0.017960512241912, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122419111, -0.017960512241912, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88e0d6c6-dde5-47b2-b503-d1b952f1afd2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5158503-6054-45ca-8ab6-27b3b85bab27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0802937015378, -33.0802937015378, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  33.0802937015378, -33.0802937015378, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.841651172577, -24.8416511725771, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.841651172577, -24.8416511725771, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6df82dd4-93da-4398-b382-d748f1facecb}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7d4dbbe-33b9-40ad-bf0d-7e5c0c25a00f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4397145439765, -30.4397145439764, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -30.4397145439765, -30.4397145439764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0092320274259, -38.0092320274258, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0092320274259, -38.0092320274258, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3dcfc80-9507-40f0-b30a-69a917f938a0}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef11912a-eea9-4480-83c2-6ef2203c0ff3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1799012635999, -56.56573427085, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  26.1799012635999, -56.56573427085, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7494187470492, -48.9962167874006, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7494187470492, -48.9962167874006, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3567144-3e19-48ee-8a98-3cd1db0602af}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4285342-1d2b-4a84-8e8e-f4410d9c8b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8342760360428, -22.8342760360429, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -22.8342760360428, -22.8342760360429, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.4037935194922, -30.4037935194923, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.4037935194922, -30.4037935194923, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {0c60ef3a-8a55-4d85-8295-24b8eb86c285}, !- Handle
  Rectangle:Story 3,                      !- Name
  2.08125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {289f6976-d6a6-494b-8c3b-5accd1ca8890}; !- Group Rendering Name

OS:Space,
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  {0c60ef3a-8a55-4d85-8295-24b8eb86c285}, !- Building Story Name
  {689c8dcc-22f5-457f-892f-46bd01e12b90}; !- Thermal Zone Name

OS:Surface,
  {07da18a7-d1a0-4d58-9a48-54090aeaeac2}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b422da7e-32bc-4714-a597-576ec74f5cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d737ba26-6566-49b2-83ba-bd6aeef303c5}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f11fc05-e145-4c6d-8441-96f448bd007a}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601f4aa7-9fb7-483e-96ae-d55229672945}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f6dd67-9870-4ebc-a214-8dc9c241e11f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1050ff50-1a61-4bfe-8f07-bd3eccb84f23}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {358f9e0c-78df-4d7a-a44c-c46ec19b75f7}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e263cb3-cc58-452a-a67b-69d578fa2b83}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b737b41a-1592-4308-a112-c406147ba1d6}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308f0d47-9fe0-4c3c-9efb-82fb9d99c2bd}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f099775d-9cc2-4b4d-a602-0c26b262dcff}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92fa3cf-14ca-4296-8480-528542145875}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9d9db5-3c13-4449-9921-60fd8bb5b6cf}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1a755b-ede2-474a-a24c-ed1b4bc33a1e}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbb87a0-7cbf-44f0-87ec-d85f30f1c7a2}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c56afd-1d46-40f8-9263-6dcad72e9251}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552bbf01-5a28-44ed-ba35-8c62b3b463db}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb988873-6e44-4f34-96db-74ea79dd4494}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7e3182-5b5d-427e-aab1-488307ded2ad}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f74719-b787-4324-9c4b-ef446689260b}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3a51d2-c6bb-430b-aa9b-ff55805981db}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11138157-1b0c-4e74-b735-6b75299d451a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93dafc8f-84f8-4fa8-a4db-8865eeb44014}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606f4c5e-0358-48d3-b411-e5cd57cbdcf4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facb3ae5-b9ed-4ab2-b86c-ac6becc374c7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae49baba-4f8a-45ce-8d13-4de6c428442e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3b9942f-0046-4697-bdab-cfdca13a45c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1317f2-a364-4e6e-a94d-d538b2641e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {83b7895c-c181-470e-b708-e2374e28fc7e}, !- Handle
  Rectangle:Story 4,                      !- Name
  3.33,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {88697ac2-1f2b-43b4-8fc1-76403abf0416}; !- Group Rendering Name

OS:Space,
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  3.33,                                   !- Z Origin {m}
  {83b7895c-c181-470e-b708-e2374e28fc7e}, !- Building Story Name
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}; !- Thermal Zone Name

OS:Surface,
  {6e1317f2-a364-4e6e-a94d-d538b2641e9a}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae49baba-4f8a-45ce-8d13-4de6c428442e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7681a72b-722a-49b3-b41d-d84349e6d42a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0137cbbf-49fa-44f9-b435-2e89ccbf863a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde39b43-2bfa-4238-a7d3-fa47ffb21aeb}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76be99e4-579a-49b3-a3b6-bef7613af3c8}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a07d48-7f35-4960-b2bc-041b261e6af8}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12e8be6-416d-4288-8abd-199d369e73ef}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18aed20b-b5fc-4196-915d-2b7defc9efac}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65bcd5e-92d4-4a03-a41b-1fccb069cca1}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf05da5f-0276-49fa-b69e-766b51044b9c}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960dcdb1-7d4a-468f-8e07-29524ae4b7ab}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632e73c1-5ec0-4626-b159-e549eed8bcc5}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba8bd8fc-2cdf-4632-8a22-9a5261d5277d}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23999237-3ff9-4bb9-b8ee-4331829366dd}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a899b7ca-f49f-4ecd-a513-a2cdfa559910}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793dde04-a1b7-463f-a725-14d29d0945ca}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521605fa-3fc8-473a-843e-fe7c0a1eabb5}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b0a9945-a622-4841-abf5-833c0e32e67a}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24859b9e-da1c-4185-8068-a1c8a20a91db}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dcc21c-167f-458c-bba0-90f4e7244c21}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db85ec8-6015-460c-b84d-9c7b2002b0bf}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b7480e-577c-4760-9f34-364a53463632}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1670d0f-ed13-48a3-927f-82cfbd28712f}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e0850e-70a2-4049-847e-74730b06dd9c}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00469095-f74f-4779-8f46-40584d758e5d}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbe0c7a-136e-4c11-912a-8902ef2d58f2}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9a78eff-6c20-4612-966b-addb991f9d77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {393cbc26-b3e4-4d04-815f-53430ce8112d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {acc2b691-71d7-4ff7-b603-63024381133a}, !- Handle
  Rectangle:Story 5,                      !- Name
  4.57875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {905099ac-2380-4197-9386-63e6373918ec}; !- Group Rendering Name

OS:Space,
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  4.57875,                                !- Z Origin {m}
  {acc2b691-71d7-4ff7-b603-63024381133a}, !- Building Story Name
  {9c0249e4-9965-4bfb-8632-064198e96146}; !- Thermal Zone Name

OS:Surface,
  {393cbc26-b3e4-4d04-815f-53430ce8112d}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbe0c7a-136e-4c11-912a-8902ef2d58f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c87114f-100b-4c70-a1c6-97b89453acdf}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13446f18-7c8a-48a0-a122-06d7bfd2bacd}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682acc8e-3b92-417d-9acb-37f29d8a8e1b}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8790caaf-6379-42ef-a3bb-65b3c4572bf0}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd043e16-7293-4fe7-abee-3d6e2ed9299f}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f00d3033-b803-475b-bbf6-042f4e10e01c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57774246-5f1d-47d5-9b1c-8bd9e91d018e}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b809424-7b4a-4826-8a26-fcd2d5815b1c}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18899997-3325-4c81-8c84-d06b834daaa4}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b79975-6312-411d-b101-14e7accb170a}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dddf0cb2-0f7f-4049-b1d6-382580c655bf}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd641a1-18fa-4edc-800e-121952cc3090}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53e8ea6-024d-42c8-a417-cef3f40fcb65}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57af07af-eba0-4ed9-98a9-c3dacb57da56}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa31248a-549a-40cd-b654-c72ff2aac39e}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa59a97c-2bf0-4c0a-ba2c-b096bc40aca3}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336a796-8317-473f-835f-3a8ff827c769}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1ff0b1-77ae-432e-8173-1d99c77effb2}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d63599e-9a47-4e6c-86d6-94622986380c}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44e502d-3be9-4215-9330-3efcaed53f99}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd192f4-c0c5-4088-a45b-95b845865c65}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b4cf6b-f2ed-48b7-8166-4132c6b9c66c}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1101af3-cdd7-46f9-bf31-ebd2372ddd07}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da45dc4-4a01-4c3a-9cb3-50ecfb784a12}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31830561670647e-14, 4.12665278762317e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.31830561670647e-14, 4.12665278762317e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e7a62b-8c53-4b93-8a7f-6274d815b8d2}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1bd2193-8ea8-493f-948c-9f16aa152225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63a0ab8-0b07-4279-844f-f014ae748fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75b2ce08-beeb-4ea2-8986-87edcfd2d780}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07b4cf6b-f2ed-48b7-8166-4132c6b9c66c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2288375281092, -15.2288375281094, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -15.2288375281092, -15.2288375281094, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7983550115585, -22.7983550115588, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7983550115585, -22.7983550115588, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fee24de0-3497-4bfb-929b-de71f62b8b22}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cd641a1-18fa-4edc-800e-121952cc3090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8472912760681, -94.592926810518, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -11.8472912760681, -94.592926810518, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.27777379261876, -87.0234093270686, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.27777379261876, -87.0234093270686, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bcda92d-e682-40d7-8169-dc1ab4564539}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0da45dc4-4a01-4c3a-9cb3-50ecfb784a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122419531, -0.017960512241954, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -0.0179605122419531, -0.017960512241954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58747799569127, -7.58747799569169, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58747799569127, -7.58747799569169, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a68af2cb-b0fa-4ef3-a79f-edd433820e04}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13446f18-7c8a-48a0-a122-06d7bfd2bacd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5311665946479, -16.5311665946479, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  16.5311665946479, -16.5311665946479, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29252406568713, -8.2925240656871, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29252406568713, -8.2925240656871, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e52cad7d-1287-4d04-b249-e27640195cfd}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18899997-3325-4c81-8c84-d06b834daaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9690242477327, -71.7766112867172, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  10.9690242477327, -71.7766112867172, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5385417311821, -64.2070938032678, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5385417311821, -64.2070938032678, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {225d3909-3efa-481d-9cfb-cfbe3adeeb67}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b809424-7b4a-4826-8a26-fcd2d5815b1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5744627556663, -64.1711727787836, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  18.5744627556663, -64.1711727787836, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1439802391157, -56.6016552953342, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1439802391157, -56.6016552953342, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c239a8a-ce5e-4896-93c4-4e3bd88e27cb}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f1ff0b1-77ae-432e-8173-1d99c77effb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6505915598437, -45.6505915598437, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -45.6505915598437, -45.6505915598437, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2201090432931, -53.2201090432931, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2201090432931, -53.2201090432931, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a415637-7b6d-4cb6-b848-9a3e789e3485}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38b79975-6312-411d-b101-14e7accb170a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36358573979908, -79.3820497946508, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  3.36358573979908, -79.3820497946508, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9331032232485, -71.8125323112014, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9331032232485, -71.8125323112014, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98db1246-165d-4b8b-aeb7-658c55921457}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57774246-5f1d-47d5-9b1c-8bd9e91d018e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1799012635999, -56.56573427085, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  26.1799012635999, -56.56573427085, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7494187470492, -48.9962167874006, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7494187470492, -48.9962167874006, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee87499-d8a0-4ce2-8412-5de8e82e4919}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57af07af-eba0-4ed9-98a9-c3dacb57da56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3964183829581, -78.0797207281122, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -28.3964183829581, -78.0797207281122, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.1577758539973, -86.318363257073, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.1577758539973, -86.318363257073, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb4dc101-3a89-4e21-be49-c68fd3d33638}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c87114f-100b-4c70-a1c6-97b89453acdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25660304120264, -8.25660304120303, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  8.25660304120264, -8.25660304120303, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122419111, -0.017960512241912, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122419111, -0.017960512241912, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eacd1f3-7637-49d9-9786-d6a2f755fa8d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d63599e-9a47-4e6c-86d6-94622986380c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0451530519103, -38.0451530519098, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -38.0451530519103, -38.0451530519098, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6146705353598, -45.6146705353592, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6146705353598, -45.6146705353592, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39e60630-e247-4aab-88a5-b0b60254c902}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {682acc8e-3b92-417d-9acb-37f29d8a8e1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.805730148093, -24.8057301480927, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  24.805730148093, -24.8057301480927, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5670876191322, -16.567087619132, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5670876191322, -16.567087619132, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {945ee92d-2a4c-4f59-a224-d946ae77f832}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8790caaf-6379-42ef-a3bb-65b3c4572bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0802937015378, -33.0802937015378, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  33.0802937015378, -33.0802937015378, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.841651172577, -24.8416511725771, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.841651172577, -24.8416511725771, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a155dee-7077-4445-871c-bcf90c2dd67b}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd192f4-c0c5-4088-a45b-95b845865c65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8342760360428, -22.8342760360429, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -22.8342760360428, -22.8342760360429, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.4037935194922, -30.4037935194923, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.4037935194922, -30.4037935194923, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a51558a-865c-4cfb-a0f6-395675982921}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a53e8ea6-024d-42c8-a417-cef3f40fcb65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1218548295131, -86.3542842815572, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -20.1218548295131, -86.3542842815572, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8832123005523, -94.592926810518, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8832123005523, -94.592926810518, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c3485ce-7250-49dd-9cec-4b23c7f762ac}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa31248a-549a-40cd-b654-c72ff2aac39e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6709819364031, -69.8051571746672, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -36.6709819364031, -69.8051571746672, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4323394074423, -78.043799703628, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4323394074423, -78.043799703628, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52ca8aeb-f994-4319-865d-5a1c44de80a6}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa59a97c-2bf0-4c0a-ba2c-b096bc40aca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9455454898481, -61.5305936212223, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -44.9455454898481, -61.5305936212223, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.7069029608873, -69.769236150183, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.7069029608873, -69.769236150183, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e2a15ae-9228-47e3-b0a1-9e7d649a7298}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd043e16-7293-4fe7-abee-3d6e2ed9299f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3548572549825, -41.354857254983, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  41.3548572549825, -41.354857254983, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1162147260219, -33.1162147260222, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1162147260219, -33.1162147260222, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b7f47f-dc96-4932-9aaf-d100ad09480a}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d336a796-8317-473f-835f-3a8ff827c769}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2201090432931, -53.2560300677773, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -53.2201090432931, -53.2560300677773, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9814665143323, -61.4946725967381, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9814665143323, -61.4946725967381, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9094292c-f6ab-47ce-8c78-d3b7a4df004c}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dddf0cb2-0f7f-4049-b1d6-382580c655bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.24185276813452, -86.9874883025844, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -4.24185276813452, -86.9874883025844, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.32766471531483, -79.417970819135, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.32766471531483, -79.417970819135, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d3d9500-b858-42d0-bc8a-f257d4b805a4}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1101af3-cdd7-46f9-bf31-ebd2372ddd07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62339902017574, -7.62339902017578, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -7.62339902017574, -7.62339902017578, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.1929165036251, -15.1929165036251, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.1929165036251, -15.1929165036251, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce4e9386-7f3c-42f6-a3ea-041d55713cd5}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e44e502d-3be9-4215-9330-3efcaed53f99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4397145439765, -30.4397145439764, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -30.4397145439765, -30.4397145439764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0092320274259, -38.0092320274258, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0092320274259, -38.0092320274258, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {016dfaa1-3ba5-4cb3-85e7-1ac590f30131}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f00d3033-b803-475b-bbf6-042f4e10e01c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7853397715334, -48.9602957629164, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  33.7853397715334, -48.9602957629164, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3548572549828, -41.390778279467, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3548572549828, -41.390778279467, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e92a1102-829b-4f44-8ef2-c875f1d8c473}, !- Handle
  Rectangle:Story 6,                      !- Name
  5.41125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4f1972a9-2c2f-41c0-b963-e39c927c8955}; !- Group Rendering Name

OS:Space,
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  5.41125,                                !- Z Origin {m}
  {e92a1102-829b-4f44-8ef2-c875f1d8c473}, !- Building Story Name
  {6c1ae0b1-873b-4657-a1b0-dce466176584}; !- Thermal Zone Name

OS:Surface,
  {d63a0ab8-0b07-4279-844f-f014ae748fc1}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e7a62b-8c53-4b93-8a7f-6274d815b8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, -8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a70e5a-103d-4bc2-8409-84796bdc4e6e}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c49cab-1182-42a3-8cd8-13caaa60a092}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93908e53-ef76-44c9-b332-2df4fe3aaf6c}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92a4951-3d31-45cc-a456-829336ac75f6}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ffed7f-4418-4f2f-8183-a6677c1dc552}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2f9534-0494-4fd6-a9c9-b04ad102a672}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c9b928-c765-42cd-a878-1b4c560f9a0c}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe8096f4-a275-4cbc-955f-bb32ba54ba4c}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3413be32-e058-463e-bf93-cd1271a6b5d5}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cf0c0a-4eb6-4136-95c3-afd182d83dab}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a427551-a7d9-4232-a816-f2cee202ab66}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98612705-6b82-404c-bb9b-48ddba4e93d2}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a4c5ec-1e83-4576-9b45-c82d28595250}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d08ec6b-6fe7-4802-94c9-d5811bc67a82}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95e1407-46de-483b-a3b1-78735a443798}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589a8db4-a7b1-4b9b-9442-e93128538888}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8423f6b3-ac8e-4358-907f-a493d6dd2257}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998b9826-5aba-403e-ad48-bbe3e04df58a}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c1884d-c337-4753-be63-45c6c8a1bbc2}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33de983-f9d6-452f-9f2d-5f7f254f26b3}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a285e8e-17b3-454d-842d-dac5fc62ae2c}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a10b827-39e0-4989-88c4-78cb9728f8ea}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72b8973-9ae2-4a12-87f2-6b8bc62e5b55}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73eb61f0-616c-4da6-acd3-8c4836b56348}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53026bdf-1511-4157-8871-5fae4de0bde0}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d65167a-d5ec-45d9-823e-a908768b4ca1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf31766-cb54-413e-94d3-83bc1902dbcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d86492fd-98c8-4451-83a7-5fd76dca3976}, !- Handle
  Rectangle:Story 7,                      !- Name
  6.66,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {72c6f582-1ff5-4b64-9f7c-5c682eec3bc3}; !- Group Rendering Name

OS:Space,
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  {d86492fd-98c8-4451-83a7-5fd76dca3976}, !- Building Story Name
  {15612f26-1902-470a-9c25-98be20198053}; !- Thermal Zone Name

OS:Surface,
  {6bf31766-cb54-413e-94d3-83bc1902dbcb}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53026bdf-1511-4157-8871-5fae4de0bde0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f892e8-72f6-442f-9c29-0c046a484b1a}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98e4958-2038-4482-ab81-bc24d666363f}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680884ed-7aee-48c4-9334-c296c7c3504f}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78447bab-e733-4660-b890-4ee479023f66}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506f3b1b-f4ee-4432-9230-7fe0af010896}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c42ba8-05ba-4814-a511-d586e4924945}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eff8a68-9436-4584-b292-eae0bdee048b}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc1f1ccd-39fd-4f1c-b1d2-b6b6624e1449}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40569af2-7a29-42f3-be08-0ef33697796c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2031832-ba19-4685-a999-9db14d7abf68}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d975a920-4fc1-4da3-922d-145e9b61cf84}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf50b530-5887-4d3e-bc04-9f1f61ab3d2c}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6372d92-b1d6-4e04-9255-8446880c3e4f}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d82444-e83f-4ddf-b03a-70c6961cf409}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5eb2030-ba9e-486c-89e5-d470b81e8258}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d19991a-30fc-4f6a-9703-8971392ffba4}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb79f24-29bc-4175-b2eb-fdb621d614b1}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c2911f-fb45-4b32-b1a2-f3c964c7070b}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bc4906-f679-4b86-a804-454c21ee07d8}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d197d11b-e2b9-4fe9-9db5-cf70816ac7b3}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e909f55-70eb-454a-95e6-0e682e05ca80}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c153d5-aa3c-4fbe-bb8e-5131e0aba053}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36675ec-bd71-4bd5-a63f-a0b6af729cb8}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd19bb7-accd-4be8-84e2-1f2e6529ad7e}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7255ac5a-0d29-41cd-8f7a-4e7259a3c859}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23aa85ab-fe15-4626-8375-ccb94276a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6021db19-c385-496f-af36-604991dbce5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5a633a85-15ae-4a98-8af0-e6ab8cfab850}, !- Handle
  Rectangle:Story 8,                      !- Name
  7.90875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {96b37978-a5ba-4033-a55c-ee90707bc410}; !- Group Rendering Name

OS:Space,
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  {5a633a85-15ae-4a98-8af0-e6ab8cfab850}, !- Building Story Name
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}; !- Thermal Zone Name

OS:Surface,
  {6021db19-c385-496f-af36-604991dbce5e}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7255ac5a-0d29-41cd-8f7a-4e7259a3c859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf00f6e-7396-47d1-80d0-6fd0d7b2f7f2}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4ca02d-57c6-4280-ba02-c180f16b63ed}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8cb2a6-be91-4234-ba28-19540db13ce3}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96cb24b-2d18-42eb-b0b4-00b8e4013009}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55194b2a-9841-4cdd-b5f3-2e88152c01da}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc144e35-4304-4b27-b726-8afb9bae1d80}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3bc04d5-e4ea-4264-aec3-19d17582cca1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075cc15f-0631-4c69-944c-f043c8179f81}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a24581-4a49-4924-b126-89dd4b4e1a0a}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775a74f1-9e69-4541-8db0-0d90a42231ea}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82b3a22-682d-463f-be4e-2e1eb60dbff0}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2173804-bba9-43ee-ae71-ee7c3cd79d9d}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d81575-4c31-4ef8-9116-55d46ea639a9}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d169437-33b6-4752-9046-3e710734bbf6}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4a0b630-7239-4705-9a64-ec91d35412f5}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ef8883-417a-41c1-9853-0b04d225d963}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e554a91f-3b85-4461-8f5a-a921a5c364ec}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51fb076-fdce-4e1e-9848-f1b16c28a042}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9edbff-cfda-41e5-9939-8aaf2f4e8f6b}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fa2037-cb92-416f-bd1b-104996b85b2d}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6b0cdb-d62f-410c-a3f4-548739d8b4de}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80815ce-aa08-470d-bce7-572b12a81a9c}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac931aa-c3dc-4676-b668-5d635f1e2fa5}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26726635-a477-4590-8809-4e77d57af2b7}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31830561670647e-14, 4.12665278762317e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.31830561670647e-14, 4.12665278762317e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7393668-9e12-4cbc-9e8c-17b9929b9031}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {345c18ea-1c14-4703-822c-deefe4db99d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fe22b8-a01b-4c4e-9bac-bd9bfc79ad76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0.8325, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.8325, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fc30ca0-65b6-45c9-812b-3aafc5fc13c7}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {075cc15f-0631-4c69-944c-f043c8179f81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.5744627556663, -64.1711727787836, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  18.5744627556663, -64.1711727787836, 0.0254, !- X,Y,Z Vertex 2 {m}
  26.1439802391157, -56.6016552953342, 0.0254, !- X,Y,Z Vertex 3 {m}
  26.1439802391157, -56.6016552953342, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fba488f-37d8-4f66-aac5-bbc0430e5fe9}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15fa2037-cb92-416f-bd1b-104996b85b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4397145439765, -30.4397145439764, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -30.4397145439765, -30.4397145439764, 0.0254, !- X,Y,Z Vertex 2 {m}
  -38.0092320274259, -38.0092320274258, 0.0254, !- X,Y,Z Vertex 3 {m}
  -38.0092320274259, -38.0092320274258, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {587eb76d-e407-4768-a7f8-63445d891245}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26726635-a477-4590-8809-4e77d57af2b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0179605122419531, -0.017960512241954, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -0.0179605122419531, -0.017960512241954, 0.0254, !- X,Y,Z Vertex 2 {m}
  -7.58747799569127, -7.58747799569169, 0.0254, !- X,Y,Z Vertex 3 {m}
  -7.58747799569127, -7.58747799569169, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c46094ba-bd47-48bf-893f-768392b41629}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46ef8883-417a-41c1-9853-0b04d225d963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -44.9455454898481, -61.5305936212223, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -44.9455454898481, -61.5305936212223, 0.0254, !- X,Y,Z Vertex 2 {m}
  -36.7069029608873, -69.769236150183, 0.0254, !- X,Y,Z Vertex 3 {m}
  -36.7069029608873, -69.769236150183, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8e2d02a-83cb-4e7c-94ab-4168862e0727}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4cf00f6e-7396-47d1-80d0-6fd0d7b2f7f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25660304120264, -8.25660304120303, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  8.25660304120264, -8.25660304120303, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122419111, -0.017960512241912, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122419111, -0.017960512241912, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d9fd848-4819-41b4-b66b-2e4b12c7ee4a}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55194b2a-9841-4cdd-b5f3-2e88152c01da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.3548572549825, -41.354857254983, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  41.3548572549825, -41.354857254983, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.1162147260219, -33.1162147260222, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.1162147260219, -33.1162147260222, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8365862-2549-41a0-a921-770f529895bd}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b6b0cdb-d62f-410c-a3f4-548739d8b4de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8342760360428, -22.8342760360429, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -22.8342760360428, -22.8342760360429, 0.0254, !- X,Y,Z Vertex 2 {m}
  -30.4037935194922, -30.4037935194923, 0.0254, !- X,Y,Z Vertex 3 {m}
  -30.4037935194922, -30.4037935194923, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4dc88f-6c33-4ba5-aba8-a980ae450aaa}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {775a74f1-9e69-4541-8db0-0d90a42231ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36358573979908, -79.3820497946508, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  3.36358573979908, -79.3820497946508, 0.0254, !- X,Y,Z Vertex 2 {m}
  10.9331032232485, -71.8125323112014, 0.0254, !- X,Y,Z Vertex 3 {m}
  10.9331032232485, -71.8125323112014, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40b3b834-b978-4e7c-9b60-c27061625ee0}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d169437-33b6-4752-9046-3e710734bbf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3964183829581, -78.0797207281122, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -28.3964183829581, -78.0797207281122, 0.0254, !- X,Y,Z Vertex 2 {m}
  -20.1577758539973, -86.318363257073, 0.0254, !- X,Y,Z Vertex 3 {m}
  -20.1577758539973, -86.318363257073, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a63dff93-3354-44c2-8826-0902e80606be}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e9edbff-cfda-41e5-9939-8aaf2f4e8f6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.0451530519103, -38.0451530519098, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -38.0451530519103, -38.0451530519098, 0.0254, !- X,Y,Z Vertex 2 {m}
  -45.6146705353598, -45.6146705353592, 0.0254, !- X,Y,Z Vertex 3 {m}
  -45.6146705353598, -45.6146705353592, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14d11e44-ad60-467b-ba70-451e2ea3b5a5}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99a24581-4a49-4924-b126-89dd4b4e1a0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9690242477327, -71.7766112867172, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  10.9690242477327, -71.7766112867172, 0.0254, !- X,Y,Z Vertex 2 {m}
  18.5385417311821, -64.2070938032678, 0.0254, !- X,Y,Z Vertex 3 {m}
  18.5385417311821, -64.2070938032678, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87c816e0-46a3-4151-9167-8d5c5073829d}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3bc04d5-e4ea-4264-aec3-19d17582cca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1799012635999, -56.56573427085, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  26.1799012635999, -56.56573427085, 0.0254, !- X,Y,Z Vertex 2 {m}
  33.7494187470492, -48.9962167874006, 0.0254, !- X,Y,Z Vertex 3 {m}
  33.7494187470492, -48.9962167874006, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {567446fc-dfe3-431d-84c1-3c3bd5e7ab82}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4a0b630-7239-4705-9a64-ec91d35412f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6709819364031, -69.8051571746672, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -36.6709819364031, -69.8051571746672, 0.0254, !- X,Y,Z Vertex 2 {m}
  -28.4323394074423, -78.043799703628, 0.0254, !- X,Y,Z Vertex 3 {m}
  -28.4323394074423, -78.043799703628, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91d94c14-42cb-4a10-a661-ed32ccf31835}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b51fb076-fdce-4e1e-9848-f1b16c28a042}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.6505915598437, -45.6505915598437, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -45.6505915598437, -45.6505915598437, 0.0254, !- X,Y,Z Vertex 2 {m}
  -53.2201090432931, -53.2201090432931, 0.0254, !- X,Y,Z Vertex 3 {m}
  -53.2201090432931, -53.2201090432931, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d5b567f-e46a-4c50-aea6-7e6727ff3452}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c96cb24b-2d18-42eb-b0b4-00b8e4013009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0802937015378, -33.0802937015378, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  33.0802937015378, -33.0802937015378, 0.0254, !- X,Y,Z Vertex 2 {m}
  24.841651172577, -24.8416511725771, 0.0254, !- X,Y,Z Vertex 3 {m}
  24.841651172577, -24.8416511725771, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61cfcad2-5d85-4c68-822b-472028bf223c}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da8cb2a6-be91-4234-ba28-19540db13ce3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.805730148093, -24.8057301480927, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  24.805730148093, -24.8057301480927, 0.0254, !- X,Y,Z Vertex 2 {m}
  16.5670876191322, -16.567087619132, 0.0254, !- X,Y,Z Vertex 3 {m}
  16.5670876191322, -16.567087619132, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0345912e-dc1d-4515-be82-2dc0f034ca9e}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e554a91f-3b85-4461-8f5a-a921a5c364ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2201090432931, -53.2560300677773, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -53.2201090432931, -53.2560300677773, 0.0254, !- X,Y,Z Vertex 2 {m}
  -44.9814665143323, -61.4946725967381, 0.0254, !- X,Y,Z Vertex 3 {m}
  -44.9814665143323, -61.4946725967381, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d560bcd-a2e5-4bea-901a-4e778f1d2bd3}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7d81575-4c31-4ef8-9116-55d46ea639a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.1218548295131, -86.3542842815572, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  -20.1218548295131, -86.3542842815572, 0.0254, !- X,Y,Z Vertex 2 {m}
  -11.8832123005523, -94.592926810518, 0.0254, !- X,Y,Z Vertex 3 {m}
  -11.8832123005523, -94.592926810518, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {968d7da8-7ebd-4a61-bf50-bb8c901efac1}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e82b3a22-682d-463f-be4e-2e1eb60dbff0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.24185276813452, -86.9874883025844, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -4.24185276813452, -86.9874883025844, 0.0254, !- X,Y,Z Vertex 2 {m}
  3.32766471531483, -79.417970819135, 0.0254, !- X,Y,Z Vertex 3 {m}
  3.32766471531483, -79.417970819135, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c1daa2-9c53-457a-b851-15fbe596f8dd}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2173804-bba9-43ee-ae71-ee7c3cd79d9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.8472912760681, -94.592926810518, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -11.8472912760681, -94.592926810518, 0.0254, !- X,Y,Z Vertex 2 {m}
  -4.27777379261876, -87.0234093270686, 0.0254, !- X,Y,Z Vertex 3 {m}
  -4.27777379261876, -87.0234093270686, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71587dca-d8ac-4ad3-b996-a3031e7cbb90}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f80815ce-aa08-470d-bce7-572b12a81a9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2288375281092, -15.2288375281094, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -15.2288375281092, -15.2288375281094, 0.0254, !- X,Y,Z Vertex 2 {m}
  -22.7983550115585, -22.7983550115588, 0.0254, !- X,Y,Z Vertex 3 {m}
  -22.7983550115585, -22.7983550115588, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a9da9a3-3cc0-4528-b474-4ec75593d88a}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fac931aa-c3dc-4676-b668-5d635f1e2fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.62339902017574, -7.62339902017578, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  -7.62339902017574, -7.62339902017578, 0.0254, !- X,Y,Z Vertex 2 {m}
  -15.1929165036251, -15.1929165036251, 0.0254, !- X,Y,Z Vertex 3 {m}
  -15.1929165036251, -15.1929165036251, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a140d945-51e3-4e52-8f79-b2352c49efa2}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc144e35-4304-4b27-b726-8afb9bae1d80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.7853397715334, -48.9602957629164, 0.799317768408101, !- X,Y,Z Vertex 1 {m}
  33.7853397715334, -48.9602957629164, 0.0254, !- X,Y,Z Vertex 2 {m}
  41.3548572549828, -41.390778279467, 0.0254, !- X,Y,Z Vertex 3 {m}
  41.3548572549828, -41.390778279467, 0.799317768408101; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d110a282-25b8-4ef4-9e18-df45e8da7446}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc4ca02d-57c6-4280-ba02-c180f16b63ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5311665946479, -16.5311665946479, 0.79902089527259, !- X,Y,Z Vertex 1 {m}
  16.5311665946479, -16.5311665946479, 0.0254, !- X,Y,Z Vertex 2 {m}
  8.29252406568713, -8.2925240656871, 0.0254, !- X,Y,Z Vertex 3 {m}
  8.29252406568713, -8.2925240656871, 0.79902089527259; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {35388ecb-e245-4ced-a056-75a777b74a97}, !- Handle
  Rectangle:Story 9,                      !- Name
  8.74125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f65bc397-35ea-4962-a6c5-88ae7dee8b74}; !- Group Rendering Name

OS:Space,
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  8.74125,                                !- Z Origin {m}
  {35388ecb-e245-4ced-a056-75a777b74a97}, !- Building Story Name
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}; !- Thermal Zone Name

OS:Surface,
  {b2fe22b8-a01b-4c4e-9bac-bd9bfc79ad76}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7393668-9e12-4cbc-9e8c-17b9929b9031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f09a01-97db-4b33-81c4-bd5dad7bc45b}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 1.24875, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6bc78e-e354-4047-8606-1417023db5b6}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.54912710689, -16.54912710689, 1.24875, !- X,Y,Z Vertex 1 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57d4ab2-0916-4299-911a-a2fb3c403c0f}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.823690660335, -24.8236906603349, 1.24875, !- X,Y,Z Vertex 1 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 2 {m}
  16.54912710689, -16.54912710689, 0,     !- X,Y,Z Vertex 3 {m}
  16.54912710689, -16.54912710689, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73a5824-1517-453b-8447-3fff07895a6d}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.09825421378, -33.0982542137799, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 2 {m}
  24.823690660335, -24.8236906603349, 0,  !- X,Y,Z Vertex 3 {m}
  24.823690660335, -24.8236906603349, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9ea2d4-3ae2-43c1-859a-d5a2bc83d698}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 2 {m}
  33.09825421378, -33.0982542137799, 0,   !- X,Y,Z Vertex 3 {m}
  33.09825421378, -33.0982542137799, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec6bbaa-5a83-4e4a-be94-57edbc24f39a}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7673792592913, -48.9782562751585, 1.24875, !- X,Y,Z Vertex 1 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 2 {m}
  41.3728177672249, -41.3728177672249, 0, !- X,Y,Z Vertex 3 {m}
  41.3728177672249, -41.3728177672249, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86bc89a-28a0-49f9-933e-195db084de47}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1619407513578, -56.5836947830921, 1.24875, !- X,Y,Z Vertex 1 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 2 {m}
  33.7673792592913, -48.9782562751585, 0, !- X,Y,Z Vertex 3 {m}
  33.7673792592913, -48.9782562751585, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3d58d0-866a-4ca4-ba37-134af90183b6}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5565022434242, -64.1891332910257, 1.24875, !- X,Y,Z Vertex 1 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 2 {m}
  26.1619407513578, -56.5836947830921, 0, !- X,Y,Z Vertex 3 {m}
  26.1619407513578, -56.5836947830921, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5fd75ba-f63b-4485-9871-8ddfa6989355}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9510637354906, -71.7945717989593, 1.24875, !- X,Y,Z Vertex 1 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 2 {m}
  18.5565022434242, -64.1891332910257, 0, !- X,Y,Z Vertex 3 {m}
  18.5565022434242, -64.1891332910257, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabd31c5-1b8a-4342-ab18-a96a3a80c12f}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34562522755696, -79.4000103068929, 1.24875, !- X,Y,Z Vertex 1 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 2 {m}
  10.9510637354906, -71.7945717989593, 0, !- X,Y,Z Vertex 3 {m}
  10.9510637354906, -71.7945717989593, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {810f40ca-d22c-4f84-a6e6-a0358acc1934}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25981328037664, -87.0054488148265, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 2 {m}
  3.34562522755696, -79.4000103068929, 0, !- X,Y,Z Vertex 3 {m}
  3.34562522755696, -79.4000103068929, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314d92ba-d9a6-45ed-8214-ff5318592864}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 2 {m}
  -4.25981328037664, -87.0054488148265, 0, !- X,Y,Z Vertex 3 {m}
  -4.25981328037664, -87.0054488148265, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720aa282-a772-4ca3-9a64-595ba277e9ce}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1398153417552, -86.3363237693151, 1.24875, !- X,Y,Z Vertex 1 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 2 {m}
  -11.8652517883102, -94.6108873227601, 0, !- X,Y,Z Vertex 3 {m}
  -11.8652517883102, -94.6108873227601, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff6bd8b-e6f5-40c6-b334-788efea435bc}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4143788952002, -78.0617602158701, 1.24875, !- X,Y,Z Vertex 1 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 2 {m}
  -20.1398153417552, -86.3363237693151, 0, !- X,Y,Z Vertex 3 {m}
  -20.1398153417552, -86.3363237693151, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f20527-c017-4874-9591-8542b6d46b0b}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6889424486452, -69.7871966624251, 1.24875, !- X,Y,Z Vertex 1 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 2 {m}
  -28.4143788952002, -78.0617602158701, 0, !- X,Y,Z Vertex 3 {m}
  -28.4143788952002, -78.0617602158701, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd679ca2-3148-474b-8f31-dac98e6bb39d}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9635060020902, -61.5126331089802, 1.24875, !- X,Y,Z Vertex 1 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 2 {m}
  -36.6889424486452, -69.7871966624251, 0, !- X,Y,Z Vertex 3 {m}
  -36.6889424486452, -69.7871966624251, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ea4eb5-e358-4232-bb8b-4e44b81aa869}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555352, -53.2380695555352, 1.24875, !- X,Y,Z Vertex 1 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 2 {m}
  -44.9635060020902, -61.5126331089802, 0, !- X,Y,Z Vertex 3 {m}
  -44.9635060020902, -61.5126331089802, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e2398e-546e-4d61-b5a0-cba71aea25db}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476016, -45.6326310476016, 1.24875, !- X,Y,Z Vertex 1 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555352, -53.2380695555352, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90567f02-9997-474d-808c-06ff6720bcc5}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0271925396679, -38.027192539668, 1.24875, !- X,Y,Z Vertex 1 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476016, -45.6326310476016, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476016, -45.6326310476016, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94532d29-c06d-4063-93d9-cbc97082330f}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317343, -30.4217540317344, 1.24875, !- X,Y,Z Vertex 1 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 2 {m}
  -38.0271925396679, -38.027192539668, 0, !- X,Y,Z Vertex 3 {m}
  -38.0271925396679, -38.027192539668, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250e86ff-3840-41c5-a583-64c94c28b447}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238007, -22.8163155238008, 1.24875, !- X,Y,Z Vertex 1 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317343, -30.4217540317344, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317343, -30.4217540317344, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d5bf55-a8f2-4c59-bff2-7bd3fc85e74b}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158672, 1.24875, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238007, -22.8163155238008, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238007, -22.8163155238008, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10519551-9e28-4cb0-8001-0610bd5aadb6}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 1.24875, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158672, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158672, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8c489e-93d0-4bfb-87c2-eee77c4da000}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2927821936981e-14, 4.12410044532233e-13, 1.24875, !- X,Y,Z Vertex 1 {m}
  -4.2927821936981e-14, 4.12410044532233e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c95ed6-291e-4552-ac91-1b08cd977444}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c38fde4-7fc9-4ed6-9a1d-5136fd61a6fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8652517883102, -94.6108873227601, 1.24875, !- X,Y,Z Vertex 1 {m}
  41.3728177672249, -41.3728177672249, 1.24875, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 1.24875, !- X,Y,Z Vertex 3 {m}
  -53.2380695555352, -53.2380695555352, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {15612f26-1902-470a-9c25-98be20198053}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f40873d9-2b9d-446a-b6b4-b09e49ddd76d}, !- Zone Air Inlet Port List
  {13eef8bd-091d-430f-b58c-92fd2b2822d8}, !- Zone Air Exhaust Port List
  {c0562d44-9cbc-4ef5-9ac3-3767bc87a463}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40160b5f-56a0-487d-82bf-b1c8656ac4c3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db155ab5-0cef-41cf-aa1c-99af99113b95}, !- Handle
  Node 1,                                 !- Name
  {c0562d44-9cbc-4ef5-9ac3-3767bc87a463}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0562d44-9cbc-4ef5-9ac3-3767bc87a463}, !- Handle
  {e341183a-30dc-4fee-8f17-21571e5176b8}, !- Name
  {15612f26-1902-470a-9c25-98be20198053}, !- Source Object
  11,                                     !- Outlet Port
  {db155ab5-0cef-41cf-aa1c-99af99113b95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f40873d9-2b9d-446a-b6b4-b09e49ddd76d}, !- Handle
  Port List 1,                            !- Name
  {15612f26-1902-470a-9c25-98be20198053}; !- HVAC Component

OS:PortList,
  {13eef8bd-091d-430f-b58c-92fd2b2822d8}, !- Handle
  Port List 2,                            !- Name
  {15612f26-1902-470a-9c25-98be20198053}; !- HVAC Component

OS:Sizing:Zone,
  {cf62291f-92be-4503-892b-af17427e8630}, !- Handle
  {15612f26-1902-470a-9c25-98be20198053}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47e768ff-aff2-41d3-bafa-990541a4327b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {15612f26-1902-470a-9c25-98be20198053}; !- Thermal Zone

OS:ThermalZone,
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a1bc8ff-3b4b-4f3e-8560-b8571392b50a}, !- Zone Air Inlet Port List
  {8be9d9ee-5642-4be3-8772-54a8abf16438}, !- Zone Air Exhaust Port List
  {b1945121-b280-4b65-a8a8-79c9b0b3194e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff26f651-ba57-40f2-9830-2690302bb6e2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1f132ba-aa50-48d6-ab86-c69a48d8fbc7}, !- Handle
  Node 2,                                 !- Name
  {b1945121-b280-4b65-a8a8-79c9b0b3194e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1945121-b280-4b65-a8a8-79c9b0b3194e}, !- Handle
  {d7c0af97-8431-4b3c-82d7-ab9223f9ba37}, !- Name
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}, !- Source Object
  11,                                     !- Outlet Port
  {e1f132ba-aa50-48d6-ab86-c69a48d8fbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a1bc8ff-3b4b-4f3e-8560-b8571392b50a}, !- Handle
  Port List 3,                            !- Name
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}; !- HVAC Component

OS:PortList,
  {8be9d9ee-5642-4be3-8772-54a8abf16438}, !- Handle
  Port List 4,                            !- Name
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}; !- HVAC Component

OS:Sizing:Zone,
  {be4d1bb8-e805-435e-9168-49e3f3088882}, !- Handle
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ea8757f-c535-42c6-a6f5-d3696676a257}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1074ccc0-d266-4b30-8403-d3a1c2c342b3}; !- Thermal Zone

OS:ThermalZone,
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9391b2d4-68a7-45eb-ad09-4602899f3219}, !- Zone Air Inlet Port List
  {4d2803cc-9357-4f96-99d0-cfb2b106a16b}, !- Zone Air Exhaust Port List
  {7d055e8e-a641-421e-8c4f-0ee5a776e45d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2816942e-acb6-4101-8490-bce5f8506d27}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3a153dc-239c-4e2d-b0e3-c204a3ce81fc}, !- Handle
  Node 3,                                 !- Name
  {7d055e8e-a641-421e-8c4f-0ee5a776e45d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d055e8e-a641-421e-8c4f-0ee5a776e45d}, !- Handle
  {a85033c7-795e-4b1a-8c5d-17be9eb56f63}, !- Name
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}, !- Source Object
  11,                                     !- Outlet Port
  {f3a153dc-239c-4e2d-b0e3-c204a3ce81fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9391b2d4-68a7-45eb-ad09-4602899f3219}, !- Handle
  Port List 5,                            !- Name
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}; !- HVAC Component

OS:PortList,
  {4d2803cc-9357-4f96-99d0-cfb2b106a16b}, !- Handle
  Port List 6,                            !- Name
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}; !- HVAC Component

OS:Sizing:Zone,
  {09ea883d-616f-4c62-bfab-28fea6aff271}, !- Handle
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bdd18c43-d220-44f1-a68d-359537775f2c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {83cde70b-4b17-413f-bb3a-a52f1d67bb4c}; !- Thermal Zone

OS:ThermalZone,
  {6c1ae0b1-873b-4657-a1b0-dce466176584}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceca5ea9-0278-4fd3-a830-7464090ccd7c}, !- Zone Air Inlet Port List
  {d6c011b8-29e5-4564-96bc-6f7715d9a245}, !- Zone Air Exhaust Port List
  {37441747-3c2b-4a29-bd8e-5123d27d13b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f067a1a-92b8-4306-a705-d9dd97247bfe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34bf4abd-b1d2-4c07-8df6-df083aca2445}, !- Handle
  Node 4,                                 !- Name
  {37441747-3c2b-4a29-bd8e-5123d27d13b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37441747-3c2b-4a29-bd8e-5123d27d13b9}, !- Handle
  {5a887d72-6b50-4815-9ab7-6dc23f3a563f}, !- Name
  {6c1ae0b1-873b-4657-a1b0-dce466176584}, !- Source Object
  11,                                     !- Outlet Port
  {34bf4abd-b1d2-4c07-8df6-df083aca2445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceca5ea9-0278-4fd3-a830-7464090ccd7c}, !- Handle
  Port List 7,                            !- Name
  {6c1ae0b1-873b-4657-a1b0-dce466176584}; !- HVAC Component

OS:PortList,
  {d6c011b8-29e5-4564-96bc-6f7715d9a245}, !- Handle
  Port List 8,                            !- Name
  {6c1ae0b1-873b-4657-a1b0-dce466176584}; !- HVAC Component

OS:Sizing:Zone,
  {4eaf2b89-390f-4d00-95de-6c344c51134d}, !- Handle
  {6c1ae0b1-873b-4657-a1b0-dce466176584}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6ef70d0-c165-425b-8bdc-cf52817aa837}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6c1ae0b1-873b-4657-a1b0-dce466176584}; !- Thermal Zone

OS:ThermalZone,
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70750707-f58b-412a-8e10-07a964f1cd1c}, !- Zone Air Inlet Port List
  {924030e1-193b-4d39-9e54-d6f42d6ca346}, !- Zone Air Exhaust Port List
  {d118c959-8df7-49f5-ad9d-c3170cd43838}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13ac467d-fdd7-426e-b501-1aaece36af5b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e428619-6de8-4f82-9308-4117dd039a6d}, !- Handle
  Node 5,                                 !- Name
  {d118c959-8df7-49f5-ad9d-c3170cd43838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d118c959-8df7-49f5-ad9d-c3170cd43838}, !- Handle
  {edd0f6ab-4a57-461c-b35d-4f220cc87810}, !- Name
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}, !- Source Object
  11,                                     !- Outlet Port
  {9e428619-6de8-4f82-9308-4117dd039a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70750707-f58b-412a-8e10-07a964f1cd1c}, !- Handle
  Port List 9,                            !- Name
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}; !- HVAC Component

OS:PortList,
  {924030e1-193b-4d39-9e54-d6f42d6ca346}, !- Handle
  Port List 10,                           !- Name
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}; !- HVAC Component

OS:Sizing:Zone,
  {694d990a-1faa-4dd1-904e-414e32340dee}, !- Handle
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af484ce2-5284-4ebb-914f-0f04188664ae}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4f3ba60c-2243-4b29-b341-c3067e15d90e}; !- Thermal Zone

OS:ThermalZone,
  {91c27a0b-f479-4ba5-a167-61d464dbc655}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3adb10c8-e183-4837-b527-4cb6ea33b4a6}, !- Zone Air Inlet Port List
  {b5a20db8-7468-4dab-a245-40fcc8a8b00e}, !- Zone Air Exhaust Port List
  {03007b6a-fca6-4ed2-ba30-19875a4de81c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e92c5096-12e2-4991-a232-8089c8907633}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68a089ed-2296-49fb-886e-556ada39bdbb}, !- Handle
  Node 6,                                 !- Name
  {03007b6a-fca6-4ed2-ba30-19875a4de81c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03007b6a-fca6-4ed2-ba30-19875a4de81c}, !- Handle
  {28b6198e-2c3b-4414-bf56-3f03419dd82c}, !- Name
  {91c27a0b-f479-4ba5-a167-61d464dbc655}, !- Source Object
  11,                                     !- Outlet Port
  {68a089ed-2296-49fb-886e-556ada39bdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3adb10c8-e183-4837-b527-4cb6ea33b4a6}, !- Handle
  Port List 11,                           !- Name
  {91c27a0b-f479-4ba5-a167-61d464dbc655}; !- HVAC Component

OS:PortList,
  {b5a20db8-7468-4dab-a245-40fcc8a8b00e}, !- Handle
  Port List 12,                           !- Name
  {91c27a0b-f479-4ba5-a167-61d464dbc655}; !- HVAC Component

OS:Sizing:Zone,
  {86aa6bac-85a7-4ce2-a39e-a4519b87b4c3}, !- Handle
  {91c27a0b-f479-4ba5-a167-61d464dbc655}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b827e8cb-acbb-4127-8c75-c3dca0a0a6d4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {91c27a0b-f479-4ba5-a167-61d464dbc655}; !- Thermal Zone

OS:ThermalZone,
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ac6a5e6-ddb2-496b-befd-4f26835a485c}, !- Zone Air Inlet Port List
  {b08dce2b-13c1-438d-bcd6-c5e9068f00c3}, !- Zone Air Exhaust Port List
  {f5f29a80-807b-4c56-8add-b845533d30b1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b813c97c-7485-45ba-8dfd-d9a17c890b44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d21c165-ae8f-47c7-9c0a-48ae54d8e459}, !- Handle
  Node 7,                                 !- Name
  {f5f29a80-807b-4c56-8add-b845533d30b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5f29a80-807b-4c56-8add-b845533d30b1}, !- Handle
  {90072d73-1023-4586-9249-8cd4f5ed46e1}, !- Name
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}, !- Source Object
  11,                                     !- Outlet Port
  {4d21c165-ae8f-47c7-9c0a-48ae54d8e459}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ac6a5e6-ddb2-496b-befd-4f26835a485c}, !- Handle
  Port List 13,                           !- Name
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}; !- HVAC Component

OS:PortList,
  {b08dce2b-13c1-438d-bcd6-c5e9068f00c3}, !- Handle
  Port List 14,                           !- Name
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}; !- HVAC Component

OS:Sizing:Zone,
  {80bcd650-21cf-444d-89f0-65196d5c3e25}, !- Handle
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f349ba74-d1a5-4072-b6fc-d3fe87eecb34}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ed17cad4-3013-40cb-ac06-f4995e4e6a4a}; !- Thermal Zone

OS:ThermalZone,
  {689c8dcc-22f5-457f-892f-46bd01e12b90}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04a34a84-f342-462a-bdbe-2b84d2970861}, !- Zone Air Inlet Port List
  {94506f5c-b214-401c-aa36-d5f196b9eb43}, !- Zone Air Exhaust Port List
  {ba58bf30-c154-4848-a33a-22c029efbeb9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56190dd9-970d-45ac-8a35-c852cf4bafc6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1804841-4f91-4708-bf89-b4c320b94bd6}, !- Handle
  Node 8,                                 !- Name
  {ba58bf30-c154-4848-a33a-22c029efbeb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba58bf30-c154-4848-a33a-22c029efbeb9}, !- Handle
  {1d9c2f8e-7f75-487b-9ad1-7257124d3edb}, !- Name
  {689c8dcc-22f5-457f-892f-46bd01e12b90}, !- Source Object
  11,                                     !- Outlet Port
  {a1804841-4f91-4708-bf89-b4c320b94bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04a34a84-f342-462a-bdbe-2b84d2970861}, !- Handle
  Port List 15,                           !- Name
  {689c8dcc-22f5-457f-892f-46bd01e12b90}; !- HVAC Component

OS:PortList,
  {94506f5c-b214-401c-aa36-d5f196b9eb43}, !- Handle
  Port List 16,                           !- Name
  {689c8dcc-22f5-457f-892f-46bd01e12b90}; !- HVAC Component

OS:Sizing:Zone,
  {4218f61f-d4af-4f40-89fd-546ee5e3ac9a}, !- Handle
  {689c8dcc-22f5-457f-892f-46bd01e12b90}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1efba6bc-c114-4c59-966b-b7ab081bd847}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {689c8dcc-22f5-457f-892f-46bd01e12b90}; !- Thermal Zone

OS:ThermalZone,
  {9c0249e4-9965-4bfb-8632-064198e96146}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a847269-9e24-4218-bc96-0b47dd2cf6e5}, !- Zone Air Inlet Port List
  {d5a34149-d437-40d0-aee9-2cd2d8794f81}, !- Zone Air Exhaust Port List
  {1c6e6709-ad92-4efc-8248-a2c36f40b914}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd8764c3-e94a-46f8-a754-7ecec50b737e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {415f0797-cd70-463d-9149-b5a0020ac2a0}, !- Handle
  Node 9,                                 !- Name
  {1c6e6709-ad92-4efc-8248-a2c36f40b914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c6e6709-ad92-4efc-8248-a2c36f40b914}, !- Handle
  {91e47fe5-a318-473d-85c3-d1573eee0f5b}, !- Name
  {9c0249e4-9965-4bfb-8632-064198e96146}, !- Source Object
  11,                                     !- Outlet Port
  {415f0797-cd70-463d-9149-b5a0020ac2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a847269-9e24-4218-bc96-0b47dd2cf6e5}, !- Handle
  Port List 17,                           !- Name
  {9c0249e4-9965-4bfb-8632-064198e96146}; !- HVAC Component

OS:PortList,
  {d5a34149-d437-40d0-aee9-2cd2d8794f81}, !- Handle
  Port List 18,                           !- Name
  {9c0249e4-9965-4bfb-8632-064198e96146}; !- HVAC Component

OS:Sizing:Zone,
  {4aab6387-85d2-44bf-a2fe-7c0e5b3055d3}, !- Handle
  {9c0249e4-9965-4bfb-8632-064198e96146}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7cfe289e-05ab-4e97-9d08-a6aae7c513fe}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9c0249e4-9965-4bfb-8632-064198e96146}; !- Thermal Zone

OS:Space,
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7248610437959,                       !- X Origin {m}
  100.996061556875,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}; !- Thermal Zone Name

OS:Surface,
  {ffb07efd-054b-4e5a-8580-8f6867184cc8}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.12114786740858e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d626b0af-b253-4f4a-95bc-461a0c6d0c5a}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.28393270927588e-14, 4.11908023793705e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6441c75e-92f4-4b66-aee7-c9cea525e911}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a995f63c-d49c-43d3-9120-6d86e52a221c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511359, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511359, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2558abc-8857-4e34-ae81-c6206378a7b4}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53557e60-7229-4e23-ac11-acc2686993ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511358, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc86949-c3be-46f8-bfe4-6e7b91ad6e10}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24173534768137e-14, 4.11899576072066e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.24173534768137e-14, 4.11899576072066e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f15d6b-f19d-479c-ba92-99b09536d847}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd6375d8-56a4-4e28-bea2-c37aea6eaf79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511358, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.12114786740858e-13, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.9994245972409,                       !- X Origin {m}
  92.7214980034296,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea083f02-3c0a-4fea-a5c5-71a895414687}; !- Thermal Zone Name

OS:Surface,
  {e2f6af03-5926-4ac6-9b4d-8e9920f67d68}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511386, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9206982e-5fba-468a-a6ef-3be688682ab4}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  -1.42931168846835e-14, -1.42931168846835e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.42931168846835e-14, -1.42931168846835e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789fa280-49b1-40fd-81c3-d4b63a711aff}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0922c296-638d-478c-b089-ea5d524c413d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511386, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511386, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344502, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e09f51-ad30-4077-93ff-3a88cb85f976}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b34d125-fc2c-488e-9187-3dc5e6d06bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511385, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511385, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a995f63c-d49c-43d3-9120-6d86e52a221c}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6441c75e-92f4-4b66-aee7-c9cea525e911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35eee8a0-662b-4659-b73b-09c628389803}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ea123b3-82f9-4bf2-bf48-a79082b971e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511386, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.2739881506859,                       !- X Origin {m}
  84.4469344499846,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}; !- Thermal Zone Name

OS:Surface,
  {03aee3bb-b82d-4b62-bbd3-0efdd919f215}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351c2a95-132d-47b3-bd90-bfa599f00e99}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344499, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  -1.41949011992819e-14, -4.26166106296859e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.41949011992819e-14, -4.26166106296859e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977cf04-d03a-4c63-b651-306ff5f270f0}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f663e77f-f5d3-4a6f-aa51-e0ecc05f2bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511393, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344493, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344499, -8.27456355344493, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a68361e-ba75-4d4a-8a5b-83a652b11554}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f17732ae-e898-4292-b70d-ac9c9c980212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793364, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793364, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511393, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0922c296-638d-478c-b089-ea5d524c413d}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789fa280-49b1-40fd-81c3-d4b63a711aff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39481146908374e-14, -4.28953041699706e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.39481146908374e-14, -4.28953041699706e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793364, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd382b9-9107-4edb-bb8f-94d270316b45}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27a13992-5094-4bf8-bd85-33452a07d0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.5485517041309,                       !- X Origin {m}
  76.1723708965397,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d27092b1-05f5-41c0-b1b5-018336090222}; !- Thermal Zone Name

OS:Surface,
  {e7576d16-e2dd-40c6-a135-323a63c4d049}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511407, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c565c573-a2be-4711-a95b-fdc7eaf81bd1}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344502, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  1.4194901199282e-14, 4.2616610629686e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4194901199282e-14, 4.2616610629686e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bccea49-6cfd-4991-853d-8ff9ffe1fd86}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56187bf7-1a0d-4109-80ee-293ac2a31732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511408, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511408, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344502, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344502, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2a5af8-444c-4236-bfcc-2808c3072949}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580967fc-20d0-4fdb-b323-3715ad1bcc6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511407, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511407, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f663e77f-f5d3-4a6f-aa51-e0ecc05f2bbc}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3977cf04-d03a-4c63-b651-306ff5f270f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4203348920921e-14, 4.2640069939887e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4203348920921e-14, 4.2640069939887e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d75e391-fcba-4f6d-9f20-6ee453efeace}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c91931a-1fb5-4ca5-8aa9-fcf1c9518ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511407, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.8231152575759,                       !- X Origin {m}
  67.8978073430947,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}; !- Thermal Zone Name

OS:Surface,
  {dce9ca7e-1701-4075-b57d-13e0af52b62c}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511336, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d7637e-c632-467d-b305-6bff13418885}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  4.26166106296859e-14, 1.41949011992819e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.26166106296859e-14, 1.41949011992819e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d51a4f-2555-483d-ac74-0cc588a53ae9}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511337, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511337, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8543d60a-7f5c-4b77-adcc-a2eb733901c2}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471dcb9d-e3eb-4ee9-b1eb-75aa2b350aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793357, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511334, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511334, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56187bf7-1a0d-4109-80ee-293ac2a31732}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bccea49-6cfd-4991-853d-8ff9ffe1fd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.23848357098034e-14, 1.44585831510046e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.23848357098034e-14, 1.44585831510046e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f981ddb-fceb-4c80-9d40-3555ecf80e4b}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0fdade8-9d8a-416a-9b54-71650641aa4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511336, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1194225358623,                       !- X Origin {m}
  93.390623048941,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}; !- Thermal Zone Name

OS:Surface,
  {5ea03d45-2fcb-4f7b-917c-23bd610d06a1}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53557e60-7229-4e23-ac11-acc2686993ee}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2558abc-8857-4e34-ae81-c6206378a7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.28307137750289e-14, -1.9814962942288e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.28307137750289e-14, -1.9814962942288e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70282487-b5b1-4bbc-a238-41454865e25e}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5db8df8-8b7b-4562-a1ea-19758d22b136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511359, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511359, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd99ff2-6746-4ce4-8c6d-45cb4e71778b}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45afe08f-9c2f-4323-bdbd-e80f2f928cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511358, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f0b4e8-3fa5-496e-b7e7-332dc17cc820}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24259667945441e-14, -2.06597351061908e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.24259667945441e-14, -2.06597351061908e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6785bb0b-520f-4419-bf75-c8742b91e43a}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7493d0a-0398-4b7f-ae24-b193d0fea80b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511358, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.3939860893073,                       !- X Origin {m}
  85.116059495496,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}; !- Thermal Zone Name

OS:Surface,
  {58eac50a-0da6-454e-8021-572abd147ae2}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511379, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b34d125-fc2c-488e-9187-3dc5e6d06bdc}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e09f51-ad30-4077-93ff-3a88cb85f976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  -2.12695970342538e-14, -1.41641696766528e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.12695970342538e-14, -1.41641696766528e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50c5a32-e85f-4a72-b7a0-7deae0a6846d}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71ce505-b06d-4878-b8ae-5e9e77c48b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551138, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551138, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344502, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344502, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21bd3984-2de7-40a9-bea7-700a050db6f3}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba255dca-4192-4ff9-9a57-4ddc8d29c388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511378, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511378, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5db8df8-8b7b-4562-a1ea-19758d22b136}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70282487-b5b1-4bbc-a238-41454865e25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13368476151734e-14, -1.41902891728316e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.13368476151734e-14, -1.41902891728316e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2488b08a-6323-4e94-954a-7f47dd689e37}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fffa87e-65b5-422d-bafd-8f50ef85322f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511379, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.6685496427523,                       !- X Origin {m}
  76.841495942051,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1152f621-9981-4822-b9be-183985de6688}; !- Thermal Zone Name

OS:Surface,
  {823ab9cb-0962-4ed4-9ab0-087ab7b7b2f0}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344493, 0,   !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17732ae-e898-4292-b70d-ac9c9c980212}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a68361e-ba75-4d4a-8a5b-83a652b11554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.274563553445, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344493, 0,   !- X,Y,Z Vertex 2 {m}
  -4.53383859506348e-16, -4.30859480051124e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.53383859506348e-16, -4.30859480051124e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d6d310-9001-4981-9429-dea17ec609ac}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e98ffad-ce4e-420f-a3cc-d9d86eb6be5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511394, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511394, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.274563553445, -8.27456355344493, 0,   !- X,Y,Z Vertex 3 {m}
  8.274563553445, -8.27456355344493, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c018d2-5470-45d2-8590-b450744d232c}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e75bb7-4ebb-425d-bf25-8e5923ddb09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793364, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793364, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511393, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71ce505-b06d-4878-b8ae-5e9e77c48b24}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50c5a32-e85f-4a72-b7a0-7deae0a6846d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.06597351061922e-16, -4.24259667945441e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.06597351061922e-16, -4.24259667945441e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793364, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5343ecd3-c7af-4f88-b30b-985ab6754e2c}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
