  {ee39f394-8657-4a02-80ed-c99344b88e08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793364, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.9431131961973,                       !- X Origin {m}
  68.5669323886061,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}; !- Thermal Zone Name

OS:Surface,
  {ce87754f-2381-4968-8190-1ac98f3f77ce}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511407, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793359, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580967fc-20d0-4fdb-b323-3715ad1bcc6b}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2a5af8-444c-4236-bfcc-2808c3072949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344501, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  1.4194901199282e-14, 4.2616610629686e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4194901199282e-14, 4.2616610629686e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5349a163-8fd2-43cb-ae3b-596691531571}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c986c002-116f-44b2-9d5f-3da52126249f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511409, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511409, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344501, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344501, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ddf1313-c5e2-4eca-9117-69b053efbe2e}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d93ce61-f8d0-4245-893d-74b938b42813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793359, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793359, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511407, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511407, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e98ffad-ce4e-420f-a3cc-d9d86eb6be5a}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d6d310-9001-4981-9429-dea17ec609ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4203348920921e-14, 4.2640069939887e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4203348920921e-14, 4.2640069939887e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793359, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793359, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2202362-f86a-473f-aaa6-67c62b1ce7f7}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {499f4131-e0cd-4f2a-9e61-710af9145189}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511407, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793359, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.2176767496423,                       !- X Origin {m}
  60.2923688351611,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}; !- Thermal Zone Name

OS:Surface,
  {9c13e607-478c-40ca-8e91-e75eb29124f2}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511336, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471dcb9d-e3eb-4ee9-b1eb-75aa2b350aae}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8543d60a-7f5c-4b77-adcc-a2eb733901c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  2.82356776217124e-14, 2.11302502641115e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.82356776217124e-14, 2.11302502641115e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633292ad-af98-44d7-9567-bdd0c57f2c95}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511337, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511337, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1238ca4-8293-4e07-ad35-2a5efb21a770}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63c5cd9-7d4b-412b-88d0-6e8b5141475a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793357, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511334, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511334, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c986c002-116f-44b2-9d5f-3da52126249f}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5349a163-8fd2-43cb-ae3b-596691531571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78570501374065e-14, 2.18809413658005e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.78570501374065e-14, 2.18809413658005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbbfe73-939d-4272-aaa4-a5c2c921bdb6}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {230f6b86-a5db-4605-95e1-9016fc9e4d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511336, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.5139840279287,                       !- X Origin {m}
  85.7851845410074,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {01941ead-9405-42f8-8ac2-ec9a538826f2}; !- Thermal Zone Name

OS:Surface,
  {680f4832-9af7-4a3b-9060-bc75a90f6098}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.66912504551135, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45afe08f-9c2f-4323-bdbd-e80f2f928cb8}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd99ff2-6746-4ce4-8c6d-45cb4e71778b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344495, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  -4.98071939245991e-14, -6.92024213921335e-17, 0, !- X,Y,Z Vertex 3 {m}
  -4.98071939245991e-14, -6.92024213921335e-17, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bc79dd-fbd4-4108-ac86-bf7a686ddf48}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d47babc-fb64-47a3-bdf1-49c851f4451e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551135, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551135, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344495, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344495, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52e6c0e-8271-48bf-bb76-7eb4c6c51d7e}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5714d46-08ca-4385-9241-e36fe60b661d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793355, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511349, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511349, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9171a78e-111c-4edf-9159-b95ba24b1970}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97014724449164e-14, -3.65190582905506e-17, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.97014724449164e-14, -3.65190582905506e-17, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793355, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4229883f-8274-46ca-a136-ffff0efcc621}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3950cdc-db97-4dcb-b3d6-2e3d406f4360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551135, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344495, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7885475813737,                       !- X Origin {m}
  77.5106209875624,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}; !- Thermal Zone Name

OS:Surface,
  {072ddc27-41d8-4604-bc25-112cc0312d66}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba255dca-4192-4ff9-9a57-4ddc8d29c388}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21bd3984-2de7-40a9-bea7-700a050db6f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  -3.55963392093971e-14, -1.42800571365941e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.55963392093971e-14, -1.42800571365941e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e665158-26f4-4a70-8dd6-608950d0d14b}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {958385d0-a469-43da-9921-f05b390d887d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511365, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344502, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344502, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0c1e66-a040-4ce3-9841-6aae51fc544f}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aab20e6-9b22-425d-a9a2-91245c0cb84d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511365, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d47babc-fb64-47a3-bdf1-49c851f4451e}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bc79dd-fbd4-4108-ac86-bf7a686ddf48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.52588428098319e-14, -1.44791486933751e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.52588428098319e-14, -1.44791486933751e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba196d7-3110-4ca2-a0dc-f042ac0d7eb3}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38f338a0-d5f2-405b-bf11-8251ac1bf604}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511365, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.0631111348187,                       !- X Origin {m}
  69.2360574341174,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {31b9357c-7c6f-497f-bb89-a33021ba9684}; !- Thermal Zone Name

OS:Surface,
  {8e453ba0-3a98-47f1-a561-e28cafcefc33}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511386, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793354, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e75bb7-4ebb-425d-bf25-8e5923ddb09d}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c018d2-5470-45d2-8590-b450744d232c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  -1.47053696594492e-14, -4.31270790898532e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.47053696594492e-14, -4.31270790898532e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d52587f-bbe9-43c5-8d64-fb58c96f825d}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {723ee82d-f7df-4d27-87a7-475a19158fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511385, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511385, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60c23f0-7f3e-40fb-b15f-339a2dc171e8}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c91638-2f29-472b-9912-392d01e2fa31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793354, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511386, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511386, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958385d0-a469-43da-9921-f05b390d887d}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e665158-26f4-4a70-8dd6-608950d0d14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.45643046306873e-14, -4.22791142301206e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.45643046306873e-14, -4.22791142301206e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793354, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc010d8e-ba82-4b00-90b7-cee2864a03d5}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01eab57d-f102-42e5-a948-e5d44c5be173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511386, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.3376746882637,                       !- X Origin {m}
  60.9614938806725,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}; !- Thermal Zone Name

OS:Surface,
  {6f1e3e16-7260-4be5-9fd0-52c092ca4bb9}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344496, 0,   !- X,Y,Z Vertex 2 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d93ce61-f8d0-4245-893d-74b938b42813}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ddf1313-c5e2-4eca-9117-69b053efbe2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.274563553445, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344496, 0,   !- X,Y,Z Vertex 2 {m}
  -5.70846006607694e-17, 4.25754795449452e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.70846006607694e-17, 4.25754795449452e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12180fa0-21e7-4c0e-88c8-18d64ea53319}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b97b8790-1740-4977-82b9-b4f414e566c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511402, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511402, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.274563553445, -8.27456355344496, 0,   !- X,Y,Z Vertex 3 {m}
  8.274563553445, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305d9eb7-8fe7-442e-aba0-8a53ebb74b71}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19109423-5e89-4ce4-a14c-2a72ddd2d5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511399, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511399, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723ee82d-f7df-4d27-87a7-475a19158fc9}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d52587f-bbe9-43c5-8d64-fb58c96f825d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.06597351061905e-16, 4.24259667945441e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.06597351061905e-16, 4.24259667945441e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282148b0-5a3d-417a-8075-c78acc8e1192}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef456e1f-380c-48aa-849b-45bfb7fd7f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6691250455114, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.6122382417087,                       !- X Origin {m}
  52.6869303272275,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}; !- Thermal Zone Name

OS:Surface,
  {1f061427-f75b-4cab-9670-c2d0865fe894}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511436, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63c5cd9-7d4b-412b-88d0-6e8b5141475a}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1238ca4-8293-4e07-ad35-2a5efb21a770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  2.82356776217124e-14, 2.11302502641115e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.82356776217124e-14, 2.11302502641115e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc52acbc-6b8a-43fd-8414-adf002cb0239}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511436, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511436, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344493, -8.27456355344498, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0243ab54-d26d-4412-a1dd-bd4084b4a642}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {127debd8-204b-48c9-97ee-23ffa5f9bbe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793357, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511435, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511435, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97b8790-1740-4977-82b9-b4f414e566c4}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12180fa0-21e7-4c0e-88c8-18d64ea53319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.78570501374065e-14, 2.18809413658005e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.78570501374065e-14, 2.18809413658005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793357, -7.60543850793358, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f204dcc-0d93-476b-b88a-e46d1116190f}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73b312e6-0987-4a48-9b9a-41a5329cefec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511436, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344493, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793357, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.9085455199952,                       !- X Origin {m}
  78.1797460330738,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}; !- Thermal Zone Name

OS:Surface,
  {294f83f6-b510-4390-bb9d-31e45407e05a}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511343, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5714d46-08ca-4385-9241-e36fe60b661d}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52e6c0e-8271-48bf-bb76-7eb4c6c51d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  4.25343484602043e-14, -1.43090704006037e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.25343484602043e-14, -1.43090704006037e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f87d39d-cbaa-4b38-9b01-05faeb0f3ccb}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1dc10c-b626-4f0f-857d-4db08c9f3484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511344, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511344, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2295d108-8175-4125-a626-22151ae54975}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed089603-ce91-45c8-82d5-6d2d06e40512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511342, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511342, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42db475b-b6db-4e84-b21f-965d0cd5a16b}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.29775663394521e-14, -1.45558569090481e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.29775663394521e-14, -1.45558569090481e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde70439-943a-44a8-b542-ee910c51fd4a}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2c38f87-a86e-4404-80e3-589df963d0e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511343, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1831090734401,                       !- X Origin {m}
  69.9051824796288,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}; !- Thermal Zone Name

OS:Surface,
  {53616741-3627-421d-b4d2-3cd76f2560af}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aab20e6-9b22-425d-a9a2-91245c0cb84d}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b0c1e66-a040-4ce3-9841-6aae51fc544f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  -3.52017582091712e-14, -2.80963308515702e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.52017582091712e-14, -2.80963308515702e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a984262-f3f7-4d97-8e07-31fe1dead8d1}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a9dafa4-ca09-4fc5-8033-36ac9a6669d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511365, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9928ea63-708c-4815-8691-64a632127470}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea5e79c-d0c8-4591-9f28-3ed488aa2e36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511365, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511365, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1dc10c-b626-4f0f-857d-4db08c9f3484}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f87d39d-cbaa-4b38-9b01-05faeb0f3ccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56534238100579e-14, -2.82954224083511e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.56534238100579e-14, -2.82954224083511e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44cb1e3c-020d-40f4-b1af-8d6e917cdf0f}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {202b0b9b-1d40-4e54-8b37-b9e9f3f3b1d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511365, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4576726268851,                       !- X Origin {m}
  61.6306189261839,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}; !- Thermal Zone Name

OS:Surface,
  {9f90e461-d283-4fc2-a8fa-3f2e9eda4833}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511379, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c91638-2f29-472b-9912-392d01e2fa31}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f60c23f0-7f3e-40fb-b15f-339a2dc171e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  -2.12855505501738e-14, 4.26632956682352e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.12855505501738e-14, 4.26632956682352e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe011e2-db19-4b03-9ffe-89ca4f94d007}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e625163-1fc6-4ff4-9c59-72b7ae7d0415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551138, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551138, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1625074-f0aa-4c9f-9bcc-14c67f673ddc}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0b2988-40d4-4179-834c-0fa8794bbd23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511378, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511378, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9dafa4-ca09-4fc5-8033-36ac9a6669d3}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a984262-f3f7-4d97-8e07-31fe1dead8d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.11713813488522e-14, 4.24876634216552e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.11713813488522e-14, 4.24876634216552e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbb4009-4a0d-4422-8173-80b7a5eb2e07}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850a0f46-f582-45bd-988d-a6b8e5259d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511379, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.7322361803301,                       !- X Origin {m}
  53.3560553727389,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa234715-de7b-4acc-a8a1-aacaa102deda}; !- Thermal Zone Name

OS:Surface,
  {a18875a8-bbcd-46cd-ae86-98ff8137d314}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19109423-5e89-4ce4-a14c-2a72ddd2d5d3}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305d9eb7-8fe7-442e-aba0-8a53ebb74b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  -7.32993006505542e-15, 2.81972067229496e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.32993006505542e-15, 2.81972067229496e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09add4fd-606c-4771-a35b-310775037df6}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1639324-03c3-4f8f-8f95-025d16a87365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511392, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511392, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d0868b-a09d-4f1d-95a3-dcb7261560d2}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddf8d04-ee13-4319-8d34-39576541a183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793357, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511394, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511394, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e625163-1fc6-4ff4-9c59-72b7ae7d0415}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe011e2-db19-4b03-9ffe-89ca4f94d007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8782644641687e-15, 2.81945465369717e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.8782644641687e-15, 2.81945465369717e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff00d738-db1e-423e-b12e-528d9e062450}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e83ef4c-0ec1-4d87-a0b0-d72dd6a182b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.0067997337751,                       !- X Origin {m}
  45.0814918192939,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}; !- Thermal Zone Name

OS:Surface,
  {c3ba578c-0664-4402-a5f0-97410c5e741c}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127debd8-204b-48c9-97ee-23ffa5f9bbe6}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0243ab54-d26d-4412-a1dd-bd4084b4a642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344502, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  1.43782728219956e-14, 7.27284546439465e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.43782728219956e-14, 7.27284546439465e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a426175-253c-4bf3-b8f7-d3690f715430}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511415, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511415, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344502, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344502, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8db3270-d109-4e87-b79f-3c3dfa6a7aee}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef39a27-e54d-414d-98a9-a890cd30b25c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793359, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511414, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1639324-03c3-4f8f-8f95-025d16a87365}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09add4fd-606c-4771-a35b-310775037df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42314202575724e-14, 7.08486181523062e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.42314202575724e-14, 7.08486181523062e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787e98c2-76e3-4fbe-98cc-a2b35298813b}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72ad4342-c600-44de-a0dc-d4d8422e386e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.3031070120616,                       !- X Origin {m}
  70.5743075251402,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {34d78149-7ff5-4eed-895f-137015710320}; !- Thermal Zone Name

OS:Surface,
  {9a6cc075-6fb3-40ad-b216-ab4d0198af80}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  0.66912504551134, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed089603-ce91-45c8-82d5-6d2d06e40512}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2295d108-8175-4125-a626-22151ae54975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  3.93013426155028e-14, -1.39893625665047e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.93013426155028e-14, -1.39893625665047e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529301bd-ea20-4982-934b-21c4ed3c8c5d}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f98919-82b1-4c8c-8d8f-d7bb38094bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551134, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551134, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7791e52a-2922-48ff-9a43-1c241b0c4cc1}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d2c039-d50a-4d1c-b527-d4f22ed2eedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511338, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511338, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbfdf8c-5403-47fe-8373-dd622c36969f}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92340920345834e-14, -1.43650962829799e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.92340920345834e-14, -1.43650962829799e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd77ea2-9b02-4dd4-bbe2-d631b024fca4}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {853eb50a-0629-44b6-a358-1e9f18d9baac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551134, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5776705655065,                       !- X Origin {m}
  62.2997439716952,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}; !- Thermal Zone Name

OS:Surface,
  {ef27f7cd-b9fc-41f5-b81c-77c7a8fb65bc}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea5e79c-d0c8-4591-9f28-3ed488aa2e36}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9928ea63-708c-4815-8691-64a632127470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 2 {m}
  -3.88600765767278e-14, -3.53073628979273e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.88600765767278e-14, -3.53073628979273e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d66330c-c652-47ce-8bfa-f481d7bcfbde}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6bfd0b8-c3f1-417f-82e8-d0e69fa33a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511362, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511362, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344493, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3365d41-b22c-4435-bf76-ec86585aabd6}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cae1bac-4da3-45c6-80a1-86c0bd5835ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f98919-82b1-4c8c-8d8f-d7bb38094bf0}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529301bd-ea20-4982-934b-21c4ed3c8c5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89096553831076e-14, -3.56973318717029e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.89096553831076e-14, -3.56973318717029e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c821a5b1-c2ff-42fb-a4dd-06b27c48e005}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c76a27a1-79e0-4e25-ab91-414e84e36ff1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344493, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.5527136788005e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8522341189515,                       !- X Origin {m}
  54.0251804182503,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}; !- Thermal Zone Name

OS:Surface,
  {9bc1b50a-0cf6-4bdb-8868-a0159e5a79a7}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511379, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793366, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b2988-40d4-4179-834c-0fa8794bbd23}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1625074-f0aa-4c9f-9bcc-14c67f673ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  -2.12855505501738e-14, 4.26632956682352e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.12855505501738e-14, 4.26632956682352e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef96d95-783b-4757-b4a9-c5d05c9d55e2}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c37721-5e93-4561-9424-455b260a5f64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551138, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551138, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52049418-c69e-4d0c-9097-b6b7f08aa7fd}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c682e7-2273-4a97-8ce0-695a826d29c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793366, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793366, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511379, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511379, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6bfd0b8-c3f1-417f-82e8-d0e69fa33a56}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d66330c-c652-47ce-8bfa-f481d7bcfbde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14266155789359e-14, 4.27428976517389e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.14266155789359e-14, 4.27428976517389e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793366, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793366, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20b1693-b29f-4822-b497-d569f911cdc7}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96647553-d826-4fa5-aedf-e61c41567bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511379, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793366, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.1267976723965,                       !- X Origin {m}
  45.7506168648053,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {acb5862a-1808-41bf-906f-15491aa2cec9}; !- Thermal Zone Name

OS:Surface,
  {5661b11e-a30c-4f81-b18e-086cb7b54ddd}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddf8d04-ee13-4319-8d34-39576541a183}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d0868b-a09d-4f1d-95a3-dcb7261560d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  -7.32993006505542e-15, 2.81972067229496e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.32993006505542e-15, 2.81972067229496e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860b80bc-126c-4c3f-9014-f25c9398e6c3}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e1ae66-2536-4b5f-8e16-a95ecedf78e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511392, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511392, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4da0db9-14e3-43f6-bbc9-82eca2316617}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49def64b-3833-4301-a3ca-9507ae40d7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793357, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511394, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511394, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c37721-5e93-4561-9424-455b260a5f64}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef96d95-783b-4757-b4a9-c5d05c9d55e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8782644641687e-15, 2.81945465369717e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.8782644641687e-15, 2.81945465369717e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500ee242-5e50-4f70-b668-f9a5205acaa9}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {300b2a9f-79ac-4124-b228-ea4e8a14d152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.4013612258415,                       !- X Origin {m}
  37.4760533113603,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}; !- Thermal Zone Name

OS:Surface,
  {aeebb818-ee95-4352-bdb8-40797286475b}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.274563553445, 0,   !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef39a27-e54d-414d-98a9-a890cd30b25c}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8db3270-d109-4e87-b79f-3c3dfa6a7aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344501, -8.274563553445, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.274563553445, 0,   !- X,Y,Z Vertex 2 {m}
  1.43782728219956e-14, 7.27284546439464e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.43782728219956e-14, 7.27284546439464e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d53a4fd-e5ee-4302-b033-3c9eb66aa810}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511416, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511416, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344501, -8.274563553445, 0,   !- X,Y,Z Vertex 3 {m}
  8.27456355344501, -8.274563553445, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc87d72-1aba-410b-a0bd-b235bf1d86b3}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b44a26-778d-4ec2-8fca-cd57940d8e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511414, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e1ae66-2536-4b5f-8e16-a95ecedf78e1}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860b80bc-126c-4c3f-9014-f25c9398e6c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4486654487656e-14, 6.82962758514699e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4486654487656e-14, 6.82962758514699e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d811bdb-1140-460f-a31b-2ecb38da6a58}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77da3b5d-c320-49ff-9659-d259677e4888}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.274563553445, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.697668504128,                        !- X Origin {m}
  62.9688690172066,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6fad4944-b35b-4ada-8cec-56da6a05df47}; !- Thermal Zone Name

OS:Surface,
  {9a7ad3c3-1ee6-4b0f-94c1-6b61b59a84e9}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511439, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d2c039-d50a-4d1c-b527-d4f22ed2eedd}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7791e52a-2922-48ff-9a43-1c241b0c4cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 2 {m}
  3.89609524481071e-14, -7.22432537629941e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.89609524481071e-14, -7.22432537629941e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f280ba2-36bd-4dbc-a799-6ca0239a1b2f}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf73373-6f22-4dce-908a-9a342c7aa72e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.66912504551144, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.66912504551144, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344494, -8.27456355344501, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdd602b-d26b-4982-b7aa-698036e35e97}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f819de4-b210-4952-8b6e-790e3818dfcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511438, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511438, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feaaf401-6eeb-42f9-a08d-1ed09a0276bc}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.89582922621294e-14, -6.98386915292487e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.89582922621294e-14, -6.98386915292487e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0e4d7b-5fc3-4b44-b242-8c9e44fd262e}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {670ada27-4d35-4d3d-9041-7fcfb21944c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511439, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {719965c9-8822-485a-b261-f11ff573e815}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.9722320575729,                       !- X Origin {m}
  54.6943054637616,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}; !- Thermal Zone Name

OS:Surface,
  {3aa02eca-9e51-4362-a579-66b97366f8a3}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cae1bac-4da3-45c6-80a1-86c0bd5835ce}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3365d41-b22c-4435-bf76-ec86585aabd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344503, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 2 {m}
  -4.19667953993764e-14, -2.77559406841744e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.19667953993764e-14, -2.77559406841744e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f0e5d0-9e44-4b8e-9d26-c42c9f198ea1}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e817f3-b4c8-4512-83a7-28d09fdff586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511358, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344503, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344503, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c31c21-0364-4082-86a7-2019a8308d20}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d25ca1f-c294-4b5e-a22f-fc9d07b8c9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793354, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511358, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511358, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf73373-6f22-4dce-908a-9a342c7aa72e}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f280ba2-36bd-4dbc-a799-6ca0239a1b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24184610002629e-14, -2.86358125757471e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.24184610002629e-14, -2.86358125757471e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793354, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c711195-a3c3-4759-a8cb-69c373880260}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {719965c9-8822-485a-b261-f11ff573e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511358, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344503, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.2467956110179,                       !- X Origin {m}
  46.4197419103166,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}; !- Thermal Zone Name

OS:Surface,
  {397030e5-e18e-4165-a83d-e5b0e2b059f9}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511375, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793354, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c682e7-2273-4a97-8ce0-695a826d29c2}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52049418-c69e-4d0c-9097-b6b7f08aa7fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  -2.09161471187685e-14, -4.22324291915715e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.09161471187685e-14, -4.22324291915715e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7883e7e0-a8cd-4d13-ad1e-f9db73492c74}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7ac03a-30ad-4832-8360-dd3fae43ed25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511375, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511375, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344494, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539e5105-c743-4694-b702-4d93d176f469}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bdcc270-b51d-4669-8602-c9ac9fc02b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793354, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511376, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511376, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e817f3-b4c8-4512-83a7-28d09fdff586}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f0e5d0-9e44-4b8e-9d26-c42c9f198ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.16902975306588e-14, -4.22585486877502e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.16902975306588e-14, -4.22585486877502e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793354, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0df1ee-cba2-4af7-8415-c0d3c69f576e}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8300e698-84e8-454e-8ae4-587860136c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511375, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.5213591644629,                       !- X Origin {m}
  38.1451783568717,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}; !- Thermal Zone Name

OS:Surface,
  {554f81d5-5794-4185-ae86-93222726f90b}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511393, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49def64b-3833-4301-a3ca-9507ae40d7f9}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4da0db9-14e3-43f6-bbc9-82eca2316617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 2 {m}
  -6.94840881291889e-15, 3.56841553326871e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.94840881291889e-15, 3.56841553326871e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b492c27-4520-4af3-bd33-168f5b14cbb2}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3aaa517-de34-461a-9399-98be4480fd90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511392, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511392, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344499, -8.27456355344497, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a480b10-528a-49c8-946c-ec655f888bf7}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe767447-b5b0-450b-864c-233d4db35c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793357, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511394, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511394, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7ac03a-30ad-4832-8360-dd3fae43ed25}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7883e7e0-a8cd-4d13-ad1e-f9db73492c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.04834275694023e-15, 3.54700521873442e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.04834275694023e-15, 3.54700521873442e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793357, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d7c19f-670f-4d9c-a203-2318358570aa}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17d7aec7-592f-490e-a7fa-97aa6d04018d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511393, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344499, -8.27456355344497, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.5527136788005e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793357, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.7959227179079,                       !- X Origin {m}
  29.8706148034267,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}; !- Thermal Zone Name

OS:Surface,
  {78f9b0a6-ce5d-46a0-b4d8-0d94c9c3c68c}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b44a26-778d-4ec2-8fca-cd57940d8e46}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc87d72-1aba-410b-a0bd-b235bf1d86b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344501, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344499, 0, !- X,Y,Z Vertex 2 {m}
  1.41023562586153e-14, 1.05496425798148e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.41023562586153e-14, 1.05496425798148e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0daa37-d628-46be-8203-13f19a8633f1}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344501, -8.27456355344499, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344501, -8.27456355344499, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f36705-1ce9-4a1c-9be0-5b0dabb6c533}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433bba10-3f20-4ca4-8859-77096ab49edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793359, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511414, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511414, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3aaa517-de34-461a-9399-98be4480fd90}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b492c27-4520-4af3-bd33-168f5b14cbb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44016153412703e-14, 1.04673804103332e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.44016153412703e-14, 1.04673804103332e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793359, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9d2fbf-6633-48f0-81e9-6bc47d38dcf0}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aac67f31-2755-4f00-9865-7e88c5941727}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511414, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344501, -8.27456355344499, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793359, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.09222999619438,                       !- X Origin {m}
  55.363430509273,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}; !- Thermal Zone Name

OS:Surface,
  {874ec7f4-9ad4-4b52-bcc1-a12a211d4035}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511383, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793362, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f819de4-b210-4952-8b6e-790e3818dfcd}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdd602b-d26b-4982-b7aa-698036e35e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344502, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344502, 0, !- X,Y,Z Vertex 2 {m}
  3.32082196799149e-15, -2.1548173783612e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.32082196799149e-15, -2.1548173783612e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6e0c73-1ced-41b8-a16c-aff0f46d6ea9}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {874c2755-0972-413c-a0a8-ad2087b2ce53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511383, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511383, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344502, -8.27456355344502, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344502, -8.27456355344502, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa6a7b6-e4d3-43c8-bb33-5848daff24a0}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793362, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793362, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511383, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511383, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043c417e-ce6e-4cf3-a365-45b30a903391}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06040516206353e-15, -2.1823973556066e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.06040516206353e-15, -2.1823973556066e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793362, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793362, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2fe5fc6-e24e-4387-8563-1715dd30c2ed}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08a179c7-2c45-48e2-892f-62d604e7db01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511383, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344502, -8.27456355344502, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793362, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.3667935496394,                       !- X Origin {m}
  47.088866955828,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}; !- Thermal Zone Name

OS:Surface,
  {36942c3a-b421-4486-8fa4-0901b18a6ee9}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511343, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793365, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d25ca1f-c294-4b5e-a22f-fc9d07b8c9e8}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c31c21-0364-4082-86a7-2019a8308d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344494, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344494, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1184e479-50b3-4c20-a4b3-2860488a8e8a}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a65289-b95c-4abd-bbb4-ceca0350501e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511344, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511344, -15.8800020613785, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344494, -8.27456355344494, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344494, -8.27456355344494, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b0f5a0d-1784-4ba0-ae2c-c77bb64dc6f2}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793365, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793365, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511343, -15.8800020613785, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511343, -15.8800020613785, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {874c2755-0972-413c-a0a8-ad2087b2ce53}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f6e0c73-1ced-41b8-a16c-aff0f46d6ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25183949442845e-14, -4.25183949442845e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.25183949442845e-14, -4.25183949442845e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793365, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793365, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e58e6e-4791-49c1-88f9-064871be09ef}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d67fad9-82f0-465a-81f7-881c2f6fefcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511343, -15.8800020613785, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344494, -8.27456355344494, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793365, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.6413571030843,                       !- X Origin {m}
  38.8143034023831,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}; !- Thermal Zone Name

OS:Surface,
  {5211dddb-770d-43da-87f9-e77edd940a6e}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793356, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bdcc270-b51d-4669-8602-c9ac9fc02b2e}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539e5105-c743-4694-b702-4d93d176f469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344496, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 2 {m}
  -3.88890898407372e-14, 4.28233247716743e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.88890898407372e-14, 4.28233247716743e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa05a93-b605-4f22-87e7-779cd9ea5871}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b6a7120-8351-4a43-b99c-569f98cbf517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511362, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511362, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344496, -8.27456355344496, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344496, -8.27456355344496, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156ff58b-ce9c-4e83-91a0-50fdfe925ba3}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793356, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793356, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511361, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511361, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a65289-b95c-4abd-bbb4-ceca0350501e}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1184e479-50b3-4c20-a4b3-2860488a8e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89863635987807e-14, 4.25390772775812e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.89863635987807e-14, 4.25390772775812e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793356, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fd69e7-deaa-4155-9313-14fc37214178}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {233df61c-ca2d-4033-a33b-980e25fa661f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511361, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344496, -8.27456355344496, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.2632564145606e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793356, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.9159206565293,                       !- X Origin {m}
  30.5397398489381,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {07a1585c-29e2-4852-9a04-6cb455727e9d}; !- Thermal Zone Name

OS:Surface,
  {ec55fa07-d288-4732-aeeb-ce88f29906f3}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511375, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793358, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe767447-b5b0-450b-864c-233d4db35c7d}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a480b10-528a-49c8-946c-ec655f888bf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27456355344498, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344498, 0, !- X,Y,Z Vertex 2 {m}
  -2.4858596189492e-14, 1.7773967956114e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.4858596189492e-14, 1.7773967956114e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c693dfae-e746-4c30-a7b2-a56d7cf7ec7c}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5976ad04-e3ae-4342-82f0-07916f345938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511375, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.669125045511375, -15.8800020613786, 0, !- X,Y,Z Vertex 2 {m}
  8.27456355344498, -8.27456355344498, 0, !- X,Y,Z Vertex 3 {m}
  8.27456355344498, -8.27456355344498, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a39e2f0-efae-4424-a802-e479e516fd6f}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793358, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793358, 0, !- X,Y,Z Vertex 2 {m}
  0.669125045511376, -15.8800020613786, 0, !- X,Y,Z Vertex 3 {m}
  0.669125045511376, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6a7120-8351-4a43-b99c-569f98cbf517}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa05a93-b605-4f22-87e7-779cd9ea5871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.51728668607089e-14, 1.80674395031079e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.51728668607089e-14, 1.80674395031079e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793358, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e8b034-2352-4940-96e6-c0640a2d909e}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ff9ccde-4e1f-4b14-bec7-1ea955d149f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.669125045511375, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27456355344498, -8.27456355344498, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 1.77635683940025e-14, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793358, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.1904842099743,                       !- X Origin {m}
  22.2651762954931,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}; !- Thermal Zone Name

OS:Surface,
  {56949d1a-82fb-4625-973c-b723c28778da}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 2 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433bba10-3f20-4ca4-8859-77096ab49edd}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f36705-1ce9-4a1c-9be0-5b0dabb6c533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.274563553445, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 2 {m}
  3.84181438114389e-16, -6.72124591948661e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.84181438114389e-16, -6.72124591948661e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d710de3-319c-4c6d-81d3-7afb2f0be25c}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6691250455114, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 2 {m}
  8.274563553445, -8.27456355344501, 0,   !- X,Y,Z Vertex 3 {m}
  8.274563553445, -8.27456355344501, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567cf8a0-9ea4-4552-88fe-b4676f06770c}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793361, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793361, 0, !- X,Y,Z Vertex 2 {m}
  0.6691250455114, -15.8800020613786, 0,  !- X,Y,Z Vertex 3 {m}
  0.6691250455114, -15.8800020613786, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5976ad04-e3ae-4342-82f0-07916f345938}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c693dfae-e746-4c30-a7b2-a56d7cf7ec7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05655423703826e-17, -7.12599289997138e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.05655423703826e-17, -7.12599289997138e-15, 0, !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793361, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64587530-6f97-4c13-b010-39845405b46f}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33d5a4ec-e21f-494c-b80e-f5c6c1afb091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6691250455114, -15.8800020613786, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.274563553445, -8.27456355344501, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793361, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {31b9357c-7c6f-497f-bb89-a33021ba9684}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc23a656-a9b0-46a6-a50c-7eaefc20c068}, !- Zone Air Inlet Port List
  {5454b414-6f87-4cf0-9b19-94348378f4ad}, !- Zone Air Exhaust Port List
  {05092dc7-066c-4666-9f84-eb52791fdbb9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f19425cc-a8e4-4891-b693-82667010090e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ea9054a-7fa3-4ac5-8389-229526e9bf91}, !- Handle
  Node 10,                                !- Name
  {05092dc7-066c-4666-9f84-eb52791fdbb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05092dc7-066c-4666-9f84-eb52791fdbb9}, !- Handle
  {5c8d8dd8-ad7c-4584-a329-6421387919aa}, !- Name
  {31b9357c-7c6f-497f-bb89-a33021ba9684}, !- Source Object
  11,                                     !- Outlet Port
  {1ea9054a-7fa3-4ac5-8389-229526e9bf91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc23a656-a9b0-46a6-a50c-7eaefc20c068}, !- Handle
  Port List 19,                           !- Name
  {31b9357c-7c6f-497f-bb89-a33021ba9684}; !- HVAC Component

OS:PortList,
  {5454b414-6f87-4cf0-9b19-94348378f4ad}, !- Handle
  Port List 20,                           !- Name
  {31b9357c-7c6f-497f-bb89-a33021ba9684}; !- HVAC Component

OS:Sizing:Zone,
  {fe1ac1b2-3ff2-4b5a-a596-6389e0ecb882}, !- Handle
  {31b9357c-7c6f-497f-bb89-a33021ba9684}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b7ea812-d313-4924-9811-8215b4f0c2e3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {31b9357c-7c6f-497f-bb89-a33021ba9684}; !- Thermal Zone

OS:ThermalZone,
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {517b1625-ced0-4a22-8460-2f5a56659e0d}, !- Zone Air Inlet Port List
  {ddd46887-80f7-42cc-85bb-c070918b5ddb}, !- Zone Air Exhaust Port List
  {abf5132e-d729-42ec-b055-f234a8ad4b1b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {439933cf-3d2f-4b52-a92e-5ca287cfdc9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dafcab2-a7bd-4206-8434-38fcf33a8b90}, !- Handle
  Node 11,                                !- Name
  {abf5132e-d729-42ec-b055-f234a8ad4b1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abf5132e-d729-42ec-b055-f234a8ad4b1b}, !- Handle
  {e94555f5-a96a-4a28-b70b-0b811d995822}, !- Name
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}, !- Source Object
  11,                                     !- Outlet Port
  {1dafcab2-a7bd-4206-8434-38fcf33a8b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {517b1625-ced0-4a22-8460-2f5a56659e0d}, !- Handle
  Port List 21,                           !- Name
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}; !- HVAC Component

OS:PortList,
  {ddd46887-80f7-42cc-85bb-c070918b5ddb}, !- Handle
  Port List 22,                           !- Name
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}; !- HVAC Component

OS:Sizing:Zone,
  {0e7664b1-330e-4cf0-aed0-d5208ac3b2af}, !- Handle
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c56acdd3-8ecd-4af5-a9e9-114f996ce2db}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {05c3cdf4-c54f-4b84-a265-a35e6a085256}; !- Thermal Zone

OS:ThermalZone,
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0180da8-ac06-4d66-afe0-7c8cdba3116e}, !- Zone Air Inlet Port List
  {315cf536-2861-4f7a-90e5-72a7165d9c37}, !- Zone Air Exhaust Port List
  {d9cb6f86-30b5-44f7-91d2-b975ea2c224e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a701c60a-c767-43d7-bcef-7bd5774a37e1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78cb1adf-b013-48ca-aa9f-d003e2fd046f}, !- Handle
  Node 12,                                !- Name
  {d9cb6f86-30b5-44f7-91d2-b975ea2c224e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9cb6f86-30b5-44f7-91d2-b975ea2c224e}, !- Handle
  {b033b8e1-c364-4546-87bd-f4e45dc480b4}, !- Name
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}, !- Source Object
  11,                                     !- Outlet Port
  {78cb1adf-b013-48ca-aa9f-d003e2fd046f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0180da8-ac06-4d66-afe0-7c8cdba3116e}, !- Handle
  Port List 23,                           !- Name
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}; !- HVAC Component

OS:PortList,
  {315cf536-2861-4f7a-90e5-72a7165d9c37}, !- Handle
  Port List 24,                           !- Name
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}; !- HVAC Component

OS:Sizing:Zone,
  {1d829736-9efa-4089-9fae-ed3931a124c0}, !- Handle
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e2ce6f0-8cf6-48d5-b254-9f942403bd70}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e2c00b2c-4e87-41ab-bcc1-0253162f5c50}; !- Thermal Zone

OS:ThermalZone,
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1634d667-581a-4298-9a47-8e5b527c9420}, !- Zone Air Inlet Port List
  {b4fa8091-912a-4e22-bea5-ac8e5a84fdb3}, !- Zone Air Exhaust Port List
  {7ea55a9f-d15d-438d-a46e-f2ca0998c58d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11db5cf5-914c-4612-852e-960dbb87d6a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2729a466-1b21-47b7-b0d5-69354920f980}, !- Handle
  Node 13,                                !- Name
  {7ea55a9f-d15d-438d-a46e-f2ca0998c58d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ea55a9f-d15d-438d-a46e-f2ca0998c58d}, !- Handle
  {4f1e6a4f-fd76-491a-87ee-0d008fccbc1c}, !- Name
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}, !- Source Object
  11,                                     !- Outlet Port
  {2729a466-1b21-47b7-b0d5-69354920f980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1634d667-581a-4298-9a47-8e5b527c9420}, !- Handle
  Port List 25,                           !- Name
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}; !- HVAC Component

OS:PortList,
  {b4fa8091-912a-4e22-bea5-ac8e5a84fdb3}, !- Handle
  Port List 26,                           !- Name
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}; !- HVAC Component

OS:Sizing:Zone,
  {14034b1d-f320-41db-b036-00616aa2c6bd}, !- Handle
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3c12a5c6-dede-4ba2-8f10-32ed550e5dc8}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {9e08bb7b-41b8-4b65-a451-fa7a6b087730}; !- Thermal Zone

OS:ThermalZone,
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b501e88-5e70-4239-b35b-209a9e34e3a4}, !- Zone Air Inlet Port List
  {b3bcf2a3-9d3c-4c88-9eb9-35e31a49e7f4}, !- Zone Air Exhaust Port List
  {499aa43e-19e5-4a99-8034-b9bff3b7cefa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b69ab94f-dec5-4855-a9d0-a65c622a9b67}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d6c1f63-9ee7-4c2b-8110-264e8f19c3cb}, !- Handle
  Node 14,                                !- Name
  {499aa43e-19e5-4a99-8034-b9bff3b7cefa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499aa43e-19e5-4a99-8034-b9bff3b7cefa}, !- Handle
  {ae0f0d48-9f03-4ef2-b106-ab40a324d241}, !- Name
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}, !- Source Object
  11,                                     !- Outlet Port
  {3d6c1f63-9ee7-4c2b-8110-264e8f19c3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b501e88-5e70-4239-b35b-209a9e34e3a4}, !- Handle
  Port List 27,                           !- Name
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}; !- HVAC Component

OS:PortList,
  {b3bcf2a3-9d3c-4c88-9eb9-35e31a49e7f4}, !- Handle
  Port List 28,                           !- Name
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}; !- HVAC Component

OS:Sizing:Zone,
  {7aaa4fe0-357b-4a8a-a7c9-72e5439ff936}, !- Handle
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec002120-bbc0-4385-91a7-9c2904db41fd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {1d7f6fcc-1167-4109-8cf4-9de48546a318}; !- Thermal Zone

OS:ThermalZone,
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47a51b25-5e26-4fe1-928b-c0720b1d4aea}, !- Zone Air Inlet Port List
  {7d5849ae-920b-4ae5-8acb-0ef9dff36159}, !- Zone Air Exhaust Port List
  {08de779d-edca-4cba-b1cd-18466f93ea28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09ed64b1-3ab4-4ffe-aea0-a8fc9fd7cc77}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1107d156-9b2a-4008-8f9f-021acd74d083}, !- Handle
  Node 15,                                !- Name
  {08de779d-edca-4cba-b1cd-18466f93ea28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08de779d-edca-4cba-b1cd-18466f93ea28}, !- Handle
  {216c7ef2-c46b-4ccd-b91e-d478be64913e}, !- Name
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}, !- Source Object
  11,                                     !- Outlet Port
  {1107d156-9b2a-4008-8f9f-021acd74d083}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47a51b25-5e26-4fe1-928b-c0720b1d4aea}, !- Handle
  Port List 29,                           !- Name
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}; !- HVAC Component

OS:PortList,
  {7d5849ae-920b-4ae5-8acb-0ef9dff36159}, !- Handle
  Port List 30,                           !- Name
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}; !- HVAC Component

OS:Sizing:Zone,
  {455405e5-2e75-472d-affe-f0b616e4be69}, !- Handle
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d0cbf95b-5acd-4867-bf48-d9e502d9e3b8}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ff5550c2-7c78-4258-9abf-3b5fe06e885f}; !- Thermal Zone

OS:ThermalZone,
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8995f243-6d79-454d-bc02-807d94d999b1}, !- Zone Air Inlet Port List
  {e607c27a-9e00-4577-ad9a-6d5fd81969ca}, !- Zone Air Exhaust Port List
  {dc1bfc1c-da97-44d3-8776-64e97c282122}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f5bd44c-6022-4246-b198-3954ffe9d7df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27a459fa-1e36-489c-85ca-cda08aae442d}, !- Handle
  Node 16,                                !- Name
  {dc1bfc1c-da97-44d3-8776-64e97c282122}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc1bfc1c-da97-44d3-8776-64e97c282122}, !- Handle
  {15a849ff-2b0d-42ba-9081-69e711f7d1aa}, !- Name
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}, !- Source Object
  11,                                     !- Outlet Port
  {27a459fa-1e36-489c-85ca-cda08aae442d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8995f243-6d79-454d-bc02-807d94d999b1}, !- Handle
  Port List 31,                           !- Name
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}; !- HVAC Component

OS:PortList,
  {e607c27a-9e00-4577-ad9a-6d5fd81969ca}, !- Handle
  Port List 32,                           !- Name
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}; !- HVAC Component

OS:Sizing:Zone,
  {f42bdef5-21cc-448d-8c07-983717b1ec89}, !- Handle
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7cb1490-1620-4846-8a63-95dfe12e6e14}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c6054e86-d4fa-498d-b86b-5256f5aef91d}; !- Thermal Zone

OS:ThermalZone,
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62d495c5-fb92-4ce6-a4bd-d290897bd93d}, !- Zone Air Inlet Port List
  {451b5cbd-2dab-4ee0-8b0f-e1ffe6cfd4f5}, !- Zone Air Exhaust Port List
  {3f0184e1-359a-4e81-a345-af3afe19c4e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f263d257-14ab-42eb-8c17-031430003955}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1262f16-9056-4500-bec8-48ecf41810a9}, !- Handle
  Node 17,                                !- Name
  {3f0184e1-359a-4e81-a345-af3afe19c4e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f0184e1-359a-4e81-a345-af3afe19c4e7}, !- Handle
  {dee4f231-c2f4-4e08-a1cc-986b8e1988c5}, !- Name
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}, !- Source Object
  11,                                     !- Outlet Port
  {f1262f16-9056-4500-bec8-48ecf41810a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62d495c5-fb92-4ce6-a4bd-d290897bd93d}, !- Handle
  Port List 33,                           !- Name
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}; !- HVAC Component

OS:PortList,
  {451b5cbd-2dab-4ee0-8b0f-e1ffe6cfd4f5}, !- Handle
  Port List 34,                           !- Name
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}; !- HVAC Component

OS:Sizing:Zone,
  {1202f756-40e4-4d3a-9847-385983fb36db}, !- Handle
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cee92ab-7684-49a0-8541-6e68d18b97f7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {0b42aef4-b01a-454a-bd69-2b7640aa7d8f}; !- Thermal Zone

OS:ThermalZone,
  {d27092b1-05f5-41c0-b1b5-018336090222}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7166062a-ee51-43d9-929a-c62630d9e66a}, !- Zone Air Inlet Port List
  {eabf257e-920a-4fa1-a61b-a2739b77506c}, !- Zone Air Exhaust Port List
  {d92cc69b-83f8-4369-8108-d2d89b626488}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9c846ea-4342-49a7-91df-99d9a304e8fc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66305f50-4a15-4ade-90c8-19d75cb1fbe2}, !- Handle
  Node 18,                                !- Name
  {d92cc69b-83f8-4369-8108-d2d89b626488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d92cc69b-83f8-4369-8108-d2d89b626488}, !- Handle
  {afba8ec7-1646-4037-8619-982c9c91bba7}, !- Name
  {d27092b1-05f5-41c0-b1b5-018336090222}, !- Source Object
  11,                                     !- Outlet Port
  {66305f50-4a15-4ade-90c8-19d75cb1fbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7166062a-ee51-43d9-929a-c62630d9e66a}, !- Handle
  Port List 35,                           !- Name
  {d27092b1-05f5-41c0-b1b5-018336090222}; !- HVAC Component

OS:PortList,
  {eabf257e-920a-4fa1-a61b-a2739b77506c}, !- Handle
  Port List 36,                           !- Name
  {d27092b1-05f5-41c0-b1b5-018336090222}; !- HVAC Component

OS:Sizing:Zone,
  {5b7f4934-f4b8-4939-a933-45d0eab1c90b}, !- Handle
  {d27092b1-05f5-41c0-b1b5-018336090222}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {802b0214-4705-4131-aef9-2909c1955072}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d27092b1-05f5-41c0-b1b5-018336090222}; !- Thermal Zone

OS:ThermalZone,
  {acb5862a-1808-41bf-906f-15491aa2cec9}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0702773c-6d49-4a1e-a9e6-261db8a2d4dd}, !- Zone Air Inlet Port List
  {4ef00de7-1052-4ccb-bc3d-a52494fdb46e}, !- Zone Air Exhaust Port List
  {4d76fe42-dcb9-4ed3-a02c-2d4d244147c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33cbba31-7fb6-4e33-9788-d10030ad2d98}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2a34572-d56f-4526-b199-ca93a816972b}, !- Handle
  Node 19,                                !- Name
  {4d76fe42-dcb9-4ed3-a02c-2d4d244147c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d76fe42-dcb9-4ed3-a02c-2d4d244147c8}, !- Handle
  {20e79c70-944c-4361-93d1-740f95d42284}, !- Name
  {acb5862a-1808-41bf-906f-15491aa2cec9}, !- Source Object
  11,                                     !- Outlet Port
  {e2a34572-d56f-4526-b199-ca93a816972b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0702773c-6d49-4a1e-a9e6-261db8a2d4dd}, !- Handle
  Port List 37,                           !- Name
  {acb5862a-1808-41bf-906f-15491aa2cec9}; !- HVAC Component

OS:PortList,
  {4ef00de7-1052-4ccb-bc3d-a52494fdb46e}, !- Handle
  Port List 38,                           !- Name
  {acb5862a-1808-41bf-906f-15491aa2cec9}; !- HVAC Component

OS:Sizing:Zone,
  {482e12fe-a0d4-43d6-a3d6-295dd969380a}, !- Handle
  {acb5862a-1808-41bf-906f-15491aa2cec9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {105d80f4-7725-4426-a6b3-f8c2c06d25e8}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {acb5862a-1808-41bf-906f-15491aa2cec9}; !- Thermal Zone

OS:ThermalZone,
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b33bac6-b8c0-4b80-8b2d-9a1eea6bc286}, !- Zone Air Inlet Port List
  {dd4c6180-c487-4018-8b4a-a0f7c2b36213}, !- Zone Air Exhaust Port List
  {34e5e2e1-65ee-4a9c-93e1-ff7b14a7a9ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1de3799-80ed-4f04-b264-9f4a18630c1e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff1d4089-881a-4fbe-8b45-b4d8efc8bd3f}, !- Handle
  Node 20,                                !- Name
  {34e5e2e1-65ee-4a9c-93e1-ff7b14a7a9ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34e5e2e1-65ee-4a9c-93e1-ff7b14a7a9ee}, !- Handle
  {ce8b3c42-f285-4438-b2b8-31806332e4e8}, !- Name
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}, !- Source Object
  11,                                     !- Outlet Port
  {ff1d4089-881a-4fbe-8b45-b4d8efc8bd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b33bac6-b8c0-4b80-8b2d-9a1eea6bc286}, !- Handle
  Port List 39,                           !- Name
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}; !- HVAC Component

OS:PortList,
  {dd4c6180-c487-4018-8b4a-a0f7c2b36213}, !- Handle
  Port List 40,                           !- Name
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}; !- HVAC Component

OS:Sizing:Zone,
  {782c6a4b-716e-44da-9ca5-fc4b3185b4fa}, !- Handle
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {df8a84e3-d9fd-4990-9854-b16f71d015b7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {1fd02102-25f7-4f3a-b2a7-ed2ea1624ca1}; !- Thermal Zone

OS:ThermalZone,
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {252065df-d417-4788-9c3f-be04baf07655}, !- Zone Air Inlet Port List
  {80bbdea4-a612-4b60-adf6-be9bec504e5e}, !- Zone Air Exhaust Port List
  {7c54d30e-e715-4de2-a037-37c0d473b1b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f30cbeb2-94ed-4ee7-8413-9b9d3ea25c4b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {876b687c-76fe-497e-ae86-b56839057c4c}, !- Handle
  Node 21,                                !- Name
  {7c54d30e-e715-4de2-a037-37c0d473b1b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c54d30e-e715-4de2-a037-37c0d473b1b3}, !- Handle
  {31d51b30-1a5d-4d2f-ae63-90f81f7430cc}, !- Name
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}, !- Source Object
  11,                                     !- Outlet Port
  {876b687c-76fe-497e-ae86-b56839057c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {252065df-d417-4788-9c3f-be04baf07655}, !- Handle
  Port List 41,                           !- Name
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}; !- HVAC Component

OS:PortList,
  {80bbdea4-a612-4b60-adf6-be9bec504e5e}, !- Handle
  Port List 42,                           !- Name
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}; !- HVAC Component

OS:Sizing:Zone,
  {1e8a72cc-7c4e-462f-9825-249e9a4eaf92}, !- Handle
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7bb3070c-eb49-40db-80d1-35e54b9181b9}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b1ace61b-3771-47b5-bcbd-009419dd6dfb}; !- Thermal Zone

OS:ThermalZone,
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d00929b2-0337-465c-a588-9b809969f73f}, !- Zone Air Inlet Port List
  {a6d0659d-1035-4cd8-8553-58b506090f66}, !- Zone Air Exhaust Port List
  {920d9886-d1b1-421a-a98f-52efa2dec8a7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c22b7b1-d2bc-4fdf-8148-865a7db5a5eb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb461cf9-95d0-4f36-9cd3-9305f6515ef3}, !- Handle
  Node 22,                                !- Name
  {920d9886-d1b1-421a-a98f-52efa2dec8a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {920d9886-d1b1-421a-a98f-52efa2dec8a7}, !- Handle
  {a8a115c8-9d45-47b8-a645-041bff55a532}, !- Name
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}, !- Source Object
  11,                                     !- Outlet Port
  {fb461cf9-95d0-4f36-9cd3-9305f6515ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d00929b2-0337-465c-a588-9b809969f73f}, !- Handle
  Port List 43,                           !- Name
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}; !- HVAC Component

OS:PortList,
  {a6d0659d-1035-4cd8-8553-58b506090f66}, !- Handle
  Port List 44,                           !- Name
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}; !- HVAC Component

OS:Sizing:Zone,
  {b10aa2a1-0d32-41be-88d4-186de16312c6}, !- Handle
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f5ade11-12d0-4b75-a1c3-94aaa4c04434}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {8f62c770-b081-41d2-984f-3e9d5eb0365d}; !- Thermal Zone

OS:ThermalZone,
  {ea083f02-3c0a-4fea-a5c5-71a895414687}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fca4581-2a0a-4b67-a7dd-40ba8cea0f55}, !- Zone Air Inlet Port List
  {26ece93c-a2ab-42ad-a1b9-af403bad52d5}, !- Zone Air Exhaust Port List
  {cc995fff-f45b-4e7c-a0a8-3342fcc12dc7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98e14143-d2b2-4020-8f00-187e0d34f5e9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38c9d0a8-de0f-41d5-9fed-378661b5e7a6}, !- Handle
  Node 23,                                !- Name
  {cc995fff-f45b-4e7c-a0a8-3342fcc12dc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc995fff-f45b-4e7c-a0a8-3342fcc12dc7}, !- Handle
  {f6925c4f-a94f-4117-acef-4f0d8dc0d6ba}, !- Name
  {ea083f02-3c0a-4fea-a5c5-71a895414687}, !- Source Object
  11,                                     !- Outlet Port
  {38c9d0a8-de0f-41d5-9fed-378661b5e7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fca4581-2a0a-4b67-a7dd-40ba8cea0f55}, !- Handle
  Port List 45,                           !- Name
  {ea083f02-3c0a-4fea-a5c5-71a895414687}; !- HVAC Component

OS:PortList,
  {26ece93c-a2ab-42ad-a1b9-af403bad52d5}, !- Handle
  Port List 46,                           !- Name
  {ea083f02-3c0a-4fea-a5c5-71a895414687}; !- HVAC Component

OS:Sizing:Zone,
  {1388142d-3ba6-4518-a836-979e0c09172f}, !- Handle
  {ea083f02-3c0a-4fea-a5c5-71a895414687}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bff937e3-ea26-4ade-bedb-f1f5ac8fe129}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {ea083f02-3c0a-4fea-a5c5-71a895414687}; !- Thermal Zone

OS:ThermalZone,
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03cfe8b9-efb5-4e50-955c-2c3a3c37a41a}, !- Zone Air Inlet Port List
  {a2530450-272e-496e-89dc-37291542d91f}, !- Zone Air Exhaust Port List
  {76006219-0882-4180-8fbb-73f6dded0a72}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65ad9918-3e28-4ead-ae1a-3e5c47e55f6a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a26815-4536-454b-9b8a-448a2dcb030e}, !- Handle
  Node 24,                                !- Name
  {76006219-0882-4180-8fbb-73f6dded0a72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76006219-0882-4180-8fbb-73f6dded0a72}, !- Handle
  {98b8d274-f9c1-4ea3-8ee7-37aa63897988}, !- Name
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}, !- Source Object
  11,                                     !- Outlet Port
  {f9a26815-4536-454b-9b8a-448a2dcb030e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03cfe8b9-efb5-4e50-955c-2c3a3c37a41a}, !- Handle
  Port List 47,                           !- Name
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}; !- HVAC Component

OS:PortList,
  {a2530450-272e-496e-89dc-37291542d91f}, !- Handle
  Port List 48,                           !- Name
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}; !- HVAC Component

OS:Sizing:Zone,
  {e31b9146-4984-4af9-ba38-e0947d7399df}, !- Handle
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {55b82a99-e8ef-4717-a34f-00711a8e4fa9}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9dd68b30-f2fd-4e84-acaf-e2d20647a7a0}; !- Thermal Zone

OS:ThermalZone,
  {6fad4944-b35b-4ada-8cec-56da6a05df47}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfdd38b4-57ee-49cb-82ff-ee0163520b49}, !- Zone Air Inlet Port List
  {d7be9a16-678a-48e0-af19-5fc6005b4dd8}, !- Zone Air Exhaust Port List
  {727747c3-de23-4429-a033-13d918d3bc9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51271776-0ca8-4e95-af19-1a4643a9a9ce}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0019bde3-7a9f-440f-b0b3-71a0309fdb6e}, !- Handle
  Node 25,                                !- Name
  {727747c3-de23-4429-a033-13d918d3bc9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727747c3-de23-4429-a033-13d918d3bc9f}, !- Handle
  {d8d24047-56f7-49c1-ad13-9968ee131403}, !- Name
  {6fad4944-b35b-4ada-8cec-56da6a05df47}, !- Source Object
  11,                                     !- Outlet Port
  {0019bde3-7a9f-440f-b0b3-71a0309fdb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfdd38b4-57ee-49cb-82ff-ee0163520b49}, !- Handle
  Port List 49,                           !- Name
  {6fad4944-b35b-4ada-8cec-56da6a05df47}; !- HVAC Component

OS:PortList,
  {d7be9a16-678a-48e0-af19-5fc6005b4dd8}, !- Handle
  Port List 50,                           !- Name
  {6fad4944-b35b-4ada-8cec-56da6a05df47}; !- HVAC Component

OS:Sizing:Zone,
  {df147f0f-63e6-4a14-9f7e-79d7416efe4e}, !- Handle
  {6fad4944-b35b-4ada-8cec-56da6a05df47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3fd8e7b-4eff-49c7-9a6f-121aeda92ed9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {6fad4944-b35b-4ada-8cec-56da6a05df47}; !- Thermal Zone

OS:ThermalZone,
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b561922-8262-4e76-a83b-574f39873aee}, !- Zone Air Inlet Port List
  {b8282fe8-ee56-4d36-99aa-6515524e2ce3}, !- Zone Air Exhaust Port List
  {7d584753-892d-4019-97c2-468fdba506f9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a230d15-2c70-4454-8e09-0bf167301d96}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {916c9c70-fce7-498e-97eb-46d9c1082f89}, !- Handle
  Node 26,                                !- Name
  {7d584753-892d-4019-97c2-468fdba506f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d584753-892d-4019-97c2-468fdba506f9}, !- Handle
  {bc8f701e-b129-4042-913e-98ed0b958cd8}, !- Name
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}, !- Source Object
  11,                                     !- Outlet Port
  {916c9c70-fce7-498e-97eb-46d9c1082f89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b561922-8262-4e76-a83b-574f39873aee}, !- Handle
  Port List 51,                           !- Name
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}; !- HVAC Component

OS:PortList,
  {b8282fe8-ee56-4d36-99aa-6515524e2ce3}, !- Handle
  Port List 52,                           !- Name
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}; !- HVAC Component

OS:Sizing:Zone,
  {f3add6b2-a6d5-473b-bd7b-a621e3ff63ca}, !- Handle
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e09225f1-9b01-46e2-982d-555518303989}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f4ea7162-f73d-4494-bf1e-bacf64a636aa}; !- Thermal Zone

OS:ThermalZone,
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {490621ab-2ba1-4fec-be42-95cd02556593}, !- Zone Air Inlet Port List
  {1964f337-f9b1-4e8b-89e6-2baad47079f5}, !- Zone Air Exhaust Port List
  {ac6385a5-6fc7-4cbd-a57e-10bfd087d207}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba900f9f-13ca-469a-b75f-69135c4595fd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18312dda-c790-4d63-8b02-286e238514b1}, !- Handle
  Node 27,                                !- Name
  {ac6385a5-6fc7-4cbd-a57e-10bfd087d207}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac6385a5-6fc7-4cbd-a57e-10bfd087d207}, !- Handle
  {b2c80b35-bbb4-4d25-9ed0-0f119fecf842}, !- Name
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}, !- Source Object
  11,                                     !- Outlet Port
  {18312dda-c790-4d63-8b02-286e238514b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {490621ab-2ba1-4fec-be42-95cd02556593}, !- Handle
  Port List 53,                           !- Name
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}; !- HVAC Component

OS:PortList,
  {1964f337-f9b1-4e8b-89e6-2baad47079f5}, !- Handle
  Port List 54,                           !- Name
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}; !- HVAC Component

OS:Sizing:Zone,
  {c9c8ba25-888b-4e84-9d19-bf2d090e81b6}, !- Handle
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb2bd6b5-78fe-48a0-9ec4-20187e10d31e}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {dd3269f8-add4-46e0-afeb-c9f64438f1e4}; !- Thermal Zone

OS:ThermalZone,
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1dc418a-bed7-4561-a9be-def1076fa029}, !- Zone Air Inlet Port List
  {a2efeb3f-a2fd-4e98-b865-559587b27032}, !- Zone Air Exhaust Port List
  {675a42da-95a8-4f97-a5d1-b29ea3865083}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0dd6ef97-3c9d-44ae-8efb-64605ca6959d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23e1b351-7fc7-4997-abaa-b0c73b7d824c}, !- Handle
  Node 28,                                !- Name
  {675a42da-95a8-4f97-a5d1-b29ea3865083}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {675a42da-95a8-4f97-a5d1-b29ea3865083}, !- Handle
  {e1a23258-1254-4762-aa53-598801319844}, !- Name
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}, !- Source Object
  11,                                     !- Outlet Port
  {23e1b351-7fc7-4997-abaa-b0c73b7d824c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1dc418a-bed7-4561-a9be-def1076fa029}, !- Handle
  Port List 55,                           !- Name
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}; !- HVAC Component

OS:PortList,
  {a2efeb3f-a2fd-4e98-b865-559587b27032}, !- Handle
  Port List 56,                           !- Name
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}; !- HVAC Component

OS:Sizing:Zone,
  {268c0081-6492-4b09-8fe3-d19ebde293ae}, !- Handle
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f3bf5dbd-1ed7-495f-89b8-1fa451e4cbd4}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {adb86ec2-de61-407d-ad2b-49e39dbd3a72}; !- Thermal Zone

OS:ThermalZone,
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ac0d428-34a5-4699-a123-f3d79627c733}, !- Zone Air Inlet Port List
  {1806b912-e729-4f7b-afe7-c8761e794476}, !- Zone Air Exhaust Port List
  {16fe408a-67da-42ef-a871-2b255a982ab9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {378fe376-7b47-4a0b-be55-e7af2fe60ac5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b21c77c1-487a-4b84-a46f-1b9585d19c82}, !- Handle
  Node 29,                                !- Name
  {16fe408a-67da-42ef-a871-2b255a982ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16fe408a-67da-42ef-a871-2b255a982ab9}, !- Handle
  {db035344-068a-4423-9612-7de8c05dbcda}, !- Name
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}, !- Source Object
  11,                                     !- Outlet Port
  {b21c77c1-487a-4b84-a46f-1b9585d19c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ac0d428-34a5-4699-a123-f3d79627c733}, !- Handle
  Port List 57,                           !- Name
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}; !- HVAC Component

OS:PortList,
  {1806b912-e729-4f7b-afe7-c8761e794476}, !- Handle
  Port List 58,                           !- Name
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}; !- HVAC Component

OS:Sizing:Zone,
  {8d0e778f-62b9-4f97-8824-ae94bf23b0ba}, !- Handle
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62cd350a-a62c-4868-b745-1c75f269f3be}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {ad1e3412-9355-47bd-b574-cb3b1c05a091}; !- Thermal Zone

OS:ThermalZone,
  {aa234715-de7b-4acc-a8a1-aacaa102deda}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b30f9ed-8ee5-4227-a3af-285853030e51}, !- Zone Air Inlet Port List
  {88b8596d-2b5d-466b-96f2-d529941e9bbd}, !- Zone Air Exhaust Port List
  {60c5cbde-8b0f-43f6-8a2b-6927328f7ddc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5371ec8d-d0ae-4f24-b789-b1aa0b35114f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71df9777-0073-40ae-ba66-c8155f760825}, !- Handle
  Node 30,                                !- Name
  {60c5cbde-8b0f-43f6-8a2b-6927328f7ddc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c5cbde-8b0f-43f6-8a2b-6927328f7ddc}, !- Handle
  {c179fa9f-52ac-47e8-8d73-8402fd50df83}, !- Name
  {aa234715-de7b-4acc-a8a1-aacaa102deda}, !- Source Object
  11,                                     !- Outlet Port
  {71df9777-0073-40ae-ba66-c8155f760825}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b30f9ed-8ee5-4227-a3af-285853030e51}, !- Handle
  Port List 59,                           !- Name
  {aa234715-de7b-4acc-a8a1-aacaa102deda}; !- HVAC Component

OS:PortList,
  {88b8596d-2b5d-466b-96f2-d529941e9bbd}, !- Handle
  Port List 60,                           !- Name
  {aa234715-de7b-4acc-a8a1-aacaa102deda}; !- HVAC Component

OS:Sizing:Zone,
  {25018542-40fc-46cd-8e4e-f89c0535d1f2}, !- Handle
  {aa234715-de7b-4acc-a8a1-aacaa102deda}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e23dae43-7d6b-436b-ba26-3892bf0b6efe}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {aa234715-de7b-4acc-a8a1-aacaa102deda}; !- Thermal Zone

OS:ThermalZone,
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cda83ab-bb42-46c9-ac3e-1a81b7c17631}, !- Zone Air Inlet Port List
  {2128d088-911e-469c-96c2-cf267215049a}, !- Zone Air Exhaust Port List
  {85cd0089-7a07-44e3-93f5-98c72f72a912}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {129e8bbc-5dc6-47ee-bca2-a8631bbd7c42}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb3b22ee-0a4b-43f4-a85f-ffe7724fa393}, !- Handle
  Node 31,                                !- Name
  {85cd0089-7a07-44e3-93f5-98c72f72a912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85cd0089-7a07-44e3-93f5-98c72f72a912}, !- Handle
  {9649c279-f175-4752-bd68-887d91e557b4}, !- Name
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}, !- Source Object
  11,                                     !- Outlet Port
  {cb3b22ee-0a4b-43f4-a85f-ffe7724fa393}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cda83ab-bb42-46c9-ac3e-1a81b7c17631}, !- Handle
  Port List 61,                           !- Name
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}; !- HVAC Component

OS:PortList,
  {2128d088-911e-469c-96c2-cf267215049a}, !- Handle
  Port List 62,                           !- Name
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}; !- HVAC Component

OS:Sizing:Zone,
  {83a282cc-30c2-4718-ab4d-10f4683b3a29}, !- Handle
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a49328d2-1cb6-4fd6-adf9-03fd2f771258}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {6fde89b5-b59b-469f-bc15-ff35e99f7f19}; !- Thermal Zone

OS:ThermalZone,
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a157833c-9ffe-4cbe-a077-14a254a4cfe5}, !- Zone Air Inlet Port List
  {228f7136-de0d-4032-9bce-ce2a2b068eed}, !- Zone Air Exhaust Port List
  {50ee6ddf-39a4-4fc4-b7ae-b9179a1e983d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5cda0a2-b485-449e-8d4c-0a038331d06b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {626be5af-0b56-4aa3-9337-a59e58339bdd}, !- Handle
  Node 32,                                !- Name
  {50ee6ddf-39a4-4fc4-b7ae-b9179a1e983d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50ee6ddf-39a4-4fc4-b7ae-b9179a1e983d}, !- Handle
  {803880fe-0457-4bd2-b0ba-9d138654744d}, !- Name
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}, !- Source Object
  11,                                     !- Outlet Port
  {626be5af-0b56-4aa3-9337-a59e58339bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a157833c-9ffe-4cbe-a077-14a254a4cfe5}, !- Handle
  Port List 63,                           !- Name
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}; !- HVAC Component

OS:PortList,
  {228f7136-de0d-4032-9bce-ce2a2b068eed}, !- Handle
  Port List 64,                           !- Name
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}; !- HVAC Component

OS:Sizing:Zone,
  {e4320e6a-0222-4f46-82f3-6b9c7ef06ace}, !- Handle
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca877d2c-ddf3-46c7-8c4d-4965be1c4107}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a395ac90-7441-4dc4-be1f-a1d28df0dc78}; !- Thermal Zone

OS:ThermalZone,
  {34d78149-7ff5-4eed-895f-137015710320}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed80143a-9f9d-4f62-8fa9-bea9cee4f78b}, !- Zone Air Inlet Port List
  {25efad96-9827-4a64-b9ae-02bf20323a79}, !- Zone Air Exhaust Port List
  {349dae28-9e28-4e36-904a-87ef5a340e65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6072010d-ef3e-4bae-a88f-582f1de08c45}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eacb40ac-64dd-44c0-a2b2-cda29091f3ce}, !- Handle
  Node 33,                                !- Name
  {349dae28-9e28-4e36-904a-87ef5a340e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {349dae28-9e28-4e36-904a-87ef5a340e65}, !- Handle
  {f961576b-d3ff-454b-94bf-2c574e0d8d1d}, !- Name
  {34d78149-7ff5-4eed-895f-137015710320}, !- Source Object
  11,                                     !- Outlet Port
  {eacb40ac-64dd-44c0-a2b2-cda29091f3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed80143a-9f9d-4f62-8fa9-bea9cee4f78b}, !- Handle
  Port List 65,                           !- Name
  {34d78149-7ff5-4eed-895f-137015710320}; !- HVAC Component

OS:PortList,
  {25efad96-9827-4a64-b9ae-02bf20323a79}, !- Handle
  Port List 66,                           !- Name
  {34d78149-7ff5-4eed-895f-137015710320}; !- HVAC Component

OS:Sizing:Zone,
  {db3ff3a2-a676-4ac3-80e0-3ac4d9b64c94}, !- Handle
  {34d78149-7ff5-4eed-895f-137015710320}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26abe331-0c4d-477e-a078-faac3eb52392}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {34d78149-7ff5-4eed-895f-137015710320}; !- Thermal Zone

OS:ThermalZone,
  {07a1585c-29e2-4852-9a04-6cb455727e9d}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5b00e08-18fc-46c6-be26-08edb09bbbcf}, !- Zone Air Inlet Port List
  {86cd75c8-8bbc-4629-949c-ec7d5b1dd78a}, !- Zone Air Exhaust Port List
  {8e8d6641-b79d-432e-b651-20ac012ced65}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {928eb094-5d9a-44ec-81bb-f3c5de69e6bf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eba28968-da1f-4122-ad9b-34d879bbadcf}, !- Handle
  Node 34,                                !- Name
  {8e8d6641-b79d-432e-b651-20ac012ced65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e8d6641-b79d-432e-b651-20ac012ced65}, !- Handle
  {f4e90789-2cdc-42ea-bb35-2672ffd9d2d2}, !- Name
  {07a1585c-29e2-4852-9a04-6cb455727e9d}, !- Source Object
  11,                                     !- Outlet Port
  {eba28968-da1f-4122-ad9b-34d879bbadcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5b00e08-18fc-46c6-be26-08edb09bbbcf}, !- Handle
  Port List 67,                           !- Name
  {07a1585c-29e2-4852-9a04-6cb455727e9d}; !- HVAC Component

OS:PortList,
  {86cd75c8-8bbc-4629-949c-ec7d5b1dd78a}, !- Handle
  Port List 68,                           !- Name
  {07a1585c-29e2-4852-9a04-6cb455727e9d}; !- HVAC Component

OS:Sizing:Zone,
  {06d88b67-a7fc-446a-94b2-a33ad6ea2845}, !- Handle
  {07a1585c-29e2-4852-9a04-6cb455727e9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ae87a055-65af-4292-935f-77dc5de835c9}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {07a1585c-29e2-4852-9a04-6cb455727e9d}; !- Thermal Zone

OS:ThermalZone,
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e73a957c-c446-455a-acd0-aa2a7b36be65}, !- Zone Air Inlet Port List
  {a7ceaa6e-f4ba-4ab7-98f3-1aaf9141f28d}, !- Zone Air Exhaust Port List
  {4fd6229e-363f-4be9-901d-547fa40e8922}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6573a1de-7b47-47f7-951d-1924b3dc9f6c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27479c4a-a53a-436c-96fe-f1d3ff8e19be}, !- Handle
  Node 35,                                !- Name
  {4fd6229e-363f-4be9-901d-547fa40e8922}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fd6229e-363f-4be9-901d-547fa40e8922}, !- Handle
  {2c74ee76-1dda-4591-92c2-98a336cf1ed7}, !- Name
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}, !- Source Object
  11,                                     !- Outlet Port
  {27479c4a-a53a-436c-96fe-f1d3ff8e19be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e73a957c-c446-455a-acd0-aa2a7b36be65}, !- Handle
  Port List 69,                           !- Name
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}; !- HVAC Component

OS:PortList,
  {a7ceaa6e-f4ba-4ab7-98f3-1aaf9141f28d}, !- Handle
  Port List 70,                           !- Name
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}; !- HVAC Component

OS:Sizing:Zone,
  {d2122a87-8cfe-4698-ab12-46380bafcee4}, !- Handle
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50588739-8a2a-48fa-9c34-4e86a7dfcfc2}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {da40a7cb-d618-45d4-aab8-ee91c1f4bc1c}; !- Thermal Zone

OS:ThermalZone,
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71b7c3cb-4050-4576-b067-54e0ca646e62}, !- Zone Air Inlet Port List
  {5883c5e3-f174-40a2-a9fa-7af55a8fcf74}, !- Zone Air Exhaust Port List
  {a2c8c66c-437e-4738-a086-fc4433573f0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {323f1b2b-9c4c-468f-b53f-8eea1934db1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d5a0b9a-fb06-4e78-9b1e-9b008ed77251}, !- Handle
  Node 36,                                !- Name
  {a2c8c66c-437e-4738-a086-fc4433573f0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2c8c66c-437e-4738-a086-fc4433573f0d}, !- Handle
  {9c67568c-ced4-459f-8824-da1024bf5e66}, !- Name
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}, !- Source Object
  11,                                     !- Outlet Port
  {2d5a0b9a-fb06-4e78-9b1e-9b008ed77251}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b7c3cb-4050-4576-b067-54e0ca646e62}, !- Handle
  Port List 71,                           !- Name
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}; !- HVAC Component

OS:PortList,
  {5883c5e3-f174-40a2-a9fa-7af55a8fcf74}, !- Handle
  Port List 72,                           !- Name
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}; !- HVAC Component

OS:Sizing:Zone,
  {efdd678d-9f2d-4257-a86e-c860881530df}, !- Handle
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7605e368-a11b-4a40-b4d1-369b80e69964}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {1b801196-ca73-45d3-b01b-4be08c4bf9d7}; !- Thermal Zone

OS:ThermalZone,
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3507d4c1-55e0-4448-8c6f-a0c2ea7581f0}, !- Zone Air Inlet Port List
  {ac6f4ad9-4896-4ffb-8d09-538b6e8dfe58}, !- Zone Air Exhaust Port List
  {561c6600-1b03-4c49-83b1-074d0104e3f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {870f2a9c-d9f7-4205-8cb4-f44130a4aa0e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d4e68d2-1d35-46eb-aae7-30ce6abc78b2}, !- Handle
  Node 37,                                !- Name
  {561c6600-1b03-4c49-83b1-074d0104e3f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {561c6600-1b03-4c49-83b1-074d0104e3f2}, !- Handle
  {0e1117e8-2541-4c7e-9238-e30288ec8773}, !- Name
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}, !- Source Object
  11,                                     !- Outlet Port
  {5d4e68d2-1d35-46eb-aae7-30ce6abc78b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3507d4c1-55e0-4448-8c6f-a0c2ea7581f0}, !- Handle
  Port List 73,                           !- Name
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}; !- HVAC Component

OS:PortList,
  {ac6f4ad9-4896-4ffb-8d09-538b6e8dfe58}, !- Handle
  Port List 74,                           !- Name
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}; !- HVAC Component

OS:Sizing:Zone,
  {bf741dd3-0588-4d80-acd0-425461d8b7b4}, !- Handle
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71ff7818-0cd1-4d43-b4d6-81669ed3127e}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {ef999ca4-fefc-4e9c-9618-efad8f938c7a}; !- Thermal Zone

OS:ThermalZone,
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f991e758-34d0-4289-8a41-393cac187604}, !- Zone Air Inlet Port List
  {d2c3137f-e907-4ff2-a88a-a29037b77638}, !- Zone Air Exhaust Port List
  {72926a0d-736a-43bc-9d44-513e7fc5eda7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67071a59-8468-41a8-980f-b7090ddd748a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5141c7d7-45fe-475f-8367-242c6698b6f3}, !- Handle
  Node 38,                                !- Name
  {72926a0d-736a-43bc-9d44-513e7fc5eda7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72926a0d-736a-43bc-9d44-513e7fc5eda7}, !- Handle
  {3e743256-59d0-4c8b-a5c1-e5820d81f338}, !- Name
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}, !- Source Object
  11,                                     !- Outlet Port
  {5141c7d7-45fe-475f-8367-242c6698b6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f991e758-34d0-4289-8a41-393cac187604}, !- Handle
  Port List 75,                           !- Name
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}; !- HVAC Component

OS:PortList,
  {d2c3137f-e907-4ff2-a88a-a29037b77638}, !- Handle
  Port List 76,                           !- Name
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}; !- HVAC Component

OS:Sizing:Zone,
  {441c461c-cd6d-4c50-a98a-63ffb5321ae4}, !- Handle
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {012c2cf5-6161-4c8d-bd71-22012dcc5f17}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {4c8a3d55-e1b5-47fe-b333-6091ca221f28}; !- Thermal Zone

OS:ThermalZone,
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f2f13b8-b926-4eb2-829c-e6e2cba3b016}, !- Zone Air Inlet Port List
  {8f5583fa-c408-4285-af8f-d56c9dbf7353}, !- Zone Air Exhaust Port List
  {84bf1c5a-20ba-473c-956f-43e0cd68e8a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b529be6c-0402-4c6c-9483-bb793f6be939}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {294ca35c-d743-42b5-99c0-e77ecab10e78}, !- Handle
  Node 39,                                !- Name
  {84bf1c5a-20ba-473c-956f-43e0cd68e8a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84bf1c5a-20ba-473c-956f-43e0cd68e8a2}, !- Handle
  {8f1c532c-3bd1-43e2-b548-a2ac110144ea}, !- Name
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}, !- Source Object
  11,                                     !- Outlet Port
  {294ca35c-d743-42b5-99c0-e77ecab10e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f2f13b8-b926-4eb2-829c-e6e2cba3b016}, !- Handle
  Port List 77,                           !- Name
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}; !- HVAC Component

OS:PortList,
  {8f5583fa-c408-4285-af8f-d56c9dbf7353}, !- Handle
  Port List 78,                           !- Name
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}; !- HVAC Component

OS:Sizing:Zone,
  {f459c854-9033-4d0e-80e6-b5b78c29701b}, !- Handle
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {28f5f4ca-79a0-4a36-9c17-21139ec46534}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d5abdb4b-48c8-4829-8ae3-f26a5ede2cb8}; !- Thermal Zone

OS:ThermalZone,
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e0292a4-db9e-48f9-a207-367d20b91e2b}, !- Zone Air Inlet Port List
  {8d7f7040-e103-4e25-b3ac-c8ce67723af7}, !- Zone Air Exhaust Port List
  {22b80e86-4319-4085-a57a-441e41a9c877}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40192ce1-37a8-4ee0-bf56-cd42435d6dc1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6c5aadf-c00e-46b3-8178-49ae8bcbc0b5}, !- Handle
  Node 40,                                !- Name
  {22b80e86-4319-4085-a57a-441e41a9c877}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22b80e86-4319-4085-a57a-441e41a9c877}, !- Handle
  {724869b1-ee51-4a74-88bc-ecd7579338ce}, !- Name
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}, !- Source Object
  11,                                     !- Outlet Port
  {a6c5aadf-c00e-46b3-8178-49ae8bcbc0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e0292a4-db9e-48f9-a207-367d20b91e2b}, !- Handle
  Port List 79,                           !- Name
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}; !- HVAC Component

OS:PortList,
  {8d7f7040-e103-4e25-b3ac-c8ce67723af7}, !- Handle
  Port List 80,                           !- Name
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}; !- HVAC Component

OS:Sizing:Zone,
  {e0603f69-59b4-47d1-baf5-98d6c3683b02}, !- Handle
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91c98970-03fe-4fe1-8fb3-c69e31d79b98}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {7a68b9da-866a-40cd-b2d0-47aa63628bcf}; !- Thermal Zone

OS:ThermalZone,
  {1152f621-9981-4822-b9be-183985de6688}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a81a953f-b537-4696-8b28-0d3d9fd1b2a2}, !- Zone Air Inlet Port List
  {c90828ee-418e-436d-a2ec-b92e0ce8ed93}, !- Zone Air Exhaust Port List
  {4b763360-49ca-4f5c-ac65-cfc5deeea549}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5974ff58-f776-4648-a0e9-65e5d5bf262d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38710984-70ed-45ed-b72d-573adcc3311a}, !- Handle
  Node 41,                                !- Name
  {4b763360-49ca-4f5c-ac65-cfc5deeea549}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b763360-49ca-4f5c-ac65-cfc5deeea549}, !- Handle
  {9138a958-9695-4500-8772-9338efb7725f}, !- Name
  {1152f621-9981-4822-b9be-183985de6688}, !- Source Object
  11,                                     !- Outlet Port
  {38710984-70ed-45ed-b72d-573adcc3311a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a81a953f-b537-4696-8b28-0d3d9fd1b2a2}, !- Handle
  Port List 81,                           !- Name
  {1152f621-9981-4822-b9be-183985de6688}; !- HVAC Component

OS:PortList,
  {c90828ee-418e-436d-a2ec-b92e0ce8ed93}, !- Handle
  Port List 82,                           !- Name
  {1152f621-9981-4822-b9be-183985de6688}; !- HVAC Component

OS:Sizing:Zone,
  {4da9fa4f-d417-4ae0-9f3d-6037cad80ade}, !- Handle
  {1152f621-9981-4822-b9be-183985de6688}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6601a513-5e01-4cb7-a073-a4cf1744a2c8}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {1152f621-9981-4822-b9be-183985de6688}; !- Thermal Zone

OS:ThermalZone,
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a3903ef-45f9-45f5-8254-5dd24ebcb9dc}, !- Zone Air Inlet Port List
  {78cd02ed-365b-4ff5-a969-6c4413d9add4}, !- Zone Air Exhaust Port List
  {e548d5cd-7be0-427e-af93-fac8ed563c0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bd68410-d035-49fc-97b4-084ef20fe75a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {725d78a3-03a9-41fc-9136-8c592d41d95f}, !- Handle
  Node 42,                                !- Name
  {e548d5cd-7be0-427e-af93-fac8ed563c0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e548d5cd-7be0-427e-af93-fac8ed563c0d}, !- Handle
  {f668b9e3-7155-4f08-a6f4-2668d8f2c737}, !- Name
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}, !- Source Object
  11,                                     !- Outlet Port
  {725d78a3-03a9-41fc-9136-8c592d41d95f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a3903ef-45f9-45f5-8254-5dd24ebcb9dc}, !- Handle
  Port List 83,                           !- Name
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}; !- HVAC Component

OS:PortList,
  {78cd02ed-365b-4ff5-a969-6c4413d9add4}, !- Handle
  Port List 84,                           !- Name
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}; !- HVAC Component

OS:Sizing:Zone,
  {926cbaa9-bd6d-42d5-9dff-ddfcc26ba7cf}, !- Handle
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f44de24f-4386-402b-a6bf-c1e09c2c387e}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {9a22c6da-7da0-4ef7-bafa-09c0fc1571c1}; !- Thermal Zone

OS:ThermalZone,
  {01941ead-9405-42f8-8ac2-ec9a538826f2}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {773fb5d7-9f74-437f-bbaa-3ce9b7b7266b}, !- Zone Air Inlet Port List
  {56cac177-c50a-439a-92f5-07bdc6eb4d76}, !- Zone Air Exhaust Port List
  {9d36ed53-4b10-43a6-a3f1-ef88c3231f0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6837e62-5cc5-4157-be60-7a75de46cf8d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5c396b9-8f8f-46f8-a23a-806c8f96e5e2}, !- Handle
  Node 43,                                !- Name
  {9d36ed53-4b10-43a6-a3f1-ef88c3231f0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d36ed53-4b10-43a6-a3f1-ef88c3231f0d}, !- Handle
  {8153df71-7ba5-427b-be4c-a2c80ce27c65}, !- Name
  {01941ead-9405-42f8-8ac2-ec9a538826f2}, !- Source Object
  11,                                     !- Outlet Port
  {c5c396b9-8f8f-46f8-a23a-806c8f96e5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {773fb5d7-9f74-437f-bbaa-3ce9b7b7266b}, !- Handle
  Port List 85,                           !- Name
  {01941ead-9405-42f8-8ac2-ec9a538826f2}; !- HVAC Component

OS:PortList,
  {56cac177-c50a-439a-92f5-07bdc6eb4d76}, !- Handle
  Port List 86,                           !- Name
  {01941ead-9405-42f8-8ac2-ec9a538826f2}; !- HVAC Component

OS:Sizing:Zone,
  {2f5191e9-6cc9-4adb-87b1-e6c4528aa225}, !- Handle
  {01941ead-9405-42f8-8ac2-ec9a538826f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38e98a9f-9bb3-44f2-9a84-978c1d3e9a2e}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {01941ead-9405-42f8-8ac2-ec9a538826f2}; !- Thermal Zone

OS:ThermalZone,
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bde17767-0264-4d35-9214-5776bc0d4754}, !- Zone Air Inlet Port List
  {5dd3c64c-d25f-4b73-9b85-47b34044d101}, !- Zone Air Exhaust Port List
  {506510c6-5b33-4732-a851-f775d073b09d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa2dc001-a37e-4c50-8677-46b484cc82c3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de05486b-08ec-43f0-ac3a-2f4bd14a49f4}, !- Handle
  Node 44,                                !- Name
  {506510c6-5b33-4732-a851-f775d073b09d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {506510c6-5b33-4732-a851-f775d073b09d}, !- Handle
  {9ed550ca-7d72-46c9-94c7-15b25da80973}, !- Name
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}, !- Source Object
  11,                                     !- Outlet Port
  {de05486b-08ec-43f0-ac3a-2f4bd14a49f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bde17767-0264-4d35-9214-5776bc0d4754}, !- Handle
  Port List 87,                           !- Name
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}; !- HVAC Component

OS:PortList,
  {5dd3c64c-d25f-4b73-9b85-47b34044d101}, !- Handle
  Port List 88,                           !- Name
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}; !- HVAC Component

OS:Sizing:Zone,
  {9f9820df-348d-4317-a1a1-0e2f8e779979}, !- Handle
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3bc69b8-9576-4d38-9bf8-fa57c6945082}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ac0fc943-bec4-4739-8fcf-79fabb8a24e0}; !- Thermal Zone

OS:BuildingStory,
  {a815f4c7-003a-4625-9828-2c972b53a442}, !- Handle
  LShape:Story 1,                         !- Name
  0,                                      !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f8e8a65-0680-4a9e-ad6a-f3c11e03d48c}; !- Group Rendering Name

OS:Space,
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Handle
  0 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a815f4c7-003a-4625-9828-2c972b53a442}, !- Building Story Name
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}; !- Thermal Zone Name

OS:Surface,
  {b9d17f5f-d494-4696-a83c-4b64344ee942}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f4ea4b50-01aa-479d-9ee3-f4b9da0f2565}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4923c259-df63-4092-a71d-cff255670c03}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d400b65c-2017-41f1-8ee6-03f5ec6d4d84}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdb45fb-bacc-4c22-be1d-d21e01372665}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ad20ac-dfcc-4d8b-9fd9-ee6a0861f67a}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e351f9f0-bcb7-4286-8a7b-278f2b3f7c76}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e28d67-81ae-4b66-a7c9-409393362b3a}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54728b1f-550b-446a-8955-04f86f37360f}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55897b5-7bda-47d7-9540-b2b042d2872d}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b88293b-bfd7-4a0e-8c60-b8102584a746}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1946765-ac6c-4996-9fc6-eae2d71110ca}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b34d5b0-f297-4a0b-a8ca-b55df9ba367d}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86615b2f-9d65-4b82-8cc7-f418e78154c2}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117cb6c0-3ec2-48cf-8e7d-f98e4dc0beaf}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e1c525-b1cd-4cb1-a8ab-98d8415faea6}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe4fb5f-fd4e-4329-8552-e5df0742033b}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2cac95-91af-4772-abe9-bd0cab2e8fbc}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf8ef2b-7b98-4a89-a52c-596e88f43eda}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d3b4b49-2bb6-4dbe-a4f8-b4e3e93e28f3}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfadfad5-b037-4ddc-9b38-d535a875d483}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335be65c-4af1-4844-af29-313590e8c44c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520ba7f7-f42e-4a3d-b161-e641daf79dd8}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e7abbb-8a2f-44ae-82da-a22a2b1e3430}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b461a30c-8a96-4484-b6b4-41584b8c8853}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a60586-2189-43a4-ac17-c7e649b4277e}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f138de98-c6aa-4072-bf2c-ceffcd902450}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5a0bdc-36bd-4843-8f6f-bb00544e0aeb}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30d9ae3-fd96-4ff1-b7a7-d88e77fa7d99}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622dc8dc-25bc-4f1d-b32c-fa998457dcec}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4e910f1-760b-4a5d-997a-f2cb58c5d010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7442329b-db80-49ca-9149-bb9ef33a3804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {dd83dcb4-4bb8-4848-b09f-29ca2ba85fc6}, !- Handle
  LShape:Story 2,                         !- Name
  1.24875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {10d26c28-cc87-4b71-bad7-78622215e14d}; !- Group Rendering Name

OS:Space,
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Handle
  0 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  1.24875,                                !- Z Origin {m}
  {dd83dcb4-4bb8-4848-b09f-29ca2ba85fc6}, !- Building Story Name
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}; !- Thermal Zone Name

OS:Surface,
  {7442329b-db80-49ca-9149-bb9ef33a3804}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {622dc8dc-25bc-4f1d-b32c-fa998457dcec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4ac5356a-747d-4d70-a6d4-5d5ea1fbdb11}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1342a5d9-c478-4d94-acff-374837c3a05b}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48347b64-4312-45fe-95dd-f5659c75a40f}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfffd82-7939-42e4-943a-f3187de1b2c3}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b2880c-9cf6-4e7b-910e-69bbedd5d5b2}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5dcd73-9817-4dcc-9ba0-3baa9ad5911e}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04e1598-c2e0-4de3-a0f0-5f97f34f7c8d}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342ba598-f0fa-45e2-88a6-6d315f3fd2df}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea39a90-41d7-4c70-8168-160927d79542}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58438a1a-ad6c-4b7e-a1ee-a047d5cee893}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad02fd22-e338-4c2d-af3b-270f744cf3b7}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bf9b4c-6e3f-4229-95ef-e7e48c9421e8}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68cf11f-63c9-4535-aebf-0a340b909609}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c95b30-f88e-493d-8812-0620a8ad33de}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83eb66b-53ba-4b6a-995b-119d4bd2c7a4}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa000da-81f4-46d1-ade5-977965a0da4d}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1457e65-ef09-4d3a-b62f-c1e9e931c370}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f27576-fc70-4522-a9fd-5dfdd9028c18}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd771719-d547-4c94-892c-5a50c6f6675a}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cfabb16-4df7-40e9-b012-60575340634f}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adae766a-f56d-492e-a3b7-8616dac0e046}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392c13b7-c909-4252-a62c-8e1b74a2002a}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd77fe4e-91a4-4326-8638-f8a365c33db3}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510a6143-cdbb-4dcb-8a77-299af5a54627}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e14d87-bf10-4836-927f-f32717128805}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ae2768-fa70-400e-b0dd-897d14ee3381}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acd056c6-72e7-46e4-8d36-a98b43c05dd5}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb87b7f-b790-4124-970d-86aac471eb16}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ccbfed2-7413-4795-81bd-280048f084db}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae0fad5a-9840-4bad-addf-9c9c48665a84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406a596d-9474-473e-92c1-8483a5f432cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {b940a1ca-8050-4c6b-a733-7ed8751cecdb}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07f27576-fc70-4522-a9fd-5dfdd9028c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faa41900-9b94-49d3-ab42-66279cdbf035}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cfabb16-4df7-40e9-b012-60575340634f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b202711-abe7-4c6a-acd6-c552446c019d}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1342a5d9-c478-4d94-acff-374837c3a05b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd77b31-3d76-409c-a30a-ba764fc1d793}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {342ba598-f0fa-45e2-88a6-6d315f3fd2df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfb91271-eb8c-45a2-a329-3cf8e4b6a378}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {392c13b7-c909-4252-a62c-8e1b74a2002a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b93da77-6d14-41a3-b7a9-98d071513662}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fa000da-81f4-46d1-ade5-977965a0da4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44609a3f-d46f-40b9-a4e7-1470d2f76d2b}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48347b64-4312-45fe-95dd-f5659c75a40f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a73d1d2b-cd11-452d-9239-263f8fa733af}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ac5356a-747d-4d70-a6d4-5d5ea1fbdb11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {803c5ff5-a85f-47e1-9469-d12cb4f17d6c}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
