  {510a6143-cdbb-4dcb-8a77-299af5a54627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83fde444-ceaf-4a29-b799-3aba20059a7d}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53e14d87-bf10-4836-927f-f32717128805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2437203-caaa-4692-9669-c92166786ed9}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58438a1a-ad6c-4b7e-a1ee-a047d5cee893}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16eac6de-ade9-459c-900c-0ba09f951c9c}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ea39a90-41d7-4c70-8168-160927d79542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42660ba7-8a90-417a-8726-46cc3bbb9626}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91ae2768-fa70-400e-b0dd-897d14ee3381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea68b91e-2b4f-48f3-954b-8d3bc873731c}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95b2880c-9cf6-4e7b-910e-69bbedd5d5b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c7f6407-bae3-4b65-8723-7c04f344c3af}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1457e65-ef09-4d3a-b62f-c1e9e931c370}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf51f509-9d39-4ea0-9162-5dbd5bd95cb2}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acd056c6-72e7-46e4-8d36-a98b43c05dd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48da3c99-cb40-4502-8330-fa515f5bdb2a}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad02fd22-e338-4c2d-af3b-270f744cf3b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bd129ea-4fc3-41e0-ad3c-ef65d2494d5f}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adae766a-f56d-492e-a3b7-8616dac0e046}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d0a6344-7ce4-4118-8edb-eb3117225902}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b68cf11f-63c9-4535-aebf-0a340b909609}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {077abb58-f17a-4e3c-80fd-d0e724b6b77a}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4c95b30-f88e-493d-8812-0620a8ad33de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {895f125b-04e9-4ac2-ae99-0806e06b2fef}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd771719-d547-4c94-892c-5a50c6f6675a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb4c276-e223-4b47-9834-be07ec533473}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf5dcd73-9817-4dcc-9ba0-3baa9ad5911e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8bac6f9-d259-4124-802e-065a0773ff7e}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d04e1598-c2e0-4de3-a0f0-5f97f34f7c8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5da52c-29f1-4013-857d-5525bf40b688}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5bf9b4c-6e3f-4229-95ef-e7e48c9421e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc282c41-ee77-4433-83f4-553c9eef42fa}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e83eb66b-53ba-4b6a-995b-119d4bd2c7a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ba3a173-861d-489b-a47f-2431e2a1c9ed}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbb87b7f-b790-4124-970d-86aac471eb16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {887e11e7-943a-4c02-926e-3130c60b9cff}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd77fe4e-91a4-4326-8638-f8a365c33db3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e68fe6e9-0bc5-4ca5-875f-7a9d2f5d1328}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdfffd82-7939-42e4-943a-f3187de1b2c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a03f0413-52bf-4db9-84ca-0a797ac2b72e}, !- Handle
  LShape:Story 3,                         !- Name
  2.08125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {56794dec-04c7-4658-8dfa-0d8e6fdc1f66}; !- Group Rendering Name

OS:Space,
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Handle
  0 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  2.08125,                                !- Z Origin {m}
  {a03f0413-52bf-4db9-84ca-0a797ac2b72e}, !- Building Story Name
  {cc74890f-0fb5-485a-b451-06d77f305c7d}; !- Thermal Zone Name

OS:Surface,
  {406a596d-9474-473e-92c1-8483a5f432cf}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ccbfed2-7413-4795-81bd-280048f084db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {30dab176-75e3-4ccd-b509-160f85f59f72}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1306f2ff-4a47-4e68-b643-7fe6abed0e30}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08352a86-5894-42d9-bdfa-b994f7a19710}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c76e2bc-55d6-49d5-b60d-6c674529522f}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29645e0-e0b8-44ef-a539-7cda092c811c}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd4d01d-a039-4fe8-9b23-3effb6eadb71}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc28fd4e-6c97-477a-b0b9-ad2ba0c983e8}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231bfa2b-1105-4e50-be45-de5daf7ac3b9}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606b1723-5bc4-4db3-a74c-583521bfc956}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846bdf0c-9573-46a7-871f-de2eaa08fd68}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97d072b-043b-41a5-9121-01e8ab1feaf2}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8447f267-45c9-472f-a67d-8ca5dfe5244c}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f8b4a9b-184d-46ae-92fc-16f48a80a6a6}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049de66d-52ef-42fb-85f4-e2be51695907}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843a6e8d-12b9-4b09-bd95-e6f0c747628d}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d4e04d-859c-47ee-b531-b4ee8ff380c1}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21179c4-393e-4cf5-a5a5-a46c67799b5a}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c66129-987c-4bbe-a65c-c940948793de}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa42665-673b-458a-84c7-8d1600f6b9fa}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5648910-5d15-4c33-a4f3-f139999d88da}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f2626e-40a7-4fb0-9367-92140e88e110}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c85f63-e873-4d1d-899b-2c2cefe1ccad}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb65ce8e-8752-4d9c-b87e-4e9d228f2d75}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf81a83-2e13-459a-9d7c-7a5d94c89d4d}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4de7116-0528-4177-b73b-9d6b5664d44d}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1514d1-6666-4c5d-805b-c9f84e311114}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d8503d-097d-4eb9-af0d-1db1c095de39}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33afe2f9-85d8-4ed1-a3e8-b1a916794e6b}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d254bf31-f4ca-4199-8e9d-a4d1ebaffb6c}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26050b0c-8135-4ff3-9679-5dfe8bcc84a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36dd18e-c6fc-4f35-83e0-809a44037389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {3f1efea7-7013-468a-8472-7d1a2a2c0c0a}, !- Handle
  LShape:Story 4,                         !- Name
  3.33,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c918c0f6-5ed7-41a5-8943-84126f14550c}; !- Group Rendering Name

OS:Space,
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Handle
  1 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  3.33,                                   !- Z Origin {m}
  {3f1efea7-7013-468a-8472-7d1a2a2c0c0a}, !- Building Story Name
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}; !- Thermal Zone Name

OS:Surface,
  {a36dd18e-c6fc-4f35-83e0-809a44037389}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d254bf31-f4ca-4199-8e9d-a4d1ebaffb6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4cd86d96-0740-4229-85eb-7e0618235ffb}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7bf49f-bfe4-45c6-8530-2add954a2440}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994360f2-6c4a-4a02-8167-da8f08eff986}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8e3846-3eb2-41a4-9027-556ad6c89328}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6c8f6d-5ca8-47d3-908f-6ceeb7d5c4a5}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f171b236-e92c-4dc8-879b-107ca8e1ce32}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b63b44a8-eb50-4f52-af7a-c3661ae28b79}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e6e67d-9d3e-45e7-80ab-e93c04e62559}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38ea3ee-18cc-43fc-9e88-3bc13de710f2}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885c5c89-fb4b-48d4-be64-80ec90d16880}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029b1d78-cc3b-4d17-9b99-c61720623756}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e751aca-eaeb-46a0-8069-891b5bbd02f6}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1549bc6-875d-4fc7-a6f6-376b0ce3449f}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e096d5-4135-4fcd-9d2f-d53941e3756c}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f00fd9-2208-4312-8419-16d7995baaeb}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffa48b5-4101-4ed5-94f7-e02dfc54de9c}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6fd8ff-2876-4fc0-ba5d-3c51a3529cf5}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e1ff9a-085f-4bab-965b-dfc588b5bcdc}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd69743d-6041-4403-b1f3-b2bac289f369}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100fa580-b5bd-4fc4-91e9-49c8c15bfca1}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34579c58-e989-4605-b480-74d8f1a9dfe9}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5ef16a-520a-4a5c-92d3-eff3bcacc4bb}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbf97fa-2010-4a60-8b60-0f1700c0c336}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a6ef27-97e8-4c7b-b4ba-3eda7c2ae48d}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43c2c74-f3a8-4b5c-a50b-ceefed7be4bc}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce85037-cb06-4a88-90fe-87e1adb849af}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a941b2-1f35-49ba-a3e4-9d56d67c68be}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b643147-58eb-4fff-8907-d384ce45f8a4}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6543a9b9-ee6e-4b79-83d5-d01dd2eb951e}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a13236e-bc4e-4e1c-9778-669b197d37be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a94817-f822-45a1-905a-059edb057426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {24998d81-698d-489d-8fc7-93fa54de9f63}, !- Handle
  LShape:Story 5,                         !- Name
  4.57875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c4a0c0a6-a723-4193-a5e6-a1043f84cd27}; !- Group Rendering Name

OS:Space,
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Handle
  1 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  4.57875,                                !- Z Origin {m}
  {24998d81-698d-489d-8fc7-93fa54de9f63}, !- Building Story Name
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}; !- Thermal Zone Name

OS:Surface,
  {28a94817-f822-45a1-905a-059edb057426}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6543a9b9-ee6e-4b79-83d5-d01dd2eb951e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3aba677c-5343-4529-a8e6-116640d0bf42}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd95450b-550c-4548-8bd4-3fd7e4730b24}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe2039b-93db-4a79-9b10-ee38270209fd}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811e34ce-a3cc-4d79-980d-0c186d8678a7}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9d2b56-934f-4128-9d9e-2d4066225a3e}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec10c12-0b35-4981-931b-45f0391124b8}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2263e4-8076-4458-b9b5-5d1d15d4648e}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f459a50-a6dd-4aa2-a8c7-8e7de77247e2}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {984c1425-12c2-45c4-a4a9-6be432b718fa}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {984050df-a6ea-4d6e-95e2-f1f9770811ae}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d61b81-f8f6-44bc-9af4-c2d823af120a}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbed3c6-b382-4d1f-ae28-fa4e03f24d2a}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870dc8ad-fafa-4cb8-87db-2c09deaf2713}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d33d0a2-1ead-4f60-8e2d-8cdd33e2c684}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af01263-845d-40e4-a9fc-dd7fd60300eb}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749ee4c7-5c15-4322-b47b-b4538960c306}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24773d82-d972-4839-ae6d-349ff2f5fe1c}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916dba88-f277-4e63-885b-f2be378df679}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bed4b5f-f49a-4cae-89a5-4838491d9ebc}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9305d11c-a273-4a93-8356-0964c19694a5}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3c30fb-2ddb-403f-876d-b166d48990e5}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0ed977-7c5f-4041-959f-9769a1bfcbbe}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {675bca8e-7cb9-4c73-9cfb-fe27abbed37f}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7d5725-2275-4469-8f34-3e563caaf205}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f639103-2108-4978-a0e8-2cb2af98cc19}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6c7ace-dbf6-4124-aaf6-940f7c471bb1}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f20115d-2799-4af9-b844-c607d90fce5d}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38518ac6-6c9c-4387-a8f6-251caa9c2076}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51a6f59-6644-4cca-9f21-a69f58cced13}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4799449-c87e-4a45-8bb3-2f5b163ec42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c41ff2c5-5fe8-476c-b1d1-079fc39d02a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {23a84c30-5f87-489f-97f4-949944558138}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0af01263-845d-40e4-a9fc-dd7fd60300eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cbf8293-a4d8-4c4f-89bd-f412ad4ac8df}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24773d82-d972-4839-ae6d-349ff2f5fe1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {895f7248-ab44-4947-8979-c2863508854e}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c0ed977-7c5f-4041-959f-9769a1bfcbbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db5a345f-66c8-4f8b-aafc-0767f81eb346}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31d61b81-f8f6-44bc-9af4-c2d823af120a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3db70d6-90d2-4e22-959b-aa70450bf256}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38518ac6-6c9c-4387-a8f6-251caa9c2076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3563a7c6-d9f7-4828-918e-42d0fbbf566f}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3aba677c-5343-4529-a8e6-116640d0bf42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86f302cd-a1d8-40f4-88c9-682ea83656c6}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fe2039b-93db-4a79-9b10-ee38270209fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6de8af87-2924-4a59-8c9e-96e9e6cfce0d}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f2263e4-8076-4458-b9b5-5d1d15d4648e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6e013d8-d71f-40c7-acfa-0e3108c9f781}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f639103-2108-4978-a0e8-2cb2af98cc19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75f8db05-ee1e-4933-a1e2-df4487f0af85}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ec10c12-0b35-4981-931b-45f0391124b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ce63e98-e58e-4fd6-9ec1-40215e4e17ba}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f459a50-a6dd-4aa2-a8c7-8e7de77247e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17965778-dcb6-4dd0-af72-ad027763f05d}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f9d2b56-934f-4128-9d9e-2d4066225a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06f2a8d6-f6f7-490c-b419-a15432034622}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {675bca8e-7cb9-4c73-9cfb-fe27abbed37f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61f1cc86-99f7-498a-9d6e-f463510996a7}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b7d5725-2275-4469-8f34-3e563caaf205}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6480f3-8ed4-4530-b838-94462339a9a7}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d33d0a2-1ead-4f60-8e2d-8cdd33e2c684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53760b72-22d6-41b6-a12e-4ad045ad024d}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {749ee4c7-5c15-4322-b47b-b4538960c306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e528c4b-064e-4517-85a5-9ec0b66b1d9d}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {811e34ce-a3cc-4d79-980d-0c186d8678a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbdcc3da-1d23-4a1d-99e0-42702234103a}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {870dc8ad-fafa-4cb8-87db-2c09deaf2713}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7aedbf2-f473-4bdf-96e1-1b798d97d2d6}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8bed4b5f-f49a-4cae-89a5-4838491d9ebc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11dbc362-5fb2-40f8-bece-a82e87d50022}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cbed3c6-b382-4d1f-ae28-fa4e03f24d2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce77acd9-d058-44f3-8f11-f15301d554ff}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f20115d-2799-4af9-b844-c607d90fce5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18fc5c37-6afe-4aed-ab5c-7ac7dfa3935d}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {916dba88-f277-4e63-885b-f2be378df679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13bcb310-dcc7-415a-a65b-0ea4e7f3798e}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9305d11c-a273-4a93-8356-0964c19694a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c061ca6-d4ac-4b8a-98bd-64764601d70d}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {984050df-a6ea-4d6e-95e2-f1f9770811ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {964d78f4-d253-4fbe-9d58-e944c027052a}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {984c1425-12c2-45c4-a4a9-6be432b718fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1c85e5a-1892-42d2-93ba-e17fe399c5f2}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a3c30fb-2ddb-403f-876d-b166d48990e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d80f5f-b5db-4231-b13b-4de27c47f67c}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac6c7ace-dbf6-4124-aaf6-940f7c471bb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49cc382c-2614-4ec2-9c65-b841b7ead9bf}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd95450b-550c-4548-8bd4-3fd7e4730b24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7f62e4ca-d15c-429e-b68b-f01fa9d03088}, !- Handle
  LShape:Story 6,                         !- Name
  5.41125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d46ecb2d-97a6-4cd0-b85c-c8c5754f65b4}; !- Group Rendering Name

OS:Space,
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Handle
  1 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  5.41125,                                !- Z Origin {m}
  {7f62e4ca-d15c-429e-b68b-f01fa9d03088}, !- Building Story Name
  {97c0048c-5140-4c89-81ae-feffae48cf4e}; !- Thermal Zone Name

OS:Surface,
  {c41ff2c5-5fe8-476c-b1d1-079fc39d02a3}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51a6f59-6644-4cca-9f21-a69f58cced13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -8.88178419700125e-16; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {10b79f44-f65c-412d-950d-8247f7cbddfe}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65875c26-a89a-4665-8b41-27ff3326c414}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01a2b88-5139-4b7d-ba45-8e5c32031eb5}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18a7185-0267-4f12-861d-72319bdf0465}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb1fdbb-c577-4049-b072-822b42c6d1b8}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee33a37-4fc4-488c-ad77-9c7dbc86e3e7}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e6ba62-c501-4bd0-97db-35dad83e27bf}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9cb2f11-f78d-40d1-b82a-1ff281dd16cf}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d6f762-4f9c-4617-b890-3294cd3ea611}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3eba065-1921-4397-af01-f446e752d38e}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58130e2-08c1-4877-8b8e-57af85fb0008}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b852fd-1e6c-4521-8d8c-364b9ccc9176}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aee7a90-8d9b-4d7b-8472-e9d40454ad06}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2053341-e577-47d5-bde1-53ad1cab4696}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b893101-a1a8-4dab-b307-a9976c2814c9}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb9d21a-6919-4ff1-880a-a5c440c30c56}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900f188c-6aec-4a3e-ab81-a3f1f144402f}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b56e747-d356-4b39-8ca8-6fb5a72df778}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c993db3f-b6a2-4fa5-916a-3148bc825639}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da983587-2a74-4d33-9660-313a912179d3}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677e1e97-94b8-47f8-a219-25ed9eb19e48}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb6e637-a9bc-4a6f-9e1f-74a3ddcf099b}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c2af28f-0448-4871-aabc-abbe3c848dde}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699dff6a-e569-4122-9898-b855883e9668}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd9b155-fa5e-4874-a4e2-239ed42e90f5}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814a4c29-246b-465a-9b59-0b04c661c113}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ee93e9-2a43-46f9-b2ff-3cd8b9e7354b}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11063231-ca4c-4342-9c39-b594cf9eb68c}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b497f2-b503-4f40-a137-962f240a6e22}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7433e5c0-d452-4162-bfbb-da3c4efd732a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1dbe48d-29a2-4912-bdf5-b43ebfae0a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {7f06e28c-7f4a-452b-8e7f-21fa0ce24f89}, !- Handle
  LShape:Story 7,                         !- Name
  6.66,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d8036b3-dc40-4e34-8f80-4d52a3d0a954}; !- Group Rendering Name

OS:Space,
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Handle
  2 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  6.66,                                   !- Z Origin {m}
  {7f06e28c-7f4a-452b-8e7f-21fa0ce24f89}, !- Building Story Name
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}; !- Thermal Zone Name

OS:Surface,
  {d1dbe48d-29a2-4912-bdf5-b43ebfae0a92}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b497f2-b503-4f40-a137-962f240a6e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {02cb6ed6-9065-4b54-86d1-a71d1c4c962f}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66caba22-51dc-4991-b1f0-b260b85d4ae3}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0ebcc5-6d3b-4923-b54c-c6519cef99bc}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9be917e-763d-4225-9807-b6c6c44080dc}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda3a3d8-3e68-456a-b760-399186065666}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869e5391-4a39-4bbc-8ffd-496cf784a975}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87859ca-25e6-43f7-bb8c-6c3ca6c78a1b}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06da1979-0fc3-4c09-aea0-78f070b5ed88}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38950ec-cfbe-4d10-96f6-aebaa303c238}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1f9cd4-fcde-43c7-8742-88256012bf11}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9149235-03f6-497c-adc5-b987f5b04c00}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158b9ee2-4025-4602-ae4a-797a7aa5e715}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e921550-bd42-4dbf-91f5-7796d50124ab}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1b6dcd-883d-4f40-99d1-2f8f2d6ee64f}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2821dd85-3511-4cc4-bb93-3c8168644399}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87dbe5a2-6165-47d7-9871-8a67056d8812}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd732ff1-e429-4d8f-a18a-52034bf638c5}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d413a494-c9a4-4fc5-9b82-ae7d47ca3b06}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ab2d94-4e29-4e04-ae33-503a864f9ac7}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703ae8f1-ae99-4451-ab8f-58f803d2e8d5}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8120c9e-cffa-4c66-ab34-e6e7bb3369d8}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0837bfab-cd33-478a-a175-9038ea88eb94}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2faec096-7174-423c-8be3-adf11f30e9ad}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {181ee2a5-ec5e-4600-9585-ce80c7addd41}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb99bdff-fbb1-4539-853c-6741d0dabea2}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866fd3b3-d795-4b02-8a28-e03825663719}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af02679-0eb7-48f7-ba54-cb93e354e13a}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f499659e-1f5b-48bc-b903-bcf6f196fe7c}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508d056b-55db-4575-b8d1-174427fedd6f}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e72a824-12fc-4e8f-a05f-b0a08530cc5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3da0c963-cce8-46e7-8994-d0fa99a2ace1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {9bbdede2-8979-4d99-a5bc-5d4edcd559d6}, !- Handle
  LShape:Story 8,                         !- Name
  7.90875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {16384728-bb43-498b-b56e-fc3fc8801e8a}; !- Group Rendering Name

OS:Space,
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Handle
  2 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  7.90875,                                !- Z Origin {m}
  {9bbdede2-8979-4d99-a5bc-5d4edcd559d6}, !- Building Story Name
  {dee7fe99-26ca-4723-a98d-417601afcad9}; !- Thermal Zone Name

OS:Surface,
  {3da0c963-cce8-46e7-8994-d0fa99a2ace1}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508d056b-55db-4575-b8d1-174427fedd6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cfb33ca1-81f2-4056-afd1-25216722dbf2}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435b376b-4c44-4a80-840b-76030667e717}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858783da-4c21-46e7-ab88-2751670cb5c4}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fdc678-1c4d-4afc-8006-21ac3015eccc}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8fc872-8aa7-4d42-9e74-14fe06467ac2}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1952d5fb-400a-4dcf-8339-99f2a3d26948}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b8038b-214b-4b00-9d8c-3b390f5f67cb}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87eaf7bf-eafc-4165-9002-e99b6c4725fd}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7b1dd6-4ace-43d9-a538-34104b694aa8}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f7ee97-4c58-4ba9-b65b-111a56a39e97}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed0dbac-36da-4e44-9ed1-5308e9e72579}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62960b53-838e-4931-912f-74656392107e}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1429774d-93f7-40bf-b6ac-93bbf9adc0cb}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409dfc8f-b57e-4784-b8ff-efbc1c719efd}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3122af33-2f6e-4c0f-8ae3-b47ac849ee01}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b62074e-02ef-4ba7-9d93-f3d90489572b}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670ae6ab-15b3-4fc1-8f08-17d7e9db9a41}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b76c88-fba3-4cef-bb9c-ed0382da934b}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0625474-39d4-4554-a342-19e2d3ea878b}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342431bd-bcbb-4df0-ae85-8f35b7a713c1}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e591fc88-b8d1-45ec-9a7f-45d91e703bfa}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e04539-3890-422a-85b9-936db3d9e14a}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbb7938-4679-4382-bb5d-36503706fdac}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d46ef9cf-9e89-4faf-a825-2e314195a892}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91a2e36-845b-4106-ad4b-082ac720286f}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9be5a89-8867-4aeb-b2a3-e8de724d8904}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410eda52-b964-4549-ba9b-ddac66734ac9}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b9c858-40ad-4c8f-9e11-e023de44cb9e}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b93cd7-d856-46df-9edf-dc60f6e563d1}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9d66ece-609a-42b2-8851-603d3bd35002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6bb189-612d-44a2-9b95-57592b9c41a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {987c5dab-f6b2-4f43-87be-b7c81c94e02b}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1429774d-93f7-40bf-b6ac-93bbf9adc0cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {154ba864-9f3a-4394-b336-faec51adc0b9}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1952d5fb-400a-4dcf-8339-99f2a3d26948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7e14b13-720e-4185-9736-f023881cc4d8}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3122af33-2f6e-4c0f-8ae3-b47ac849ee01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edda7d39-97a5-45e3-a505-aec666134abd}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {342431bd-bcbb-4df0-ae85-8f35b7a713c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e3b99d-785a-4464-b93b-6b0be7339ee4}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39e04539-3890-422a-85b9-936db3d9e14a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d63916-d08e-4449-8f24-55568489cc28}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {409dfc8f-b57e-4784-b8ff-efbc1c719efd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2170ffd-ae97-4f7a-9bfb-6a33bf054b15}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {410eda52-b964-4549-ba9b-ddac66734ac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8240f9cc-2c21-45cd-ae75-005b56534c36}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {435b376b-4c44-4a80-840b-76030667e717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e94bdef0-ae15-48a5-8548-696a087e2863}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62960b53-838e-4931-912f-74656392107e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f3e9d94-fb87-4b18-ab36-0f51fe12af62}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66fdc678-1c4d-4afc-8006-21ac3015eccc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79de7678-2824-4138-a481-4a1245db17f1}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {670ae6ab-15b3-4fc1-8f08-17d7e9db9a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0c9b66-f2d7-4903-a843-b4f285dbd3ac}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67b8038b-214b-4b00-9d8c-3b390f5f67cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91a662b6-66e7-4a39-9d9e-38b92e8202e1}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b62074e-02ef-4ba7-9d93-f3d90489572b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c21a3f9-a6a9-4b70-901f-b8bb936aec76}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ed0dbac-36da-4e44-9ed1-5308e9e72579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee12263e-6889-4e8d-934d-a2a522737e78}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {858783da-4c21-46e7-ab88-2751670cb5c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a88f6c33-3173-4fa0-b8e0-6999fcaf96ab}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87b9c858-40ad-4c8f-9e11-e023de44cb9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d910f9e8-9ab9-4989-bdf4-52b6b616f1f8}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87eaf7bf-eafc-4165-9002-e99b6c4725fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85e6d2f3-73a2-455f-83fd-e4e8b781d881}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f8fc872-8aa7-4d42-9e74-14fe06467ac2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b54e087-938e-414e-bf8c-c9ddab4a0f64}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93f7ee97-4c58-4ba9-b65b-111a56a39e97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2a014c8-6756-4fa4-bca3-3cd9fcaab6d9}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac7b1dd6-4ace-43d9-a538-34104b694aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28a954ff-1c68-452d-b4f2-dac743ab28b6}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afbb7938-4679-4382-bb5d-36503706fdac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be3a1897-68f8-4d99-a0a0-d25b745153af}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0625474-39d4-4554-a342-19e2d3ea878b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74acff1d-6416-4dee-afe5-863066bb89ef}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9be5a89-8867-4aeb-b2a3-e8de724d8904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d0afc55-1bff-45f8-bba6-59d787c385c3}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfb33ca1-81f2-4056-afd1-25216722dbf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc2ca98-9a67-4d51-a054-04b6846be02a}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d46ef9cf-9e89-4faf-a825-2e314195a892}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ea67239-1ef9-47f1-b67f-73ead884f01b}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d91a2e36-845b-4106-ad4b-082ac720286f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbadd9c3-456d-4c85-a099-842185c4589f}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e591fc88-b8d1-45ec-9a7f-45d91e703bfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {524eaf5a-7736-46b1-9e66-10836e2137dd}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3b76c88-fba3-4cef-bb9c-ed0382da934b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {099e25b2-55f6-48e0-8acd-89eb8001c3f5}, !- Handle
  LShape:Story 9,                         !- Name
  8.74125,                                !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {87f2ea06-b206-4d1d-bc01-65752c7ae3ea}; !- Group Rendering Name

OS:Space,
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Handle
  2 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  8.74125,                                !- Z Origin {m}
  {099e25b2-55f6-48e0-8acd-89eb8001c3f5}, !- Building Story Name
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}; !- Thermal Zone Name

OS:Surface,
  {8b6bb189-612d-44a2-9b95-57592b9c41a4}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b93cd7-d856-46df-9edf-dc60f6e563d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {73054ea4-2d0b-4a5c-88bc-8cdba12eb83c}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6441072f-2f52-40f1-a511-4902dfe5aa92}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bbe572-dc1f-433e-a174-13bce289833e}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9369eb1-6d37-447e-90e7-93de34368334}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7aecdad-06c6-457c-b000-2f4d74f2af69}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90abb339-4606-43ce-8b91-931219be267a}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bda59cc-ebd4-4f97-8d4c-a9f83f418bae}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6319f14-5347-4b0f-8e1c-7314d59c7e77}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {452cd4d0-9c11-4716-8e33-dd252d4a6a30}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0514bbb-6524-4a68-a6a0-b0aa1023a065}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c6f67e-3fff-4a2e-ad1d-4d429624680f}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a61a1a-81d8-4ab1-b3ea-e6784cf80c39}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bc4cad-ccb3-402a-839f-f0e5a455bbca}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21dd15c5-f0bf-494c-8dd9-7cfefc4be44d}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c388ef-316f-4864-aee5-e8b6fb08dea1}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ec5844-f707-414b-961a-c1445800db23}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbd4763-d8b5-4f62-9d9e-34df5d5c9a57}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5689c577-fcf3-4a71-93e0-10af6aca5b2e}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a9aeb3-9eaf-4f8e-9023-8118fefec4bf}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58aa0d3b-d14a-4d10-bd3c-10603e75d610}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0a4722-0f55-4527-9c80-f262b4050dc6}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37a2418-3cbc-49e9-a98a-34ef0572e7ee}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34cee77-8041-4fe9-8c47-f4b576913737}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c7c2cf-36d6-4b30-b311-71146ba8f08e}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72ee890-e3ce-4d58-8459-edfe07e51f4a}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42678764-8e21-448c-ac24-d4cdd860d4d3}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005bb39e-77da-4635-a7dd-c0846aad5b03}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8479cbe3-0f2a-4b18-8862-9d85bc6ab2c4}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e7878e-6a61-4fc3-ada3-fa77acfcef0d}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b48573b-2ddf-4bca-be86-63954214a771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99bc6e0-58b7-408b-bfb8-93e4fe39da1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {5ba32963-09e5-4ce4-8169-de28b3850a19}, !- Handle
  LShape:Story 10,                        !- Name
  9.99,                                   !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9005edcd-6082-4d3d-863e-d56851347ad4}; !- Group Rendering Name

OS:Space,
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  9.99,                                   !- Z Origin {m}
  {5ba32963-09e5-4ce4-8169-de28b3850a19}, !- Building Story Name
  {51febf88-b71f-4688-a630-41033f6c77f7}; !- Thermal Zone Name

OS:Surface,
  {d99bc6e0-58b7-408b-bfb8-93e4fe39da1a}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16e7878e-6a61-4fc3-ada3-fa77acfcef0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8a36b0a2-cbee-4b96-b0be-bbd8eabd6912}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0b1235-47c5-4c95-9991-91c9bbb75324}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b98bcb-33d8-4e7a-832c-03d31dcc7e75}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c597b9e7-bebe-40f8-9fad-afbd66feb55f}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed005de-8d45-4062-b78e-910de641f596}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1180c81f-8e0f-4160-85e6-f0aab7406a4a}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60052a28-a1bf-410b-a336-c0f1c50f1a3e}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cb30ab-835e-49c3-a7ad-9a1d69cbb59b}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6dd185-933a-4824-b997-657af52439fa}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e342c4-316b-4b1b-b8b6-567318ecf2c0}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9020a7b-fb48-4d84-afb8-4286c4a02939}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f713895a-9c56-4b89-8d90-14db46e18f7d}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda06871-d420-4e93-b071-7c0c292f0df6}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50600f7b-95c0-4106-9628-f11e33a6eff8}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bd0bb8-b5b1-4088-a95a-e8d4ca04a1ba}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322c4760-0d54-4012-849b-294a03367206}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e872a65-c567-4b83-9a15-95a7a28b5ca7}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce92593a-3c0b-43ba-b7fd-8d9ab281009c}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e49365b5-414e-4afc-98cf-8b07a31f27ee}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be069972-2d5f-4d96-8ee2-95245199a127}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f109ec7-c235-4c23-97d8-4756ddf1b88f}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae9d699-53af-4add-b3e3-460edd0b376c}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7e779d-ba32-4727-883b-db4306f21879}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1867709f-1a5f-4799-bad4-a20014af4fc4}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbf77a5-0817-4b44-9f52-46bdb17beaff}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd360343-feda-445e-8e9a-33303e792018}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f81e1f-f42d-436b-a518-ead4ea59507f}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bff443-516a-4096-b10d-ff5e799279b0}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcf23b9-a43a-4717-8fcd-e5b1a8a19c18}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b6ad27a-16ff-4092-862b-edf6508f1cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada25a85-5f6a-4e61-a982-b53928c14996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {10861d46-cfbd-45ed-9ed6-540724498e35}, !- Handle
  LShape:Story 11,                        !- Name
  11.23875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {35ae6cea-22eb-4c92-8749-ddeb3bfefdf1}; !- Group Rendering Name

OS:Space,
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  11.23875,                               !- Z Origin {m}
  {10861d46-cfbd-45ed-9ed6-540724498e35}, !- Building Story Name
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}; !- Thermal Zone Name

OS:Surface,
  {ada25a85-5f6a-4e61-a982-b53928c14996}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bcf23b9-a43a-4717-8fcd-e5b1a8a19c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0a4ff201-af19-4aed-aba8-0562e2df0719}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05de9bb-99bf-48dd-a3f1-982e6dfeb0dd}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759930a4-da0c-4d75-bc00-efb5f1224d6e}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5634ce44-b87e-476d-92c0-8bf6c6e1400c}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7dc986-cb2c-4463-8bca-4406066c11ed}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a79b78b-5e36-4db0-b957-f195c4237607}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84f437f-399a-4e56-9e1d-b665c7a93e57}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e50de15-6f88-44cb-97e4-7676b6a56da7}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83828418-1f9d-4708-b58d-4917354aa2ae}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d9176d-1a18-4b17-b760-27ab09f6f883}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639476a4-f299-469d-bf86-554c61773c05}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ede4c41-2957-4308-98f3-d85db8dc7ffb}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4567d98-713e-4748-8b4f-afd22c0669bf}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e536e7c6-8586-4244-a84d-e3c9430e8a0f}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d518a93-405b-4855-a60a-dae7f9be3a75}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f3716a-cb5e-47cf-8fa7-5fdd32089510}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0022f026-e6e1-4be1-aae5-33100b48712b}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f080a23-5c3f-4a26-afc5-cc6084e3c808}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4305df3d-10aa-475c-b4ea-cd00f40ed6cf}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15bd671-8660-4891-aa67-2ddf92d1e821}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02aab56e-c255-47e5-9bf5-84227e3ff71d}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30567319-fa54-460b-8147-899fa1786dfb}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6d0600-291c-41f6-abb7-0685bae0f99f}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d67abcf-0119-4e74-bc22-8fe41c98ec0d}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087ed1c9-f640-4be0-b2cf-733e8baa2114}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b288426c-2f02-4471-9609-832267669417}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0dec1f-58a3-4bb2-8d2d-e9ae405fae9f}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c813dd-1037-481c-aa3f-f73fcf37cf32}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318c3eaa-e4d0-47f0-9467-20443ce72177}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99162596-a813-4b97-9fe8-b7f7d2503564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d61e7e-a0e2-4e10-a0b3-76706bbd8b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {a66f1994-5722-4ee3-ac0d-686d2c34cd2c}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0022f026-e6e1-4be1-aae5-33100b48712b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26f80edf-2c48-48ef-a0fb-32f6771d94e2}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02aab56e-c255-47e5-9bf5-84227e3ff71d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2af4899-5cc2-4b1c-803b-8d97cdb0245b}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {087ed1c9-f640-4be0-b2cf-733e8baa2114}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0870c9d-2a3f-4afe-bb61-41360e4ed761}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a4ff201-af19-4aed-aba8-0562e2df0719}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {215cce95-8dff-4747-b8ea-a1f5b09e1df7}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e50de15-6f88-44cb-97e4-7676b6a56da7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bf610f-0855-4b11-8610-c885c9f29e63}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19d9176d-1a18-4b17-b760-27ab09f6f883}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68499ee4-feb6-4a2b-adeb-6ea0576fbb00}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30567319-fa54-460b-8147-899fa1786dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943d5261-eca1-46c9-8bfa-0c58d798803b}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35f3716a-cb5e-47cf-8fa7-5fdd32089510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1c6189e-8c3d-4fc4-af00-6661d0c539f1}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39c813dd-1037-481c-aa3f-f73fcf37cf32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52250ed3-2bdb-4785-b33c-ffda28a5af9d}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d0dec1f-58a3-4bb2-8d2d-e9ae405fae9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa97fad9-ff65-4321-a602-6e312362ff0a}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f080a23-5c3f-4a26-afc5-cc6084e3c808}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85cc282f-3f8c-4275-8543-4859b0627320}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4305df3d-10aa-475c-b4ea-cd00f40ed6cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28f886ec-0fe4-4528-938f-90160f5e1987}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5634ce44-b87e-476d-92c0-8bf6c6e1400c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59acdcc7-2646-467b-8191-325f1abdd56d}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a79b78b-5e36-4db0-b957-f195c4237607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11c68a86-878b-4041-8f48-5c1c0b678162}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ede4c41-2957-4308-98f3-d85db8dc7ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bc8c228-da54-4925-92de-cae38c462542}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {639476a4-f299-469d-bf86-554c61773c05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {845c4364-fd85-4b59-877a-b660a658c648}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {759930a4-da0c-4d75-bc00-efb5f1224d6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad1b9f6d-141b-448f-a4bd-b2d0479caadd}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83828418-1f9d-4708-b58d-4917354aa2ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d31dc7a-269d-4dd7-a551-47b5865316dc}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b6d0600-291c-41f6-abb7-0685bae0f99f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1db0dbf-7327-4cbe-ba86-578ad6ecc138}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d518a93-405b-4855-a60a-dae7f9be3a75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95225dbf-6182-4f9e-9a28-8519aa9cdc79}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d67abcf-0119-4e74-bc22-8fe41c98ec0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9bcb371-2b7f-44c0-8021-8e309865e78f}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e7dc986-cb2c-4463-8bca-4406066c11ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b7d731b-faf9-43bc-a89b-41037115ce7d}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b15bd671-8660-4891-aa67-2ddf92d1e821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2478ee9f-2436-41df-807c-af0731600d7a}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b288426c-2f02-4471-9609-832267669417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ebed984-99a5-48f9-99fb-25c99f7cdff5}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4567d98-713e-4748-8b4f-afd22c0669bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a906718c-c505-44c0-bff3-1ac4a48565e3}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e536e7c6-8586-4244-a84d-e3c9430e8a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40df24b1-4f90-4e23-a643-89fe41a4f88e}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e84f437f-399a-4e56-9e1d-b665c7a93e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb00664-c822-4202-89b4-5d74c2fd1e48}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f05de9bb-99bf-48dd-a3f1-982e6dfeb0dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c0ad25c8-9c77-499b-a575-c152406640fa}, !- Handle
  LShape:Story 12,                        !- Name
  12.07125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ee02596b-59c9-414d-8836-8a63a77532cb}; !- Group Rendering Name

OS:Space,
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  12.07125,                               !- Z Origin {m}
  {c0ad25c8-9c77-499b-a575-c152406640fa}, !- Building Story Name
  {a526dae5-7581-4401-bd35-cb46691e33f1}; !- Thermal Zone Name

OS:Surface,
  {e7d61e7e-a0e2-4e10-a0b3-76706bbd8b9a}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318c3eaa-e4d0-47f0-9467-20443ce72177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e6604b69-f9b8-487f-9744-2491b3a37236}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37379b50-4778-4909-b7af-20b071e9d957}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700d6582-6795-42c7-a90e-f8f1e7bfcd6b}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2cd993-aa40-453f-9c62-5bae3d866cc3}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da143a25-7d9c-4ede-a590-736368f5b41a}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56851c9b-4858-47b3-8044-e55eb960197d}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff16a6ae-cf5a-49c1-ba98-b5e5b9163ab9}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06430994-c121-4718-af11-391fa98f3c0d}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1876d5-b8fa-45ef-b761-a34adfb20e33}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39735d73-2dc9-4695-b116-a39ba2c83cde}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79e442b-3d42-4a98-a66b-81a1f4505892}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d3765b0-7421-4177-ab65-eee5d7075615}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc0cbff-80bd-4f5e-abf9-1d5525ba34df}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2faaad-21d7-4e58-af7d-c5443a35171a}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2974319b-7187-4009-85c9-9b91c8142e40}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ecc5cfb-f8b7-4547-975e-12d805493907}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106abc16-943c-4da5-af9f-d82d08cac72b}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee2e63c-e7ed-4ab3-892d-d3bf52bb0d8e}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8936c0-9373-4604-9432-2c38466cf7a0}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a476f6bf-2963-429e-932b-e3b7bd17bdd5}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6ea9ae-70b7-4590-9e43-683ed3e455ce}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af37456-31b7-4711-a46d-d116265a85d6}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b3c7dd-2d5d-4fbe-b43a-467560fd5030}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
