  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbac464-52b4-40a9-9e5d-b9faeb369839}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0e0e04-aab5-4161-adef-ef726c2958f8}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4128af3d-394b-45e4-90d6-8cb6481798e2}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccddae1f-26b0-4d23-b8ca-0b64d23f3825}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b435497-52f9-4524-8e93-14b82c06fee0}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d09abdc-fbea-4488-b853-dc023737ca3d}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6318c21-17f7-4fef-8c97-b72f61f8247d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137fc15c-45c7-4a92-a85a-945c4e0b5a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {60c603d6-8e2a-4aae-b610-299704d6d81b}, !- Handle
  LShape:Story 13,                        !- Name
  13.32,                                  !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c4c8e92e-6219-4ae6-85cd-76e0803e28e7}; !- Group Rendering Name

OS:Space,
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  13.32,                                  !- Z Origin {m}
  {60c603d6-8e2a-4aae-b610-299704d6d81b}, !- Building Story Name
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}; !- Thermal Zone Name

OS:Surface,
  {137fc15c-45c7-4a92-a85a-945c4e0b5a20}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d09abdc-fbea-4488-b853-dc023737ca3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e2b7f35-2b36-4c87-aeac-a3ae45275c7c}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c49f918-8b21-498b-b0ab-f8d820e70a15}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e0136d-77cd-4140-8c2a-bb66ae1eb805}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117132af-43b0-4248-a156-80d2d5c41c4d}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9699219-3e85-4b14-93f3-8ed5919d7ee5}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d3d315c-a87f-4b2d-8f29-52c6a81026a6}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5d102c-200e-4d24-aa52-5c4ecac3eb39}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d20ec4d-e1cb-427e-8509-9d6c0ca85d23}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55793e1-dfd8-42a3-8c6d-00f60fc59469}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9c6e78-ada2-4818-9d24-9225c6b390af}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbc4977-2562-4491-8a28-ae9282616903}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0a1f46-1fb0-4319-8931-773b9b21460f}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77237b6e-52d9-4af3-8a20-06b7606c0d8a}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9330b620-356d-411d-9e4b-5b8d0bd78fc7}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d1a30e-711f-4318-9bb9-5f88092af6c6}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a370bf49-42c9-40d3-b668-c32160427dd9}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1d5b11-8868-47f7-b7f8-6dd562365e30}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066f4d19-1a55-4e47-b2bd-214d60247f0a}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496267f0-0bc9-40e6-9629-5e68b49d1f55}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cee1dfa-df19-4f9c-bcfe-10557513a92a}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11017ae2-748e-439e-970f-77b1a86c1f90}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b59a8c-154f-4140-a3c6-5caa3672ed9d}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac909efd-2449-4549-a78c-70d62903342e}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de524f6-c0e9-4e08-b469-b80006a131c2}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e379d47f-3f2b-49e2-8db9-8c68b9818e29}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958b1879-d909-4016-b16a-6bbad5cc1261}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a2a545-e8b6-40c2-a856-cc00827f25d8}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42d6e4c-2800-404f-9125-6e83f7ce50f5}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c6c7880-8b1f-41e8-9b78-52196aaaf73a}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6840fcf3-5994-4695-a673-5064c8cba196}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35a99fe-886d-4aae-94b3-d5e54d6eaf1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {d966b4e9-33fc-4ec6-8c77-73ab2fbe0442}, !- Handle
  LShape:Story 14,                        !- Name
  14.56875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {30167b95-bf73-427d-855a-e21c5da22f24}; !- Group Rendering Name

OS:Space,
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  14.56875,                               !- Z Origin {m}
  {d966b4e9-33fc-4ec6-8c77-73ab2fbe0442}, !- Building Story Name
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}; !- Thermal Zone Name

OS:Surface,
  {f35a99fe-886d-4aae-94b3-d5e54d6eaf1c}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c6c7880-8b1f-41e8-9b78-52196aaaf73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0f30b8cd-7ef3-404b-b7f5-e457e4918107}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4a4768-27e9-4069-920f-82e0803d7e2e}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa40d15-f404-4837-a4f8-cb294e2402ab}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e20d54-0ef0-4215-8cb7-3f8ef1c907a7}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1060b899-a7fb-4ee3-bf4d-246d1fafbc14}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379b772e-1ebf-4b2a-8d92-47d24daf8a53}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4046012a-4b35-4458-a13b-b04bf8d2eb44}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364eaf56-6799-4c08-a889-88140c42a84a}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd681c30-0d05-4512-8597-cbcf5ba836d5}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f51acbf-8256-44d8-863e-e9d1ecb2e540}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1d180a-e9cf-4e26-b635-53418abc45ad}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9db3cb-dc64-4439-b2bf-f4b984d7a3b1}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd234ef-fdb0-4b24-8eb3-2e4cca448178}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0255dbc9-a07d-4d09-bb62-a71f900f3141}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2c128f-5f80-48f1-8b02-4ad8a7558540}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524225d3-98e6-4a13-afa9-d4874c50f2e9}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd9f15b-0303-4c50-b784-1efe5e7a0902}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ff5004-878e-48a4-8fcd-a84588f6389d}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e999306e-ecf9-45f2-8d66-8db803af2ea1}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e080defb-7dd4-4ea6-88e8-ae872229ca3b}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c01832-435d-4887-8c66-ee2b51bd5987}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db93c9c1-df01-4f16-921f-70924edaa8c8}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36477a2-ad1b-47eb-ae35-5eab58bcbe60}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a3b248-8239-40c9-a4e8-3ce7631dbea8}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bafada-7ab8-4c49-9bb6-efdb2e9fd649}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd68b7c-a2be-4b8b-a38c-1a463e449768}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309cc7e0-02cd-418e-866d-c5ddbef9eb6a}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3bb3f3-fcec-40a3-97c8-0b6d80c5eba5}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54acdefe-407a-492b-935a-0dcc9444a416}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e6c3a1c-760a-4436-bdc0-3684469dc7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb29712-bbbb-4c12-b25c-f2ad38023c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {fb3e55b4-8757-46f7-ae92-ad2a7142a218}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0255dbc9-a07d-4d09-bb62-a71f900f3141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16dba9dd-4457-465b-bc27-75cfa5d6e20e}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f30b8cd-7ef3-404b-b7f5-e457e4918107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e192c394-1069-4e33-9070-a925fd67c220}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1060b899-a7fb-4ee3-bf4d-246d1fafbc14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ebeaaef-1a13-41d1-97aa-de6fb14f34bf}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12a3b248-8239-40c9-a4e8-3ce7631dbea8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae0a0b75-d391-488d-82d7-ff6cf69c0660}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {309cc7e0-02cd-418e-866d-c5ddbef9eb6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a676795-c37e-48e0-8363-99110f87c00c}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {364eaf56-6799-4c08-a889-88140c42a84a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f29159a9-1826-49df-a4df-271240343c7e}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {379b772e-1ebf-4b2a-8d92-47d24daf8a53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7044561c-27c3-4747-9574-0c8ec9e6a9a7}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a1d180a-e9cf-4e26-b635-53418abc45ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a255d32a-ddb3-408a-a6ea-04b876fc2a48}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f3bb3f3-fcec-40a3-97c8-0b6d80c5eba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07ac585d-5fa7-4471-9d9a-29e51c62809b}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4046012a-4b35-4458-a13b-b04bf8d2eb44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e9bb019-16a3-4723-b17b-570d3db2c1be}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4cd9f15b-0303-4c50-b784-1efe5e7a0902}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08a4564d-fa15-4feb-ab9f-ddc07602ba5f}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fd234ef-fdb0-4b24-8eb3-2e4cca448178}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f681d221-2d58-4252-8c29-190ab6b26750}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {524225d3-98e6-4a13-afa9-d4874c50f2e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45a60b9d-2d6d-46fd-9f8d-9b6790067b7c}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59bafada-7ab8-4c49-9bb6-efdb2e9fd649}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0eaae21-c154-4d94-9d4e-e2b56b6288c9}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f51acbf-8256-44d8-863e-e9d1ecb2e540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {133b9277-a127-4818-a1f4-0809be0b474a}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d2c128f-5f80-48f1-8b02-4ad8a7558540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f4095f-113f-4c0f-a6cb-f4d535ee4102}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fd68b7c-a2be-4b8b-a38c-1a463e449768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e57db407-f151-4976-81ea-eb6f875b714d}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af9db3cb-dc64-4439-b2bf-f4b984d7a3b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d703fd0-fb6f-456b-8491-af42072caac8}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5e20d54-0ef0-4215-8cb7-3f8ef1c907a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbe2f423-7e0c-45c0-87dc-5298d9b06020}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ff5004-878e-48a4-8fcd-a84588f6389d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd0b322c-6b2f-48e8-a96a-c4af45de63ca}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db93c9c1-df01-4f16-921f-70924edaa8c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09c75cd3-24c0-43a9-a3bf-9b172129ac48}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa40d15-f404-4837-a4f8-cb294e2402ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d5abd50-7ca5-4e52-a848-f948d2e60b3d}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e080defb-7dd4-4ea6-88e8-ae872229ca3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034180d1-8ee2-40f9-8521-8208e086eb29}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e999306e-ecf9-45f2-8d66-8db803af2ea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa9ea4a-c9b3-49e4-9efb-5cdb5adbcf10}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f36477a2-ad1b-47eb-ae35-5eab58bcbe60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23b846e6-bd33-4e3c-95b7-595d68f356c3}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9c01832-435d-4887-8c66-ee2b51bd5987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed45de3-d95e-469a-9de5-25a3f8699066}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc4a4768-27e9-4069-920f-82e0803d7e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ceca9f1-1a8a-453a-972a-a6141f15e32d}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd681c30-0d05-4512-8597-cbcf5ba836d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b15cf666-671b-4540-a986-3a7d6480c87c}, !- Handle
  LShape:Story 15,                        !- Name
  15.40125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f77d1f23-6711-4c3e-a46d-900e474ca4d7}; !- Group Rendering Name

OS:Space,
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  15.40125,                               !- Z Origin {m}
  {b15cf666-671b-4540-a986-3a7d6480c87c}, !- Building Story Name
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}; !- Thermal Zone Name

OS:Surface,
  {adb29712-bbbb-4c12-b25c-f2ad38023c44}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54acdefe-407a-492b-935a-0dcc9444a416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7234202f-202d-4200-94b4-efd5a9baa1b9}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bce9d77-70c1-4ff5-a8e6-a557ebc4673d}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26523f2c-1b10-4869-ace5-79fb9b57c25e}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62324dbd-12e2-4434-9d05-37c64d40c7e2}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8fd22f-139b-47c4-a415-6f3d4d51a41c}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ba9ac9-f5f3-4e5b-8944-1a514cffecf4}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a56554c-6efa-40bd-a9c2-21c144a75448}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a69ba3-3ee5-4b88-ae1f-ecb748cfa5c8}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4967f4f2-181a-45a0-abd9-c5678e728295}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f89c471-4ca4-4b24-9d83-746a5a2801b7}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0741de-4fe6-4827-9b36-9e21fd00361a}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78061fac-4a60-4657-adf4-09368d617e5d}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d02c6b-d5e0-44af-bf60-5c4a243aa235}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b714bb25-4f0b-4b83-8f53-1844f39a23ef}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f89a46-514c-45fa-9586-7898baaf3c7f}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfd0f1b-5296-4a94-8285-77afbc778a95}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c1d491-927a-4582-a2c7-8d5797cd6a7e}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce45dfa-caba-4449-b40c-0c89f1b908bb}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef6bb17-9342-45f0-9794-c123a8e72713}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0d4c25-9051-4e41-8329-a96d77e5641b}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff811cc-ceaa-4c68-b5ab-e8614faf1b57}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da60d572-289c-4c0c-a524-01f1296b7d8d}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d67f4b2-a689-4c93-8cbe-3624273b0190}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22dacb7-6f20-45df-b412-4e7f2890d3d1}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4ca932-4c89-46d7-844e-9989cbd85851}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5547c9-fcbc-4ebe-b52d-9df08c9a4709}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da9f2e2-adf2-466e-9242-dd3f17dbda42}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79593644-9163-482b-ad93-f1100fe3fa87}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62071a5c-926c-48fe-b4e3-ab25f343ac3e}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e5d9de0-39ec-4057-b655-5dc2395eafc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {122d7c33-4cd0-4c68-9388-ffd5fcea4d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {0a640773-370e-44b1-9214-d1017fd13fc8}, !- Handle
  LShape:Story 16,                        !- Name
  16.65,                                  !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c1fadb9b-1bb6-457c-9d2f-01ab70a9a6d2}; !- Group Rendering Name

OS:Space,
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Handle
  5 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  16.65,                                  !- Z Origin {m}
  {0a640773-370e-44b1-9214-d1017fd13fc8}, !- Building Story Name
  {b9779088-1a20-40a1-8197-b019781e336d}; !- Thermal Zone Name

OS:Surface,
  {122d7c33-4cd0-4c68-9388-ffd5fcea4d68}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62071a5c-926c-48fe-b4e3-ab25f343ac3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cf4d49f3-8f36-4787-a990-7a87b9a39c92}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a16ca2-52c4-4624-bbe1-f66e3831d3b8}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520cabf9-45ee-43ad-ac16-df7e993e6af0}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3946fdb0-2388-431a-8fda-b87349afcac4}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423b9283-a28c-4db1-92d8-79a259578fd6}, !- Handle
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46878cfb-3c7c-445c-a667-c59f8629f042}, !- Handle
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83d5f4c-da11-4d4b-ab38-879f378fb8e7}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd9d24b-e3c5-4e32-bba5-b75600c24a5f}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3057126d-a2ea-4c05-9876-fe2d1dc38781}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12d4163-3a47-4025-9f09-02ac0804bdd1}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32de1bfc-dce6-4358-8451-bf5d8467981f}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75c99b1-a122-4a13-bbac-21ac8161f261}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864b9f6f-b298-4fec-8767-d2658ed4e76d}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7093cfea-3e2c-4fae-b03b-e12957ccbb54}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ed4326-f41c-4ac0-9f95-8e8e42728e65}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5265a026-d563-438b-9e04-cc5a441d8a59}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654b205b-a4b8-465b-9776-ec82e8468be9}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde244a5-4b3c-4805-b53a-765fcc2bccb4}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407a2ec2-71e9-4b40-95c5-674460efce55}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4b27fe-a595-4b95-b302-9e9c27978d82}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b868564-401a-45a4-8470-b79d73046216}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767574b2-39c2-4c9a-b42c-59ed617b78b0}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ea6f37-230e-47ae-8dec-62ffeaf8db5d}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661cdf72-dc3c-4f30-9e0b-0d73461c5f6c}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8b9d58-08da-44b5-b4a8-a285cf25e867}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02886348-c5ff-4231-a5e1-962c89e45c96}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5204285d-1843-451a-9bbf-a18871986eaa}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772f8f12-968e-445b-ac42-e5ba49db06bc}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c21642-5f78-46dc-abe9-b5b27c0bc018}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a86c06b9-c9f2-4fc7-864f-19070070bd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3d897d-6e5c-4161-9ba9-7d84657fd03a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {49e64b95-6c54-494d-ba89-8e51c7637fe2}, !- Handle
  LShape:Story 17,                        !- Name
  17.89875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3eb1e219-c3af-4300-bcc9-d4e6059dedd4}; !- Group Rendering Name

OS:Space,
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Handle
  5 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  17.89875,                               !- Z Origin {m}
  {49e64b95-6c54-494d-ba89-8e51c7637fe2}, !- Building Story Name
  {ef866781-0e1d-47f8-a15a-740c41978c74}; !- Thermal Zone Name

OS:Surface,
  {2a3d897d-6e5c-4161-9ba9-7d84657fd03a}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c21642-5f78-46dc-abe9-b5b27c0bc018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {35c3b191-0037-4f1f-b9eb-151408d414a3}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37cd1249-47cc-41c9-b87d-298748b2bfa8}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d148eaf-2efe-4e44-a94b-392ec2aacf0d}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90466a8b-e781-49b0-a613-db9f8f75ae04}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e7ad72-b813-48ea-913c-2d905a977350}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1248bbc2-a222-4b92-8c53-57b901b6b392}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8b3121-d18c-4d87-9d63-e24a1aaca38b}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68dce8f4-6e97-46cf-9185-d3159fd8521b}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd58309d-193c-4258-ab9d-153947297f3a}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3844ff10-5424-44ec-a0a3-46770e1bfcdd}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd34830-f2d6-4592-9deb-a6c8b9e6530a}, !- Handle
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47cd69b9-2851-434c-aa8f-19eba1f71206}, !- Handle
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8008772c-1c25-4c32-984c-ee7a48ceb1ca}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c496eb-5ec8-4d86-8013-76b1c688daaf}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39324e86-c39e-476e-b9f8-01d101e43773}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ded2517-e94c-4616-892c-29a014210a4b}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35fb0e8-0a4c-4718-b9ea-c6ffbbcc297e}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189e5a0a-c5fc-43ba-9f52-229acca6e363}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a594132-d5b2-442c-9a67-8a508acb8a41}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115cc8b7-2b8a-449e-bfcc-cf79619509f2}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47fab16-4426-4ec7-b1f1-217acfa8ad7f}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6b592c-ac5d-4325-8211-7e43eb8cb984}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be5b2ca-cb84-4329-a978-b35cd71d5546}, !- Handle
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22ebc8f-f672-47b9-8ea0-421c0502c5e8}, !- Handle
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e5cb47-765a-4e37-9771-73e7e8dc6253}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07df3de-284b-4b84-99e3-a580bec9230e}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7890a903-2daa-4754-8725-7c125f72cba7}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d6bf27-70f9-4147-802e-cb423cd1e4e0}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6114f164-9cc9-4e69-9563-943906c5259b}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {645c660b-9b18-4737-badb-6c2f98e72c0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff33ef9e-3e46-4f2e-9d2b-e5907c1b612e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {58bbb45a-fa76-4856-8c1e-bce79bfda6f8}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {115cc8b7-2b8a-449e-bfcc-cf79619509f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {209fc1d5-7535-4e61-819f-29c8922a8060}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1248bbc2-a222-4b92-8c53-57b901b6b392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a62755f-c1d8-4c30-b2bd-bd9f30b6b942}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {189e5a0a-c5fc-43ba-9f52-229acca6e363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14eb4116-2dc5-4eb1-a198-bcf6460726d9}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1be5b2ca-cb84-4329-a978-b35cd71d5546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c146287-5411-44cf-9cca-61e14dd6a582}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cd34830-f2d6-4592-9deb-a6c8b9e6530a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4ebd190-90ed-400c-80d6-c35f14a8f1eb}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35c3b191-0037-4f1f-b9eb-151408d414a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {449c6d57-d2cf-44ce-ba00-32fabc3f483d}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37cd1249-47cc-41c9-b87d-298748b2bfa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cb388a8-fce3-4fc1-b040-5efd10e33478}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3844ff10-5424-44ec-a0a3-46770e1bfcdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1533a3f0-cdb7-4e86-9a72-ee4b81dff82e}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39324e86-c39e-476e-b9f8-01d101e43773}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {979e8a91-2b63-4bdc-9cf6-37b9ec44bf2a}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47cd69b9-2851-434c-aa8f-19eba1f71206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25bae39a-9256-4c2d-adeb-d8994b554c40}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b6b592c-ac5d-4325-8211-7e43eb8cb984}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5acd46d7-d439-432a-8fee-d5506e629e93}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67c496eb-5ec8-4d86-8013-76b1c688daaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b2caa1c-339a-43d4-8021-73087cef5331}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68dce8f4-6e97-46cf-9185-d3159fd8521b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6cb362b-c89f-4eba-a8fa-7722fa0399d9}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d148eaf-2efe-4e44-a94b-392ec2aacf0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c27c32b-45e8-437a-9c48-1d3ef9b8ccfd}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7890a903-2daa-4754-8725-7c125f72cba7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff0ec06-aa0c-4734-86d6-47c371ba3aa3}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ded2517-e94c-4616-892c-29a014210a4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f707d5-fc59-47d3-83a8-a97ab3d7a9a3}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8008772c-1c25-4c32-984c-ee7a48ceb1ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c56cfe4-7089-40e1-9529-cd2ca2d87fbf}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a594132-d5b2-442c-9a67-8a508acb8a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ca35cef-c617-4a57-94c1-cb0a17e060d0}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90466a8b-e781-49b0-a613-db9f8f75ae04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d2899c7-b0e0-4fa1-bbde-3c6a137cd134}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a07df3de-284b-4b84-99e3-a580bec9230e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62c452f2-b4e1-46b9-995b-65e0610ecb02}, !- Handle
  Sub Surface 233,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7e7ad72-b813-48ea-913c-2d905a977350}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b5af3b0-3252-41bc-8251-15194ddd76df}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b22ebc8f-f672-47b9-8ea0-421c0502c5e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a24fa8b0-946c-417d-afbe-1d463cc0edd2}, !- Handle
  Sub Surface 235,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b35fb0e8-0a4c-4718-b9ea-c6ffbbcc297e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc845b9b-02e9-4ee1-a886-9ef33e6660a2}, !- Handle
  Sub Surface 236,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df8b3121-d18c-4d87-9d63-e24a1aaca38b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e179ac-79cf-4569-b0ef-ecde1c5c4025}, !- Handle
  Sub Surface 237,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e47fab16-4426-4ec7-b1f1-217acfa8ad7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0607067a-6870-40bf-9d43-0d6ec0d46705}, !- Handle
  Sub Surface 238,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2d6bf27-70f9-4147-802e-cb423cd1e4e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde173c5-25e6-4355-8bea-1ea7f3131f9a}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9e5cb47-765a-4e37-9771-73e7e8dc6253}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9c0ff72-5223-48f4-b73b-12599ac15006}, !- Handle
  Sub Surface 240,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd58309d-193c-4258-ab9d-153947297f3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {772e389a-43c0-4105-a8c3-c24f0af3cff8}, !- Handle
  LShape:Story 18,                        !- Name
  18.73125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0017d861-45c9-4f00-a83e-62be66247298}; !- Group Rendering Name

OS:Space,
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Handle
  5 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  18.73125,                               !- Z Origin {m}
  {772e389a-43c0-4105-a8c3-c24f0af3cff8}, !- Building Story Name
  {033dfc00-4e74-4aea-9cb6-71ab19213092}; !- Thermal Zone Name

OS:Surface,
  {ff33ef9e-3e46-4f2e-9d2b-e5907c1b612e}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6114f164-9cc9-4e69-9563-943906c5259b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5a470674-28fa-4eef-9b39-f639c986c6db}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad6f542-47f3-4709-83df-6b3df08f445e}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfb692b-8bdc-46db-ab4a-5a712195b4f4}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a89527-18b8-4968-ba7f-eec318d3c72f}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {037f6533-fa66-47c6-b7cc-344b12093db0}, !- Handle
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d832e16f-ce27-41d8-8b16-237ac0c31cdb}, !- Handle
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109351b9-94b8-4137-b463-ae1872fe6841}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc1de3e-6882-4370-bd39-a6ffc8507c00}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa10823c-fd4d-49bd-ba23-5c11462fbd7d}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f4fa52-390b-46d6-a9ec-506efc7696af}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1371a309-94f5-4491-b533-145e17e648ea}, !- Handle
  Surface 966,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f63b72-4bf4-4b69-9c3a-c098dbd979c5}, !- Handle
  Surface 967,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbe0c50-9d3a-427f-b175-1e23cfd2a1a3}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd115443-1fee-44ba-93a5-cbd45b056cba}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd450a08-8dc3-4d1a-b89c-1afda52e3e5f}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eaf4fb0-dacf-4cf5-8042-ea2ebeb1cbfb}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a7b5a5-5ea9-4143-b8a1-b350e05a0d55}, !- Handle
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f749b5d-817c-4903-b6e8-9a7b3de4b902}, !- Handle
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a18535a-8441-4388-9b15-12410ba37c82}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c8730b-c034-4a91-bb3c-42d6c96a45b3}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699f3859-df26-43d7-b813-6000e3dcffec}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8cc3d1-1a56-4b91-b1eb-3e35d095f82d}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09310410-97c0-48f7-bd13-a60f4e4a67e1}, !- Handle
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff356c3-c994-4888-8565-2745f00dccbc}, !- Handle
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f09a6c-4035-4e22-aba7-bbb5bcf93932}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {269a2278-ff02-4501-84ec-1a35b31f4b4a}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15197c5f-8a93-4288-a8d4-51d02fc17498}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e459f90c-5663-4188-8afb-c56489840891}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1299447-55ea-4ef2-b676-d0c4b810b262}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82a90b39-b5c1-412d-ab4b-cf2eeb12e815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c6869f-04f9-4496-9abb-31946dddd784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {6e37f2db-029a-44e2-a93f-e4e3fc651e99}, !- Handle
  LShape:Story 19,                        !- Name
  19.98,                                  !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce49aaf7-b7fb-4639-835a-c003d52ed2e4}; !- Group Rendering Name

OS:Space,
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Handle
  6 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  19.98,                                  !- Z Origin {m}
  {6e37f2db-029a-44e2-a93f-e4e3fc651e99}, !- Building Story Name
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}; !- Thermal Zone Name

OS:Surface,
  {88c6869f-04f9-4496-9abb-31946dddd784}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1299447-55ea-4ef2-b676-d0c4b810b262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d9837eb8-e86a-45b9-b2da-9ff843da614e}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c736611f-d038-495a-9ed0-de483acea331}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee64900e-8302-4a66-8c6a-2fdbaa3e09b3}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bf7e37-e6e2-4fbf-b420-f8c7ec5b1576}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b36c4b-ce32-472c-bc77-1e3154be3780}, !- Handle
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cdf2606-d729-4c1f-b8f6-149d5778c193}, !- Handle
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52534e9f-2a82-41aa-92f2-25dc66e16ad3}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66448f26-eb67-4cdf-815e-6f9f5b43e883}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31850ce2-6f81-4767-8ab9-11b6fdf9be52}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bacf01e-9d65-45cd-866a-a3fd1c134ed9}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af99075f-25af-4da0-a663-006b43b37001}, !- Handle
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75a7699-4e27-48de-9dfc-866896dabd60}, !- Handle
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18d6c9f-0cc9-45d5-aa17-3a3cf025ae1b}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1953e50e-9797-43df-9ccc-6356495800f0}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c147f913-b5ff-443d-a9d6-839e01a47426}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d86230-0112-4fa1-9403-0b5bd7b47101}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f00371-5b80-447d-8111-9c20e6a41567}, !- Handle
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348e94a9-c353-452f-8677-e9f936c4854a}, !- Handle
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb5ab82-a291-4532-8a3d-92f4445496b2}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1da7ebc-9cd5-4b38-87db-14f14d1e791b}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c72f2e-5d7e-48a9-b95e-299e75004812}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7998622c-960b-4ef7-8454-958ed38d74df}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3be0932-6e26-4a77-aac1-521e9e17d16d}, !- Handle
  Surface 1008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4b5222-f822-4a70-8110-e704b5a9a0ec}, !- Handle
  Surface 1009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a21bf7-acee-48f5-82ab-fd805ab52492}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea652ba-a4b4-4917-b1f9-c4f13f5efa1a}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff61443-38e4-4bcf-be3b-f565f02b7e50}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d801710-d9b4-491c-8f05-8fae99df700d}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6f3e35-318d-442f-8573-3a770b1d5add}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c539692-345a-4b29-827c-1ada8efee829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d5e00b-37f0-4f25-b1fa-5da27b160b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {aafe6fe4-bbb1-41b7-a6b0-07a029373a46}, !- Handle
  LShape:Story 20,                        !- Name
  21.22875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {12644327-ce08-4c2e-a07e-499ed98c20ac}; !- Group Rendering Name

OS:Space,
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Handle
  6 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  21.22875,                               !- Z Origin {m}
  {aafe6fe4-bbb1-41b7-a6b0-07a029373a46}, !- Building Story Name
  {6f09c24a-d496-443c-9991-9afd9880b07d}; !- Thermal Zone Name

OS:Surface,
  {d1d5e00b-37f0-4f25-b1fa-5da27b160b64}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a6f3e35-318d-442f-8573-3a770b1d5add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dfef7413-0585-460a-9687-e6bed0895f88}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba987e9-0c67-496c-bc2d-08ddf234d4bf}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc5418-0839-4b55-aeaa-5c4a4f1630d0}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020eeb00-0a92-48c3-91de-c828c2756d2d}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26756593-e247-42eb-b2b6-a7dac5738daa}, !- Handle
  Surface 1020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136c5042-3c7d-4b55-97a8-e50ba663b190}, !- Handle
  Surface 1021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57c2283-00a4-4736-918e-edd332c80c85}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53a851b-9cb0-40cd-a62a-768e326abeb6}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8383fc17-cfbf-4739-8924-5c46ae29a4c7}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61f4988-477f-4cc9-b400-31a6dfcdb47f}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4f632d-62e5-418f-a27f-dc8b22c5035b}, !- Handle
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8321d844-63fc-4073-b282-338161a67d33}, !- Handle
  Surface 1027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8535f87e-51b9-455c-a28a-2d11552b9bc1}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9974837b-4340-4d64-9bb7-352fb2836601}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ebbf41b-8091-4a22-9ded-9d9751e948af}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e3d644-21aa-4d51-9826-23aae9b103b9}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5077c4-1210-4692-b0ad-8f6b6ff63a12}, !- Handle
  Surface 1032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7035416b-35b9-4d2f-9423-92b88d64dd7d}, !- Handle
  Surface 1033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7644b4e-446f-4e81-9864-6cb198bf7a54}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7763032b-b5b8-4ce1-b45e-1b8f9f7c34dc}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb52b0f-641c-4c73-b831-f045f556c684}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c64734d-6aa4-49c4-9eda-9e0f775de14e}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf492010-8774-4a8c-aa80-df3c01868252}, !- Handle
  Surface 1038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708ba3ee-d91b-43dd-b836-05360972f3d8}, !- Handle
  Surface 1039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f6dc97-7492-4857-ae54-4e6e264c0a7c}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a731fa8-e837-4c7b-aab3-dc97d4a46683}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3373aa8c-61f7-4710-82ed-cab2efef1551}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d02e67-3e66-4192-a556-90df32017f35}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.8325, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb45335-76df-49bc-b2aa-0df8d9e093d3}, !- Handle
  Surface 1044,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {159f9ef6-9c35-440a-ac74-19ddb8ecade3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350e84a6-ca68-41ad-889b-2836e62137c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.8325, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.8325, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.8325, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.8325, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.8325; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {b7b8b8c4-5114-451d-b838-85f120c81789}, !- Handle
  Sub Surface 241,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {020eeb00-0a92-48c3-91de-c828c2756d2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0254, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0254, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f97edd9-3127-4f7c-aeba-6c52ea11f12a}, !- Handle
  Sub Surface 242,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06d02e67-3e66-4192-a556-90df32017f35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06bcd7b-97c5-42b0-90da-d5e1273cc8a2}, !- Handle
  Sub Surface 243,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {136c5042-3c7d-4b55-97a8-e50ba663b190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0254, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0254, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9432ea3e-cf9f-438a-b9bb-2f1d908ab51f}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a731fa8-e837-4c7b-aab3-dc97d4a46683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0254, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0254, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52351676-4dbf-44fc-be48-954c10e4ab27}, !- Handle
  Sub Surface 245,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25f6dc97-7492-4857-ae54-4e6e264c0a7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0254, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0254, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {248a2867-0719-4f58-8d91-15f13b84daeb}, !- Handle
  Sub Surface 246,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26756593-e247-42eb-b2b6-a7dac5738daa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0254, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0254, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc31cd91-4e91-4b35-b6e3-5dc2ef61c5cd}, !- Handle
  Sub Surface 247,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3373aa8c-61f7-4710-82ed-cab2efef1551}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0254, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0254, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad78c46-9a79-4684-8f6d-36db57782336}, !- Handle
  Sub Surface 248,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b4f632d-62e5-418f-a27f-dc8b22c5035b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0254, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0254, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8614b4-4d2a-4c14-84e8-eef63659cf39}, !- Handle
  Sub Surface 249,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d5077c4-1210-4692-b0ad-8f6b6ff63a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0254, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0254, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba343530-fd53-4a95-b507-48aec657a409}, !- Handle
  Sub Surface 250,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c64734d-6aa4-49c4-9eda-9e0f775de14e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0254, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0254, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e764754c-333c-4dfa-9f5d-a6472f1b4630}, !- Handle
  Sub Surface 251,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7035416b-35b9-4d2f-9423-92b88d64dd7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0254, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0254, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1640bfbe-7233-44f8-8613-2f30def899ec}, !- Handle
  Sub Surface 252,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {708ba3ee-d91b-43dd-b836-05360972f3d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0254, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0254, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {321f87ba-cd7c-4dea-8ec9-b7101ffe4a80}, !- Handle
  Sub Surface 253,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763032b-b5b8-4ce1-b45e-1b8f9f7c34dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0254, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caecba0a-15b5-41c6-9b1c-33ce03dcc316}, !- Handle
  Sub Surface 254,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ebbf41b-8091-4a22-9ded-9d9751e948af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0254, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0254, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8602e92d-9f0c-4559-a172-e339acd225f4}, !- Handle
  Sub Surface 255,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8321d844-63fc-4073-b282-338161a67d33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0254, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ff6e1b-9a3b-4067-af69-270e5f9590c1}, !- Handle
  Sub Surface 256,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8383fc17-cfbf-4739-8924-5c46ae29a4c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0254, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0254, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82c6fa57-a1f2-46a6-88d0-62d19395bf97}, !- Handle
  Sub Surface 257,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8535f87e-51b9-455c-a28a-2d11552b9bc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0254, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0254, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fa7cd8d-4001-453c-bd11-0da1397401e0}, !- Handle
  Sub Surface 258,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95cc5418-0839-4b55-aeaa-5c4a4f1630d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0254, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0581a48-0e56-41e4-869a-4b46812965b9}, !- Handle
  Sub Surface 259,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9974837b-4340-4d64-9bb7-352fb2836601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914989, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0254, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0254, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4888d27c-d400-40a8-bef5-156a68f9493d}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bb52b0f-641c-4c73-b831-f045f556c684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0254, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0254, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03d92041-a799-4070-8222-63398d8a6a58}, !- Handle
  Sub Surface 261,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a57c2283-00a4-4736-918e-edd332c80c85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.799468629547655, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0254, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0254, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.799468629547655; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fc19727-d6bb-4dc6-8dbb-3613d0834c98}, !- Handle
  Sub Surface 262,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6e3d644-21aa-4d51-9826-23aae9b103b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0254, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0254, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bddd02f9-c17c-4419-9003-fb1eaae0a0db}, !- Handle
  Sub Surface 263,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b61f4988-477f-4cc9-b400-31a6dfcdb47f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.79911382840115, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0254, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0254, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.79911382840115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba909bbf-5b9d-449d-bd8e-25a96cffe8d6}, !- Handle
  Sub Surface 264,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bba987e9-0c67-496c-bc2d-08ddf234d4bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0254, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0254, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89387ad0-9b51-40c6-8001-5b544a0b940f}, !- Handle
  Sub Surface 265,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf492010-8774-4a8c-aa80-df3c01868252}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.799581963213894, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0254, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0254, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.799581963213894; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bedd13ce-c287-4d14-b71d-ea5723e9c88b}, !- Handle
  Sub Surface 266,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d53a851b-9cb0-40cd-a62a-768e326abeb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026281, 0.799468629547654, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026281, 0.0254, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0254, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.799468629547654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26bb0313-7c90-40c1-9a37-619ce6f0264b}, !- Handle
  Sub Surface 267,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfef7413-0585-460a-9687-e6bed0895f88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473195, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0254, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0254, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc81bc11-ef85-48a3-a9f2-227bba62a0a5}, !- Handle
  Sub Surface 268,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7644b4e-446f-4e81-9864-6cb198bf7a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759983, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0254, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0254, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759983; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {676a59a0-7914-458b-9fdc-4eb136fdf791}, !- Handle
  LShape:Story 21,                        !- Name
  22.06125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f2197045-e544-488f-bba4-0480f3d1217d}; !- Group Rendering Name

OS:Space,
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Handle
  6 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  22.06125,                               !- Z Origin {m}
  {676a59a0-7914-458b-9fdc-4eb136fdf791}, !- Building Story Name
  {62e1178a-f452-487a-8f58-477796354409}; !- Thermal Zone Name

OS:Surface,
  {350e84a6-ca68-41ad-889b-2836e62137c4}, !- Handle
  Surface 1045,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb45335-76df-49bc-b2aa-0df8d9e093d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {72484987-297a-48e1-858d-ea256ea563f7}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192fd516-3a93-4bbc-8432-6fdbfbac1e96}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bb46fe-7932-44fe-b747-cd0414200c82}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, 0,      !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e797bbb-4b31-4230-8b63-681bda7227ea}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, 0,     !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f48afd5-1594-4101-8493-01d10a5f3271}, !- Handle
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, 0,  !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36dd0e8-b0b6-4196-a958-372195226f2c}, !- Handle
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, 0,  !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9122f48b-a167-4fb1-8bd9-d699ddfe4d46}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, 0, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42bcccfa-aced-4b6f-8870-cbbd94563eb1}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, 0, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d9f50f-7a37-4565-8b7f-5004100ca36d}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, 0, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc25066-afab-42d1-9238-45a6e10699ea}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, 0, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d67f7d4-9067-41ef-a652-5cb591a11eb1}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, 0,  !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, 0, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e90d027-9e29-43aa-9082-eba0623c06bc}, !- Handle
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, 0,  !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, 0,  !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025867cd-ec8d-4c6d-b14d-1143e620c52b}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, 0,  !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a8dbac-7631-4e03-ad7f-9ce937cca692}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, 0,  !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c227281e-bbfa-42c3-b05e-8480d3fdd0c2}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, 0, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34144120-6206-4897-ae6d-cc0d4852be16}, !- Handle
  Surface 1061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, 0,  !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98903350-1318-4cfc-9461-449e8987d9cf}, !- Handle
  Surface 1062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, 0, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc118913-fbad-4b8c-b6ea-e9684feb6d70}, !- Handle
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, 0, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f8b397-26e5-4b63-9dc5-0deca160cbbc}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, 0, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2581f959-2a2e-4fd7-9786-923d53b677da}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, 0,  !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34530ee-0254-423d-9e1d-f17d31a199cd}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, 0, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee97175-57b9-4713-9b5b-d3894bf3c417}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, 0, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b5a0ad-dce3-4406-b41b-d69faac97d6a}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, 0,   !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817f07b9-50f4-4617-b31d-b8a92f101272}, !- Handle
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, 0, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0ebec3-219f-4bbc-be30-df9edb367084}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, 0, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516aa238-54f8-4745-ad67-61cecac40f70}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, 0, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a328be-a050-4e93-9648-c314b0a039a4}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, 0, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2144a3e4-1f55-44c8-9138-aefd3a2d3d08}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, 0,  !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6c3327-fbb6-4a59-aaa4-2416773b1533}, !- Handle
  Surface 1074,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d177de1f-10ac-4c32-9775-64aa2170c2c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9a82b1-6adb-4c9a-84ff-823e108fc327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {9dc0cd8f-805f-4b4a-8862-58348a3bae00}, !- Handle
  LShape:Story 22,                        !- Name
  23.31,                                  !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e741909e-d2f4-47e6-b4c3-fff98dca5c04}; !- Group Rendering Name

OS:Space,
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Handle
  7 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  23.31,                                  !- Z Origin {m}
  {9dc0cd8f-805f-4b4a-8862-58348a3bae00}, !- Building Story Name
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}; !- Thermal Zone Name

OS:Surface,
  {2c9a82b1-6adb-4c9a-84ff-823e108fc327}, !- Handle
  Surface 1075,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6c3327-fbb6-4a59-aaa4-2416773b1533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {542ae64b-c5a5-4d3d-81a3-dc87602f1c7a}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2578e793-48d2-4ee3-b445-2983c0bbbef9}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639439c2-8132-4064-b372-65109297bbae}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2e4645-82da-4531-b399-cb4db7de305d}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd91fa3-9868-45da-95d7-82d3881d87a9}, !- Handle
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e61f3f-bec6-4ece-96ab-dc41d7912ad9}, !- Handle
  Surface 1081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d2ce66-0416-489e-ab97-e81c63c731be}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd9a6d3-10da-48ad-b1e1-6dc6934137d7}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ec2a3f-6bb3-428f-a78c-84d7b4fdf870}, !- Handle
  Surface 1084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e54df22-7094-4d49-9b25-6f9ccd131cd9}, !- Handle
  Surface 1085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51431cc-4129-4062-9f40-677d423521fa}, !- Handle
  Surface 1086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6250fe7f-b164-4107-896e-df505f2b2085}, !- Handle
  Surface 1087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6364ea20-54fc-4bf0-8d08-9040834b2997}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd8389b-e631-4193-a81d-a374020cc299}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f7d1ef-d934-4c6d-b509-6e7a2e817245}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776e71d4-3553-4d52-9603-dc3b6cc8461c}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d774e4a0-8642-457c-a11e-abd64a3660b0}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c32650f1-daa2-4df4-93a8-b6e2a37aa763}, !- Handle
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb02723-e753-4c1a-89e2-ffbe524e130f}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa00f3b-9fba-4c40-8601-370b59328109}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae488a9-ce02-446e-9ba6-f50ffdc4629f}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b690c7-c1e0-4e12-a027-23c9af726882}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f6e84e-5593-4063-81dd-8091afa48081}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97734c66-555d-42fd-945c-19c66b593732}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0f27df-5ba7-4869-9dfe-01fb99fd3119}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e58c888-c9aa-4413-9419-64edd04c2f0e}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e82bacb-0e2c-4e6a-87a9-71256f47c2e4}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b06f36-9bec-43cc-975b-e54f114df794}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e429c33e-8427-4bb1-a185-6c50b6109d8d}, !- Handle
  Surface 1104,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a22c051-33d7-47c5-b3d7-0b1e43325523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f6dc16-110f-4acb-a798-c285494b0a70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {588c8118-9834-4a8d-a1fe-ff3fdf9e75e5}, !- Handle
  LShape:Story 23,                        !- Name
  24.55875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cbdd49e4-a6cc-4a27-8df0-eda0d57d4b9f}; !- Group Rendering Name

OS:Space,
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Handle
  7 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  24.55875,                               !- Z Origin {m}
  {588c8118-9834-4a8d-a1fe-ff3fdf9e75e5}, !- Building Story Name
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}; !- Thermal Zone Name

OS:Surface,
  {78f6dc16-110f-4acb-a798-c285494b0a70}, !- Handle
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e429c33e-8427-4bb1-a185-6c50b6109d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1191a885-72c1-43a0-9dd8-6a7527aa81f6}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c05580-6608-4dae-9efb-e0d31c332294}, !- Handle
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a86d5ea-e1f9-4f07-a08f-4012126beb76}, !- Handle
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d1bdc5-1cd8-4bb3-8e77-e7107000a8e0}, !- Handle
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
