  22.9515032417801, 8.34068253988, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906e9edc-7233-4bfc-b69c-9600da25c560}, !- Handle
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0cfb8b-162a-4d65-9dc6-0572c76cebdd}, !- Handle
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b6513c-cf0c-43ce-b919-ba270720ffcf}, !- Handle
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ee8563d-6a81-49f9-baf8-780458f772b5}, !- Handle
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cd492e-4259-4917-a78a-6a2d0df6be2e}, !- Handle
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5de7d27-f053-47aa-bf50-bd4924368a94}, !- Handle
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba32001-aa13-4b4d-8cf1-4e989438df7e}, !- Handle
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801a7704-0ea9-4b57-92c2-eeca2d12fe31}, !- Handle
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9add0abc-f5c7-4bb3-8ce9-8d9b67b2b515}, !- Handle
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9318f00-57cb-437d-a85c-d5b1b4b47662}, !- Handle
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c56263-a32f-48ea-a16a-e966f9b89c3d}, !- Handle
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5393f30-4a48-41fb-8f19-5ddace8df01e}, !- Handle
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b878a49-8a15-48b2-ad1b-0b2d10efae50}, !- Handle
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -3.55271367880051e-15, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -3.55271367880051e-15, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73334c1-5c75-4648-bea0-4a69b65e7753}, !- Handle
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae21ef0-7974-4cba-ab27-e166b807a5ab}, !- Handle
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a1aa43-b5ea-46b9-9e81-4f4c3113f4aa}, !- Handle
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee9a42f-f8cc-450b-956c-21604af0ab75}, !- Handle
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30d9943-4f19-4fea-a48a-53e9ef3b3dd8}, !- Handle
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06a4fdd-0e71-4c5e-a520-8fce1999af35}, !- Handle
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e68f97-6a5f-49b9-b08f-fae851f87e0f}, !- Handle
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf0b222-9dc5-4a51-a3a6-79e97b562f78}, !- Handle
  Surface 1130,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076cd045-6e01-43e0-ade5-73f7dd6b9225}, !- Handle
  Surface 1131,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c20731b-540b-4c0b-be15-003cc95bc700}, !- Handle
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8cf4d0-94f6-44db-b33f-6fffea258e65}, !- Handle
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952585e-15, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952585e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 0.832499999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a37db0-d6c4-42f4-8025-facca67c7fd2}, !- Handle
  Surface 1134,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3551ce1-9183-4111-b78c-27470b30ac0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {253bb8f6-a070-47b6-bf29-56816ca97c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 0.832499999999996, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 0.832499999999996, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 0.832499999999996, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 0.832499999999996, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 0.832499999999996, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.832499999999996; !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {d608be6f-8151-4c79-b55e-1cbc1eab9d0d}, !- Handle
  Sub Surface 269,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {076cd045-6e01-43e0-ade5-73f7dd6b9225}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2083777904604, -14.2083777904604, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  14.2083777904604, -14.2083777904604, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  21.2676654050854, -21.2676654050854, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  21.2676654050854, -21.2676654050854, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d85a7a54-e37a-4609-9d19-192f372adfaf}, !- Handle
  Sub Surface 270,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cf0b222-9dc5-4a51-a3a6-79e97b562f78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3035864295694, -21.3035864295697, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  21.3035864295694, -21.3035864295697, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  28.3628740441944, -28.3628740441947, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  28.3628740441944, -28.3628740441947, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5e34a00-a551-4a46-a1e9-153e0b6b78d1}, !- Handle
  Sub Surface 271,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1191a885-72c1-43a0-9dd8-6a7527aa81f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80508593317287, 7.80508593317288, 0.799215623473191, !- X,Y,Z Vertex 1 {m}
  7.80508593317287, 7.80508593317288, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  0.0179605122421478, 0.0179605122421478, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  0.0179605122421478, 0.0179605122421478, 0.799215623473191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c2f8a92-2acb-4df4-8560-2a0b38a019b5}, !- Handle
  Sub Surface 272,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13cd492e-4259-4917-a78a-6a2d0df6be2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  67.5133179992571, -20.1516062121435, 0.799113828401146, !- X,Y,Z Vertex 1 {m}
  67.5133179992571, -20.1516062121435, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  59.4965155087724, -28.1684087026282, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  59.4965155087724, -28.1684087026282, 0.799113828401146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {507004de-779f-4c32-a52e-4abcaa176a70}, !- Handle
  Sub Surface 273,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23c05580-6608-4dae-9efb-e0d31c332294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6281323785879, 15.6281323785879, 0.799215623473191, !- X,Y,Z Vertex 1 {m}
  15.6281323785879, 15.6281323785879, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  7.84100695765715, 7.84100695765716, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  7.84100695765715, 7.84100695765716, 0.799215623473191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16cf76e5-00a8-4616-8a40-73817e1b758e}, !- Handle
  Sub Surface 274,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a86d5ea-e1f9-4f07-a08f-4012126beb76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.933542729538, 8.35864305212212, 0.799468629547651, !- X,Y,Z Vertex 1 {m}
  22.933542729538, 8.35864305212212, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  15.6640534030721, 15.6281323785879, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  15.6640534030721, 15.6281323785879, 0.799468629547651; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dd25f35-e8e2-41d0-a80c-12897b64f201}, !- Handle
  Sub Surface 275,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ae21ef0-7974-4cba-ab27-e166b807a5ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.7557941168996, -48.7675441088468, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  64.7557941168996, -48.7675441088468, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  72.6960375841997, -40.8273006415469, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  72.6960375841997, -40.8273006415469, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb062fbe-6a0c-4ae0-bc2f-ec6e8e799410}, !- Handle
  Sub Surface 276,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ba32001-aa13-4b4d-8cf1-4e989438df7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.6187650291949, -4.04615918220571, 0.799113828401146, !- X,Y,Z Vertex 1 {m}
  83.6187650291949, -4.04615918220571, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  75.6019625387102, -12.0629616726904, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  75.6019625387102, -12.0629616726904, 0.799113828401146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {498cd0c0-34c3-4af8-82b5-f544b10cded7}, !- Handle
  Sub Surface 277,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44b6513c-cf0c-43ce-b919-ba270720ffcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1551841333381, -20.8629983516781, 0.79946862954765, !- X,Y,Z Vertex 1 {m}
  52.1551841333381, -20.8629983516781, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  44.8856948068723, -13.5935090252123, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  44.8856948068723, -13.5935090252123, 0.79946862954765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00b752e5-c520-40a2-8ea4-11f991a09fce}, !- Handle
  Sub Surface 278,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b878a49-8a15-48b2-ad1b-0b2d10efae50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.7081231004682, -32.8152151252784, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  80.7081231004682, -32.8152151252784, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  88.6483665677682, -24.8749716579784, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  88.6483665677682, -24.8749716579784, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14b1705-1fd6-407f-971f-a0f019864ebb}, !- Handle
  Sub Surface 279,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ee8563d-6a81-49f9-baf8-780458f772b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.4605944842882, -28.1684087026282, 0.79946862954765, !- X,Y,Z Vertex 1 {m}
  59.4605944842882, -28.1684087026282, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  52.1911051578223, -20.8989193761623, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  52.1911051578223, -20.8989193761623, 0.79946862954765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b31b31a-3bfd-4550-88c3-c72ebc8ec5bd}, !- Handle
  Sub Surface 280,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54c56263-a32f-48ea-a16a-e966f9b89c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.6604520840367, -16.8628861417099, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  96.6604520840367, -16.8628861417099, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  104.600695551337, -8.92264267440987, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  104.600695551337, -8.92264267440987, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8a247a-6fe6-4eb6-9eb2-8f78389218e0}, !- Handle
  Sub Surface 281,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e68f97-6a5f-49b9-b08f-fae851f87e0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3987950686789, -28.3987950686786, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  28.3987950686789, -28.3987950686786, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  35.4580826833039, -35.4580826833035, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  35.4580826833039, -35.4580826833035, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1bb8071-f03d-4fa5-bc84-a34e57eb97b3}, !- Handle
  Sub Surface 282,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69d1bdc5-1cd8-4bb3-8e77-e7107000a8e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.238953080488, 1.05323270117203, 0.79946862954765, !- X,Y,Z Vertex 1 {m}
  30.238953080488, 1.05323270117203, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  22.9694637540222, 8.32272202763788, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  22.9694637540222, 8.32272202763788, 0.79946862954765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2f6b907-4eb8-4183-8318-fd88543336d9}, !- Handle
  Sub Surface 283,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c20731b-540b-4c0b-be15-003cc95bc700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.11316915135134, -7.11316915135126, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  7.11316915135134, -7.11316915135126, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  14.1724567659763, -14.1724567659761, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  14.1724567659763, -14.1724567659761, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30ddaba8-8cb1-419c-8b11-66006568cd35}, !- Handle
  Sub Surface 284,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ee9a42f-f8cc-450b-956c-21604af0ab75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.6844209860062, -49.6844209860062, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  49.6844209860062, -49.6844209860062, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  56.7437086006312, -56.7437086006312, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  56.7437086006312, -56.7437086006312, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47948f41-1826-48ed-a114-ac5a931b6210}, !- Handle
  Sub Surface 285,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {801a7704-0ea9-4b57-92c2-eeca2d12fe31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.6714885441637, 4.00656433276319, 0.799113828401146, !- X,Y,Z Vertex 1 {m}
  91.6714885441637, 4.00656433276319, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  83.6546860536791, -4.01023815772147, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  83.6546860536791, -4.01023815772147, 0.799113828401146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb532e3d-8b54-465f-9334-9283d4fb9a5c}, !- Handle
  Sub Surface 286,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {906e9edc-7233-4bfc-b69c-9600da25c560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.5443634314381, -6.25217764977798, 0.79946862954765, !- X,Y,Z Vertex 1 {m}
  37.5443634314381, -6.25217764977798, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  30.2748741049722, 1.01731167668779, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  30.2748741049722, 1.01731167668779, 0.79946862954765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4daaa0eb-be16-4963-a8f4-2ab54b3a17c1}, !- Handle
  Sub Surface 287,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9add0abc-f5c7-4bb3-8ce9-8d9b67b2b515}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  98.1360920477502, -2.42211814633908, 0.799966432914985, !- X,Y,Z Vertex 1 {m}
  98.1360920477502, -2.42211814633908, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  91.7074095686479, 4.00656433276319, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  91.7074095686479, 4.00656433276319, 0.799966432914985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce4f64f2-ffe3-468b-adac-5245667acf93}, !- Handle
  Sub Surface 288,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5393f30-4a48-41fb-8f19-5ddace8df01e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  88.6842875922524, -24.8390506334942, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  88.6842875922524, -24.8390506334942, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  96.6245310595525, -16.8988071661941, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  96.6245310595525, -16.8988071661941, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8525d5-4384-46dc-b3ed-436faac426e4}, !- Handle
  Sub Surface 289,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a73334c1-5c75-4648-bea0-4a69b65e7753}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7319586086839, -40.7913796170627, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  72.7319586086839, -40.7913796170627, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  80.672202075984, -32.8511361497626, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  80.672202075984, -32.8511361497626, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13250b75-3b4c-4315-8dee-6dc922e0ead4}, !- Handle
  Sub Surface 290,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b30d9943-4f19-4fea-a48a-53e9ef3b3dd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5892123468971, -42.5892123468971, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  42.5892123468971, -42.5892123468971, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  49.648499961522, -49.648499961522, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  49.648499961522, -49.648499961522, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5204ec34-6ba6-4822-9144-066a2f701913}, !- Handle
  Sub Surface 291,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d06a4fdd-0e71-4c5e-a520-8fce1999af35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4940037077879, -35.4940037077879, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  35.4940037077879, -35.4940037077879, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  42.5532913224129, -42.5532913224129, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  42.5532913224129, -42.5532913224129, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8529b02-64c4-41c1-8dbb-980dec38e7ae}, !- Handle
  Sub Surface 292,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9318f00-57cb-437d-a85c-d5b1b4b47662}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  104.600695551337, -8.88672164992572, 0.799966432914985, !- X,Y,Z Vertex 1 {m}
  104.600695551337, -8.88672164992572, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  98.1720130722344, -2.45803917082332, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  98.1720130722344, -2.45803917082332, 0.799966432914985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {997b44ed-cdfc-4075-adee-a902319079d3}, !- Handle
  Sub Surface 293,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da0cfb8b-162a-4d65-9dc6-0572c76cebdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.8497737823881, -13.5575880007281, 0.79946862954765, !- X,Y,Z Vertex 1 {m}
  44.8497737823881, -13.5575880007281, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  37.5802844559223, -6.28809867426222, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  37.5802844559223, -6.28809867426222, 0.79946862954765; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {212526cb-a4ab-44d8-89f8-067baeca09cc}, !- Handle
  Sub Surface 294,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2a1aa43-b5ea-46b9-9e81-4f4c3113f4aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7796296251154, -56.7437086006312, 0.799147105759979, !- X,Y,Z Vertex 1 {m}
  56.7796296251154, -56.7437086006312, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  64.7198730924154, -48.8034651333311, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  64.7198730924154, -48.8034651333311, 0.799147105759979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bfa6d8c-388e-49e6-93be-faca474fd3b9}, !- Handle
  Sub Surface 295,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5de7d27-f053-47aa-bf50-bd4924368a94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.566041514226, -12.0988826971746, 0.799113828401146, !- X,Y,Z Vertex 1 {m}
  75.566041514226, -12.0988826971746, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  67.5492390237413, -20.1156851876593, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  67.5492390237413, -20.1156851876593, 0.799113828401146; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b2bc33e-e067-4c3a-b3b3-4e36922a8a8a}, !- Handle
  Sub Surface 296,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb8cf4d0-94f6-44db-b33f-6fffea258e65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0179605122421435, -0.0179605122421437, 0.79958196321389, !- X,Y,Z Vertex 1 {m}
  0.0179605122421435, -0.0179605122421437, 0.0253999999999964, !- X,Y,Z Vertex 2 {m}
  7.07724812686697, -7.07724812686707, 0.0253999999999964, !- X,Y,Z Vertex 3 {m}
  7.07724812686697, -7.07724812686707, 0.79958196321389; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {3db79c58-65cb-4d3b-88c6-14949977e8e4}, !- Handle
  LShape:Story 24,                        !- Name
  25.39125,                               !- Nominal Z Coordinate {m}
  1.24875,                                !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8a0ffab5-a6e2-4818-9060-6ffb9da8f86a}; !- Group Rendering Name

OS:Space,
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Handle
  7 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  25.39125,                               !- Z Origin {m}
  {3db79c58-65cb-4d3b-88c6-14949977e8e4}, !- Building Story Name
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}; !- Thermal Zone Name

OS:Surface,
  {253bb8f6-a070-47b6-bf29-56816ca97c57}, !- Handle
  Surface 1135,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a37db0-d6c4-42f4-8025-facca67c7fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 4 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, -3.5527136788005e-15; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8c84aa02-38e9-46bb-a523-a03f8438aa51}, !- Handle
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c4a03b-f165-41d2-920b-7b5c4bd303a0}, !- Handle
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 1 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8d43ee-2d4b-439e-8f57-fbaded33116c}, !- Handle
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9515032417801, 8.34068253988, 1.24875, !- X,Y,Z Vertex 1 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.64609289083, 15.64609289083, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.64609289083, 15.64609289083, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d6c5ac-9bef-4072-b38a-85edc4eda939}, !- Handle
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2569135927301, 1.03527218892991, 1.24875, !- X,Y,Z Vertex 1 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  22.9515032417801, 8.34068253988, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  22.9515032417801, 8.34068253988, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82130750-478e-4f5b-a132-3b0b0c600a26}, !- Handle
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5623239436802, -6.2701381620201, 1.24875, !- X,Y,Z Vertex 1 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  30.2569135927301, 1.03527218892991, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  30.2569135927301, 1.03527218892991, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6a1de0-d300-4054-a670-1038092ae947}, !- Handle
  Surface 1141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8677342946302, -13.5755485129702, 1.24875, !- X,Y,Z Vertex 1 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  37.5623239436802, -6.2701381620201, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  37.5623239436802, -6.2701381620201, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0721a7-3afc-40be-a58e-a4e4fdcf44b5}, !- Handle
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1731446455802, -20.8809588639202, 1.24875, !- X,Y,Z Vertex 1 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  44.8677342946302, -13.5755485129702, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  44.8677342946302, -13.5755485129702, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e413cf70-b10a-448e-95ac-a4726c7a6653}, !- Handle
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 1 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  52.1731446455802, -20.8809588639202, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  52.1731446455802, -20.8809588639202, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad41dc7-c575-41c6-be6b-924c27ab90ce}, !- Handle
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5312785114992, -20.1336456999014, 1.24875, !- X,Y,Z Vertex 1 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  59.4785549965303, -28.1863692148703, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d85f12c-1396-4d5b-bbd0-006a96600282}, !- Handle
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5840020264681, -12.0809221849325, 1.24875, !- X,Y,Z Vertex 1 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  67.5312785114992, -20.1336456999014, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  67.5312785114992, -20.1336456999014, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcff437b-b627-4aaf-84d7-e2d18d718f08}, !- Handle
  Surface 1146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.636725541437, -4.02819866996358, 1.24875, !- X,Y,Z Vertex 1 {m}
  83.636725541437, -4.02819866996358, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  75.5840020264681, -12.0809221849325, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  75.5840020264681, -12.0809221849325, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85e621b-f7cc-4a30-a8aa-3dd0091096cd}, !- Handle
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 1 {m}
  91.6894490564058, 4.02452484500531, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  83.636725541437, -4.02819866996359, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  83.636725541437, -4.02819866996359, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a2579b-f7a3-4b0d-b85d-13a1d6edb240}, !- Handle
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.1540525599923, -2.4400786585812, 1.24875, !- X,Y,Z Vertex 1 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500532, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  91.6894490564058, 4.02452484500532, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9341b693-5044-453c-8f2a-5895a53d4752}, !- Handle
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  98.1540525599923, -2.4400786585812, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  98.1540525599923, -2.4400786585812, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b67f3c1b-921e-4722-a93c-0618c35d7e2d}, !- Handle
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6424915717946, -16.880846653952, 1.24875, !- X,Y,Z Vertex 1 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  104.618656063579, -8.90468216216779, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  104.618656063579, -8.90468216216779, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086cd7f8-e4f2-4f0d-8a4c-1b7aa6e31d24}, !- Handle
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6663270800103, -24.8570111457363, 1.24875, !- X,Y,Z Vertex 1 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  96.6424915717946, -16.880846653952, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  96.6424915717946, -16.880846653952, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e17d01-322b-4a0b-a784-96db46c8002f}, !- Handle
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6901625882261, -32.8331756375205, 1.24875, !- X,Y,Z Vertex 1 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  88.6663270800103, -24.8570111457363, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  88.6663270800103, -24.8570111457363, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090916c1-419d-4552-a54f-cd34b1642b35}, !- Handle
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7139980964418, -40.8093401293048, 1.24875, !- X,Y,Z Vertex 1 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  80.6901625882261, -32.8331756375205, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  80.6901625882261, -32.8331756375205, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce7a49c-8c25-47d3-b259-40e99e4e41e6}, !- Handle
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7378336046575, -48.785504621089, 1.24875, !- X,Y,Z Vertex 1 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  72.7139980964418, -40.8093401293048, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  72.7139980964418, -40.8093401293048, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5709e54b-21b9-4daf-8d43-11fcffadcce6}, !- Handle
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  64.7378336046575, -48.785504621089, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  64.7378336046575, -48.785504621089, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb634f6-f3f0-4fe8-b86f-2229f19dd5b1}, !- Handle
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6664604737641, -49.6664604737641, 1.24875, !- X,Y,Z Vertex 1 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  56.7616691128733, -56.7616691128733, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  56.7616691128733, -56.7616691128733, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a06f7e-3921-4e6f-bcb8-778bb046c977}, !- Handle
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.571251834655, -42.571251834655, 1.24875, !- X,Y,Z Vertex 1 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.6664604737641, -49.6664604737641, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.6664604737641, -49.6664604737641, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de159f9e-2355-42fc-b89f-0bd85954695f}, !- Handle
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4760431955458, -35.4760431955458, 1.24875, !- X,Y,Z Vertex 1 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  42.571251834655, -42.571251834655, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  42.571251834655, -42.571251834655, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71aed8ea-5aef-44f5-b4a8-b207665877be}, !- Handle
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3808345564366, -28.3808345564367, 1.24875, !- X,Y,Z Vertex 1 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  35.4760431955458, -35.4760431955458, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  35.4760431955458, -35.4760431955458, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147c05a3-2c27-4023-bc08-34cd984a89a5}, !- Handle
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2856259173275, -21.2856259173275, 1.24875, !- X,Y,Z Vertex 1 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  28.3808345564366, -28.3808345564367, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  28.3808345564366, -28.3808345564367, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4954dab8-f73c-4d15-9d61-707ccf094255}, !- Handle
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1904172782183, -14.1904172782183, 1.24875, !- X,Y,Z Vertex 1 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  21.2856259173275, -21.2856259173275, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  21.2856259173275, -21.2856259173275, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a866818-ce9a-4ed7-bb96-15daf33c27db}, !- Handle
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09520863910912, -7.0952086391092, 1.24875, !- X,Y,Z Vertex 1 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.1904172782183, -14.1904172782183, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.1904172782183, -14.1904172782183, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38edffe1-f428-488f-99e8-626f247ded4d}, !- Handle
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39322779658437e-14, 3.27413692944222e-15, 1.24875, !- X,Y,Z Vertex 1 {m}
  1.39322779658437e-14, 3.27413692944222e-15, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.09520863910912, -7.0952086391092, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.09520863910912, -7.0952086391092, 1.24875; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e54d94-8f04-4cd2-9868-67d954c2df05}, !- Handle
  Surface 1164,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03780f62-cf78-4157-8c2c-04fccc7f28a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7616691128733, -56.7616691128733, 1.24875, !- X,Y,Z Vertex 1 {m}
  104.618656063579, -8.90468216216779, 1.24875, !- X,Y,Z Vertex 2 {m}
  91.6894490564058, 4.02452484500531, 1.24875, !- X,Y,Z Vertex 3 {m}
  59.4785549965303, -28.1863692148703, 1.24875, !- X,Y,Z Vertex 4 {m}
  15.64609289083, 15.64609289083, 1.24875, !- X,Y,Z Vertex 5 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 1.24875; !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caf12c66-8cd4-4598-a0fe-1046baac28a7}, !- Zone Air Inlet Port List
  {11f1a33d-5625-4d4f-ac52-78cb0a67d15f}, !- Zone Air Exhaust Port List
  {943d33f8-70fc-4033-8c68-785df0c794cb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3efc32da-91b0-4579-8497-7dab2167f17d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d52945eb-1bb1-4ed8-b5de-5ce620331bc5}, !- Handle
  Node 45,                                !- Name
  {943d33f8-70fc-4033-8c68-785df0c794cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {943d33f8-70fc-4033-8c68-785df0c794cb}, !- Handle
  {b21f6fbf-01b1-416e-b01c-2622892c756e}, !- Name
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}, !- Source Object
  11,                                     !- Outlet Port
  {d52945eb-1bb1-4ed8-b5de-5ce620331bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caf12c66-8cd4-4598-a0fe-1046baac28a7}, !- Handle
  Port List 89,                           !- Name
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}; !- HVAC Component

OS:PortList,
  {11f1a33d-5625-4d4f-ac52-78cb0a67d15f}, !- Handle
  Port List 90,                           !- Name
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}; !- HVAC Component

OS:Sizing:Zone,
  {b4d6af2f-10c0-4c4f-84b3-28318d132521}, !- Handle
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8275e424-3744-418f-a01c-1446142df957}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {6e926d6a-7a68-4c83-93d8-b56c694cd5fa}; !- Thermal Zone

OS:ThermalZone,
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ab8ed3e-d631-4486-98c1-86c3b1aea1f1}, !- Zone Air Inlet Port List
  {fafa5b81-b6a6-4271-8fff-7980e0ce7162}, !- Zone Air Exhaust Port List
  {e33fb555-b05b-41bb-81fc-5ff36d53d1e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ab7749a-e234-4cff-a7ec-442517c72f9f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {486b94f7-0a02-45eb-af41-8e857be0ee8b}, !- Handle
  Node 46,                                !- Name
  {e33fb555-b05b-41bb-81fc-5ff36d53d1e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e33fb555-b05b-41bb-81fc-5ff36d53d1e8}, !- Handle
  {be9de2bf-9cb3-4518-9a1c-10d9487d4e08}, !- Name
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}, !- Source Object
  11,                                     !- Outlet Port
  {486b94f7-0a02-45eb-af41-8e857be0ee8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab8ed3e-d631-4486-98c1-86c3b1aea1f1}, !- Handle
  Port List 91,                           !- Name
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}; !- HVAC Component

OS:PortList,
  {fafa5b81-b6a6-4271-8fff-7980e0ce7162}, !- Handle
  Port List 92,                           !- Name
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}; !- HVAC Component

OS:Sizing:Zone,
  {5b5228ff-166f-456c-9f05-411e7b4b1de8}, !- Handle
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc11b2c4-c162-471d-a301-613f02c674c7}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {37fb1f47-10c0-4d33-95a3-9a3b946d0fff}; !- Thermal Zone

OS:ThermalZone,
  {6f09c24a-d496-443c-9991-9afd9880b07d}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {508323dc-ccbc-45bc-97ed-4ed08870bf53}, !- Zone Air Inlet Port List
  {a6a7a8f5-a848-4211-9964-d6b7ac9bc6bf}, !- Zone Air Exhaust Port List
  {753e575e-aab6-4f4b-9d72-fe6c47822ed4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80e50b11-d9fd-43c9-a273-8ccde713f3e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d626904-e046-4f56-b447-536fc27b6645}, !- Handle
  Node 47,                                !- Name
  {753e575e-aab6-4f4b-9d72-fe6c47822ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {753e575e-aab6-4f4b-9d72-fe6c47822ed4}, !- Handle
  {f87e6e07-db0d-49cb-b796-185a58f81f8c}, !- Name
  {6f09c24a-d496-443c-9991-9afd9880b07d}, !- Source Object
  11,                                     !- Outlet Port
  {1d626904-e046-4f56-b447-536fc27b6645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {508323dc-ccbc-45bc-97ed-4ed08870bf53}, !- Handle
  Port List 93,                           !- Name
  {6f09c24a-d496-443c-9991-9afd9880b07d}; !- HVAC Component

OS:PortList,
  {a6a7a8f5-a848-4211-9964-d6b7ac9bc6bf}, !- Handle
  Port List 94,                           !- Name
  {6f09c24a-d496-443c-9991-9afd9880b07d}; !- HVAC Component

OS:Sizing:Zone,
  {97a460a5-cc24-4870-bd6c-176f500c9f69}, !- Handle
  {6f09c24a-d496-443c-9991-9afd9880b07d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2eaf365d-2406-4a32-b4a2-45107dea64a1}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {6f09c24a-d496-443c-9991-9afd9880b07d}; !- Thermal Zone

OS:ThermalZone,
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7090d6-ddd8-4e7f-b450-2f686e84ccaa}, !- Zone Air Inlet Port List
  {5e092cf4-09ba-46ed-9c0e-e2f048e3ae1c}, !- Zone Air Exhaust Port List
  {8b068343-3caf-49dd-a773-243dde04f2bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa9e8075-e84c-4e8d-b52b-832cb2a4d721}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b25f8b0-8dd2-4b9e-8a4b-7f2110557816}, !- Handle
  Node 48,                                !- Name
  {8b068343-3caf-49dd-a773-243dde04f2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b068343-3caf-49dd-a773-243dde04f2bb}, !- Handle
  {ac3c94ff-da58-4d75-94ee-deceea5a2861}, !- Name
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}, !- Source Object
  11,                                     !- Outlet Port
  {3b25f8b0-8dd2-4b9e-8a4b-7f2110557816}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7090d6-ddd8-4e7f-b450-2f686e84ccaa}, !- Handle
  Port List 95,                           !- Name
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}; !- HVAC Component

OS:PortList,
  {5e092cf4-09ba-46ed-9c0e-e2f048e3ae1c}, !- Handle
  Port List 96,                           !- Name
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}; !- HVAC Component

OS:Sizing:Zone,
  {9d7c507b-ca6d-407f-af4e-78ae3e8ec9e2}, !- Handle
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eac9c452-0436-40e0-bcd3-cb0e257eafc5}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {12dfb006-7ed7-42d1-96b1-e1e9bf62703a}; !- Thermal Zone

OS:ThermalZone,
  {cc74890f-0fb5-485a-b451-06d77f305c7d}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e47d9d54-c88d-44e3-90fb-53d3524dcfbe}, !- Zone Air Inlet Port List
  {13620744-1840-42c7-82f3-4ff6d8a4ad0a}, !- Zone Air Exhaust Port List
  {03c880b6-b78b-4b5e-9f89-3e163af59532}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6eb23208-6b33-4b82-a67b-2b722739c18a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b58eb58b-46d9-4072-bae8-a89004804a70}, !- Handle
  Node 49,                                !- Name
  {03c880b6-b78b-4b5e-9f89-3e163af59532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c880b6-b78b-4b5e-9f89-3e163af59532}, !- Handle
  {fbd19f71-6c13-464c-9e86-707b0f20dee2}, !- Name
  {cc74890f-0fb5-485a-b451-06d77f305c7d}, !- Source Object
  11,                                     !- Outlet Port
  {b58eb58b-46d9-4072-bae8-a89004804a70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e47d9d54-c88d-44e3-90fb-53d3524dcfbe}, !- Handle
  Port List 97,                           !- Name
  {cc74890f-0fb5-485a-b451-06d77f305c7d}; !- HVAC Component

OS:PortList,
  {13620744-1840-42c7-82f3-4ff6d8a4ad0a}, !- Handle
  Port List 98,                           !- Name
  {cc74890f-0fb5-485a-b451-06d77f305c7d}; !- HVAC Component

OS:Sizing:Zone,
  {6e0a67f9-bb73-4038-9b85-314e73ecc957}, !- Handle
  {cc74890f-0fb5-485a-b451-06d77f305c7d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c28ae3e9-9985-4930-8548-731947f0b134}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {cc74890f-0fb5-485a-b451-06d77f305c7d}; !- Thermal Zone

OS:ThermalZone,
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d44ae1f-c33f-4bae-aedf-aaf2ac6ba8eb}, !- Zone Air Inlet Port List
  {2a0f6b24-6129-4fb0-975e-934181d67383}, !- Zone Air Exhaust Port List
  {62c7911c-69a6-4594-ab95-b6ce6109134f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c2b6bbc-e870-4634-8718-f5d4cdc7b719}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb1c0a56-f2b3-47fd-81ed-934b8063c560}, !- Handle
  Node 50,                                !- Name
  {62c7911c-69a6-4594-ab95-b6ce6109134f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62c7911c-69a6-4594-ab95-b6ce6109134f}, !- Handle
  {e67d8668-1197-420b-9962-4c15744b671a}, !- Name
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}, !- Source Object
  11,                                     !- Outlet Port
  {bb1c0a56-f2b3-47fd-81ed-934b8063c560}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d44ae1f-c33f-4bae-aedf-aaf2ac6ba8eb}, !- Handle
  Port List 99,                           !- Name
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}; !- HVAC Component

OS:PortList,
  {2a0f6b24-6129-4fb0-975e-934181d67383}, !- Handle
  Port List 100,                          !- Name
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}; !- HVAC Component

OS:Sizing:Zone,
  {babae16e-20d0-4fad-b03f-d290cc35e526}, !- Handle
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe4c80bf-d518-4621-ac19-3387d8d79d47}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {0d7ee9d3-eadb-4971-8c58-a9debc1f38bf}; !- Thermal Zone

OS:ThermalZone,
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ba80646-88f1-44d6-a0ad-d9b68b53b814}, !- Zone Air Inlet Port List
  {c1fa9bfe-897d-4ba1-ae63-7770954331eb}, !- Zone Air Exhaust Port List
  {f6dc3b05-534d-4048-a59c-cfcb63c3a71d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab1e3e26-60e8-4a05-864d-399deda2c672}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9bb2278-e48f-4380-b806-cdbf1e8c36f7}, !- Handle
  Node 51,                                !- Name
  {f6dc3b05-534d-4048-a59c-cfcb63c3a71d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6dc3b05-534d-4048-a59c-cfcb63c3a71d}, !- Handle
  {f0baa76a-a9c4-4e94-b989-204348cd66ec}, !- Name
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}, !- Source Object
  11,                                     !- Outlet Port
  {d9bb2278-e48f-4380-b806-cdbf1e8c36f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ba80646-88f1-44d6-a0ad-d9b68b53b814}, !- Handle
  Port List 101,                          !- Name
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}; !- HVAC Component

OS:PortList,
  {c1fa9bfe-897d-4ba1-ae63-7770954331eb}, !- Handle
  Port List 102,                          !- Name
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}; !- HVAC Component

OS:Sizing:Zone,
  {b6ad0fc9-6c73-4056-b2b4-c365cfd29205}, !- Handle
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e16c10a-02e2-4408-8187-ff80eca56739}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {5ca6dcbd-b7e2-4b63-8ecc-2ae6722d0c7e}; !- Thermal Zone

OS:ThermalZone,
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0013d6c8-e634-4cd1-97d2-9bb286d9ca27}, !- Zone Air Inlet Port List
  {8271f377-bae6-4ed1-b49b-ad5436f7b796}, !- Zone Air Exhaust Port List
  {83900e34-d601-4622-b4dd-fc238c856a11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c17b28f1-dc51-44e7-9c6d-f1b96ec6cfe9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1b0a750-e9e6-4dbd-aa5f-72abaa8ed02a}, !- Handle
  Node 52,                                !- Name
  {83900e34-d601-4622-b4dd-fc238c856a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83900e34-d601-4622-b4dd-fc238c856a11}, !- Handle
  {1a8f2e4a-09a2-43d7-b140-85e0b20da519}, !- Name
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}, !- Source Object
  11,                                     !- Outlet Port
  {a1b0a750-e9e6-4dbd-aa5f-72abaa8ed02a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0013d6c8-e634-4cd1-97d2-9bb286d9ca27}, !- Handle
  Port List 103,                          !- Name
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}; !- HVAC Component

OS:PortList,
  {8271f377-bae6-4ed1-b49b-ad5436f7b796}, !- Handle
  Port List 104,                          !- Name
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}; !- HVAC Component

OS:Sizing:Zone,
  {6ec05436-0234-4dbb-9d61-f0fa9454102e}, !- Handle
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d97588c6-6366-4b91-8522-ba8b0925bd26}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {265f56dd-9f3f-4ec2-b7c1-ed164bffde9d}; !- Thermal Zone

OS:ThermalZone,
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {199ee633-fdb9-4a9b-8c45-f364c03145c8}, !- Zone Air Inlet Port List
  {d5cff81a-af18-4f2d-8798-3784c91e5316}, !- Zone Air Exhaust Port List
  {0cd76f70-f044-4059-aeb7-74c88d7d42db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30e79218-4e1e-4bfa-89b7-a01758d02a45}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d975193-1624-4a36-a6fe-8c7e14be8ac9}, !- Handle
  Node 53,                                !- Name
  {0cd76f70-f044-4059-aeb7-74c88d7d42db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd76f70-f044-4059-aeb7-74c88d7d42db}, !- Handle
  {4452a894-2b77-4d82-be06-14abfaa05c58}, !- Name
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}, !- Source Object
  11,                                     !- Outlet Port
  {9d975193-1624-4a36-a6fe-8c7e14be8ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {199ee633-fdb9-4a9b-8c45-f364c03145c8}, !- Handle
  Port List 105,                          !- Name
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}; !- HVAC Component

OS:PortList,
  {d5cff81a-af18-4f2d-8798-3784c91e5316}, !- Handle
  Port List 106,                          !- Name
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}; !- HVAC Component

OS:Sizing:Zone,
  {34c25e4c-cac8-4d0b-b8e1-7ca255dd6b54}, !- Handle
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5450f079-fe64-4c68-99a4-58358d5bffae}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {b32879e4-3c87-408c-a9c3-fc52cf1f75fd}; !- Thermal Zone

OS:ThermalZone,
  {ef866781-0e1d-47f8-a15a-740c41978c74}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8e4607e-02c3-4eb8-9519-bd1dc51ae1fd}, !- Zone Air Inlet Port List
  {a079430c-a6d8-4337-8806-61ec74dbc1c8}, !- Zone Air Exhaust Port List
  {6de28ec1-fd3e-4f40-a623-186eef097e0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2063c88-165a-4645-b862-1ecbe5bedae4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aa24b8a-91e5-4a6e-aa24-6a765f0d9c3a}, !- Handle
  Node 54,                                !- Name
  {6de28ec1-fd3e-4f40-a623-186eef097e0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6de28ec1-fd3e-4f40-a623-186eef097e0f}, !- Handle
  {e634eb23-9047-46d8-87fe-12c293cb95d8}, !- Name
  {ef866781-0e1d-47f8-a15a-740c41978c74}, !- Source Object
  11,                                     !- Outlet Port
  {9aa24b8a-91e5-4a6e-aa24-6a765f0d9c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8e4607e-02c3-4eb8-9519-bd1dc51ae1fd}, !- Handle
  Port List 107,                          !- Name
  {ef866781-0e1d-47f8-a15a-740c41978c74}; !- HVAC Component

OS:PortList,
  {a079430c-a6d8-4337-8806-61ec74dbc1c8}, !- Handle
  Port List 108,                          !- Name
  {ef866781-0e1d-47f8-a15a-740c41978c74}; !- HVAC Component

OS:Sizing:Zone,
  {92b1d3a7-e7be-4858-9336-dd86b98490a5}, !- Handle
  {ef866781-0e1d-47f8-a15a-740c41978c74}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a920071-30eb-496c-9d8b-ecff4f839cab}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {ef866781-0e1d-47f8-a15a-740c41978c74}; !- Thermal Zone

OS:ThermalZone,
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2d33f90-89b4-49e0-8b44-dde50e15036d}, !- Zone Air Inlet Port List
  {3532cb4e-8ec2-4986-bed4-a61e57bc3d7d}, !- Zone Air Exhaust Port List
  {b1541d3f-c13d-482a-a140-37ac6aa9bebd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34d1734a-d091-4099-9f19-1b877b5cdb99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e14f11aa-0a6c-4d64-9919-1c34d244255c}, !- Handle
  Node 55,                                !- Name
  {b1541d3f-c13d-482a-a140-37ac6aa9bebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1541d3f-c13d-482a-a140-37ac6aa9bebd}, !- Handle
  {260c609b-f109-4765-8a78-0f91d0100c3d}, !- Name
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}, !- Source Object
  11,                                     !- Outlet Port
  {e14f11aa-0a6c-4d64-9919-1c34d244255c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2d33f90-89b4-49e0-8b44-dde50e15036d}, !- Handle
  Port List 109,                          !- Name
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}; !- HVAC Component

OS:PortList,
  {3532cb4e-8ec2-4986-bed4-a61e57bc3d7d}, !- Handle
  Port List 110,                          !- Name
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}; !- HVAC Component

OS:Sizing:Zone,
  {c88d4af9-fcf7-4ca7-90d0-51b4a7eb4d1c}, !- Handle
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6b66e0d-ff52-4a3c-bd16-e4d33a61b05d}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {b3dd1bce-59bf-4e36-8cc8-1d29d4bec7e2}; !- Thermal Zone

OS:ThermalZone,
  {97c0048c-5140-4c89-81ae-feffae48cf4e}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fecf1c65-35a4-46dc-bf4c-728daf5dbedd}, !- Zone Air Inlet Port List
  {73710614-3fef-4bbf-a430-9d79bfc54d5a}, !- Zone Air Exhaust Port List
  {28042bf9-c87e-4b34-be61-602b905c0fb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fad32a5-b0ca-439b-aefb-436d735b84d6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc710076-d78c-437d-8e02-6d85c956815c}, !- Handle
  Node 56,                                !- Name
  {28042bf9-c87e-4b34-be61-602b905c0fb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28042bf9-c87e-4b34-be61-602b905c0fb0}, !- Handle
  {28dc79d9-0f48-47b0-bd59-53a5a66207ef}, !- Name
  {97c0048c-5140-4c89-81ae-feffae48cf4e}, !- Source Object
  11,                                     !- Outlet Port
  {cc710076-d78c-437d-8e02-6d85c956815c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fecf1c65-35a4-46dc-bf4c-728daf5dbedd}, !- Handle
  Port List 111,                          !- Name
  {97c0048c-5140-4c89-81ae-feffae48cf4e}; !- HVAC Component

OS:PortList,
  {73710614-3fef-4bbf-a430-9d79bfc54d5a}, !- Handle
  Port List 112,                          !- Name
  {97c0048c-5140-4c89-81ae-feffae48cf4e}; !- HVAC Component

OS:Sizing:Zone,
  {1931f7c1-9cdc-414c-aa0f-09c3596ab665}, !- Handle
  {97c0048c-5140-4c89-81ae-feffae48cf4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1face6b2-f014-4161-bdb7-6577814276f9}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {97c0048c-5140-4c89-81ae-feffae48cf4e}; !- Thermal Zone

OS:ThermalZone,
  {033dfc00-4e74-4aea-9cb6-71ab19213092}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b95df2c5-82ab-46e9-aaef-dac03c21595c}, !- Zone Air Inlet Port List
  {3e10f4be-b2a0-4326-9d6f-069a19a9ee49}, !- Zone Air Exhaust Port List
  {c1db21db-b8cc-4d3d-bdca-16eb7fa8ad07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84a31209-066c-4f13-a5c0-a3d693247a56}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e93a495b-27fa-4c6f-b947-1cdb6bbab581}, !- Handle
  Node 57,                                !- Name
  {c1db21db-b8cc-4d3d-bdca-16eb7fa8ad07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1db21db-b8cc-4d3d-bdca-16eb7fa8ad07}, !- Handle
  {387fea49-e502-4e9f-ac28-0034d7e2459a}, !- Name
  {033dfc00-4e74-4aea-9cb6-71ab19213092}, !- Source Object
  11,                                     !- Outlet Port
  {e93a495b-27fa-4c6f-b947-1cdb6bbab581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b95df2c5-82ab-46e9-aaef-dac03c21595c}, !- Handle
  Port List 113,                          !- Name
  {033dfc00-4e74-4aea-9cb6-71ab19213092}; !- HVAC Component

OS:PortList,
  {3e10f4be-b2a0-4326-9d6f-069a19a9ee49}, !- Handle
  Port List 114,                          !- Name
  {033dfc00-4e74-4aea-9cb6-71ab19213092}; !- HVAC Component

OS:Sizing:Zone,
  {47976016-4d49-4f0a-ac34-adfa924d0da4}, !- Handle
  {033dfc00-4e74-4aea-9cb6-71ab19213092}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {711a4e7c-de98-416c-9f4c-710048810a13}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {033dfc00-4e74-4aea-9cb6-71ab19213092}; !- Thermal Zone

OS:ThermalZone,
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2781b7ab-3db7-4000-89ec-899247ac6ec7}, !- Zone Air Inlet Port List
  {14a5e0a6-9ced-4316-9570-cf2ae44d241a}, !- Zone Air Exhaust Port List
  {5614c885-1d37-43ba-9f1b-54808b6a0fac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a13b20f9-9775-44d0-8ac9-6ecf649afbec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b76aa1-1393-42f8-a2a0-5fdd4d67e8bf}, !- Handle
  Node 58,                                !- Name
  {5614c885-1d37-43ba-9f1b-54808b6a0fac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5614c885-1d37-43ba-9f1b-54808b6a0fac}, !- Handle
  {2b02bed7-8e15-4522-a070-dcac6f6306c3}, !- Name
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}, !- Source Object
  11,                                     !- Outlet Port
  {26b76aa1-1393-42f8-a2a0-5fdd4d67e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2781b7ab-3db7-4000-89ec-899247ac6ec7}, !- Handle
  Port List 115,                          !- Name
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}; !- HVAC Component

OS:PortList,
  {14a5e0a6-9ced-4316-9570-cf2ae44d241a}, !- Handle
  Port List 116,                          !- Name
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}; !- HVAC Component

OS:Sizing:Zone,
  {80d4acd6-be32-4fd2-adbb-f15c23703e4c}, !- Handle
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38561138-d445-4860-b75d-461374b0fc2c}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {8ff862fe-0a15-414b-8d07-9417eb0ead33}; !- Thermal Zone

OS:ThermalZone,
  {51febf88-b71f-4688-a630-41033f6c77f7}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e65b13a2-3555-41b8-b292-a4d74377aaa6}, !- Zone Air Inlet Port List
  {73e9d0c4-73ba-419d-aa4c-3c843585e9ff}, !- Zone Air Exhaust Port List
  {0c630e29-cf1f-45b7-8274-afc3d321db14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6965322-f31c-4d46-8088-1eccc92b606c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67f96706-2759-44c7-8aa4-f063032f6bc6}, !- Handle
  Node 59,                                !- Name
  {0c630e29-cf1f-45b7-8274-afc3d321db14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c630e29-cf1f-45b7-8274-afc3d321db14}, !- Handle
  {53257b03-e5fc-4fa1-8598-fec8ffb41f13}, !- Name
  {51febf88-b71f-4688-a630-41033f6c77f7}, !- Source Object
  11,                                     !- Outlet Port
  {67f96706-2759-44c7-8aa4-f063032f6bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e65b13a2-3555-41b8-b292-a4d74377aaa6}, !- Handle
  Port List 117,                          !- Name
  {51febf88-b71f-4688-a630-41033f6c77f7}; !- HVAC Component

OS:PortList,
  {73e9d0c4-73ba-419d-aa4c-3c843585e9ff}, !- Handle
  Port List 118,                          !- Name
  {51febf88-b71f-4688-a630-41033f6c77f7}; !- HVAC Component

OS:Sizing:Zone,
  {5c406881-7a8f-4369-890e-08a7ceca48b6}, !- Handle
  {51febf88-b71f-4688-a630-41033f6c77f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1634b73a-983a-445b-b1b7-d4cdce4156b1}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {51febf88-b71f-4688-a630-41033f6c77f7}; !- Thermal Zone

OS:ThermalZone,
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbee80a9-20c1-4782-bfab-08a62b2bd4bf}, !- Zone Air Inlet Port List
  {235ffa79-a866-4b43-8995-53c15c9079ba}, !- Zone Air Exhaust Port List
  {fa5cb150-6b5a-4c56-b703-795ae68a3a8d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8a54ba1-15a1-4f6b-a9a2-4e6edffda2b5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c86d6bf-416c-4dfd-afe5-87ee15e9fa69}, !- Handle
  Node 60,                                !- Name
  {fa5cb150-6b5a-4c56-b703-795ae68a3a8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa5cb150-6b5a-4c56-b703-795ae68a3a8d}, !- Handle
  {e57067fe-a2f4-4627-904e-5cbdf6cd3d05}, !- Name
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}, !- Source Object
  11,                                     !- Outlet Port
  {3c86d6bf-416c-4dfd-afe5-87ee15e9fa69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbee80a9-20c1-4782-bfab-08a62b2bd4bf}, !- Handle
  Port List 119,                          !- Name
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}; !- HVAC Component

OS:PortList,
  {235ffa79-a866-4b43-8995-53c15c9079ba}, !- Handle
  Port List 120,                          !- Name
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}; !- HVAC Component

OS:Sizing:Zone,
  {4eb35989-0942-4330-9457-76823a8b7ec9}, !- Handle
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb11c62d-2ca0-4397-bb6d-a44fd65f8893}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {2a700fbc-18d0-4558-b8b6-3e5e26cf239c}; !- Thermal Zone

OS:ThermalZone,
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01f93cf7-aa01-406a-9dc2-a8a2566eb712}, !- Zone Air Inlet Port List
  {701fe586-358e-43e4-9c48-af3e6dbe688c}, !- Zone Air Exhaust Port List
  {a9e5342e-e32b-4812-a72e-673949269f7d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea8db679-b8ff-4a51-bc4c-e28d350b102b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b6b8c46-d3a4-4e66-b53c-72aa35510af1}, !- Handle
  Node 61,                                !- Name
  {a9e5342e-e32b-4812-a72e-673949269f7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9e5342e-e32b-4812-a72e-673949269f7d}, !- Handle
  {2bc96b71-3fd7-4408-a474-a8891e142c10}, !- Name
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}, !- Source Object
  11,                                     !- Outlet Port
  {5b6b8c46-d3a4-4e66-b53c-72aa35510af1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01f93cf7-aa01-406a-9dc2-a8a2566eb712}, !- Handle
  Port List 121,                          !- Name
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}; !- HVAC Component

OS:PortList,
  {701fe586-358e-43e4-9c48-af3e6dbe688c}, !- Handle
  Port List 122,                          !- Name
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}; !- HVAC Component

OS:Sizing:Zone,
  {f5ff6905-e9a5-435d-adf1-ecdfacf9e64a}, !- Handle
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cd919e42-7caa-44e8-af0d-9d3c52efea9b}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {a985968e-2450-4daf-badf-f9cd7ef55f2a}; !- Thermal Zone

OS:ThermalZone,
  {b9779088-1a20-40a1-8197-b019781e336d}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {934947a1-892f-418b-b88c-2c6fa89b1136}, !- Zone Air Inlet Port List
  {c8a3874b-9097-418e-89a9-b1c972ea367b}, !- Zone Air Exhaust Port List
  {00c44c9a-eb38-4ee0-b743-14f89a0b798d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e28f9078-767a-45ee-80ae-c5a5dd6f2d7e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fbb85a2-c52a-4d41-b296-0e25d42e18bc}, !- Handle
  Node 62,                                !- Name
  {00c44c9a-eb38-4ee0-b743-14f89a0b798d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c44c9a-eb38-4ee0-b743-14f89a0b798d}, !- Handle
  {7f98e8d3-d758-4ae3-af35-013c63e5db5e}, !- Name
  {b9779088-1a20-40a1-8197-b019781e336d}, !- Source Object
  11,                                     !- Outlet Port
  {8fbb85a2-c52a-4d41-b296-0e25d42e18bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {934947a1-892f-418b-b88c-2c6fa89b1136}, !- Handle
  Port List 123,                          !- Name
  {b9779088-1a20-40a1-8197-b019781e336d}; !- HVAC Component

OS:PortList,
  {c8a3874b-9097-418e-89a9-b1c972ea367b}, !- Handle
  Port List 124,                          !- Name
  {b9779088-1a20-40a1-8197-b019781e336d}; !- HVAC Component

OS:Sizing:Zone,
  {509cb8a1-ef48-4c37-a073-4543b08b38bc}, !- Handle
  {b9779088-1a20-40a1-8197-b019781e336d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0bd951a4-2ff6-4e87-b766-cdbf541d00eb}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {b9779088-1a20-40a1-8197-b019781e336d}; !- Thermal Zone

OS:ThermalZone,
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd055a90-fcbe-4118-9e41-095b51b32cce}, !- Zone Air Inlet Port List
  {2f4c43f4-5f0d-4e45-839b-42b6eed7fcc3}, !- Zone Air Exhaust Port List
  {8df1f314-a2a2-42ca-a3f3-6c6cb6ef6145}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e53fb843-576d-4302-a95e-34a65d8a0c10}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2cedcc6-e0ca-4a8e-90c4-1d790d8524bd}, !- Handle
  Node 63,                                !- Name
  {8df1f314-a2a2-42ca-a3f3-6c6cb6ef6145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8df1f314-a2a2-42ca-a3f3-6c6cb6ef6145}, !- Handle
  {52936c16-6bb0-4b36-83ca-e20b9a9072cb}, !- Name
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}, !- Source Object
  11,                                     !- Outlet Port
  {d2cedcc6-e0ca-4a8e-90c4-1d790d8524bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd055a90-fcbe-4118-9e41-095b51b32cce}, !- Handle
  Port List 125,                          !- Name
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}; !- HVAC Component

OS:PortList,
  {2f4c43f4-5f0d-4e45-839b-42b6eed7fcc3}, !- Handle
  Port List 126,                          !- Name
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}; !- HVAC Component

OS:Sizing:Zone,
  {043f9f95-b085-4f7f-96e2-fa9652cae817}, !- Handle
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13bd53e9-462e-4178-bbe4-ec6461eb1fef}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {d0bb6326-88c1-4fe7-b93c-b62da137874e}; !- Thermal Zone

OS:ThermalZone,
  {dee7fe99-26ca-4723-a98d-417601afcad9}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {647b54d1-f73a-44d8-b01d-ff51afbd8560}, !- Zone Air Inlet Port List
  {180b7e8b-f124-4472-807c-371eb88299c2}, !- Zone Air Exhaust Port List
  {563e150e-3f06-4266-a8b3-9540ca75bce7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03fe6071-0927-4886-9fc3-a588088b4615}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c14cfd9-af8a-4536-9b22-ae0b2ea85bed}, !- Handle
  Node 64,                                !- Name
  {563e150e-3f06-4266-a8b3-9540ca75bce7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {563e150e-3f06-4266-a8b3-9540ca75bce7}, !- Handle
  {16ff8766-abe5-4a2d-92b8-df46f92965e2}, !- Name
  {dee7fe99-26ca-4723-a98d-417601afcad9}, !- Source Object
  11,                                     !- Outlet Port
  {3c14cfd9-af8a-4536-9b22-ae0b2ea85bed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {647b54d1-f73a-44d8-b01d-ff51afbd8560}, !- Handle
  Port List 127,                          !- Name
  {dee7fe99-26ca-4723-a98d-417601afcad9}; !- HVAC Component

OS:PortList,
  {180b7e8b-f124-4472-807c-371eb88299c2}, !- Handle
  Port List 128,                          !- Name
  {dee7fe99-26ca-4723-a98d-417601afcad9}; !- HVAC Component

OS:Sizing:Zone,
  {15aa2f55-3823-4592-bc6d-ceca608c8361}, !- Handle
  {dee7fe99-26ca-4723-a98d-417601afcad9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6044c93a-8b47-4772-b15b-5e74cd86ac83}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {dee7fe99-26ca-4723-a98d-417601afcad9}; !- Thermal Zone

OS:ThermalZone,
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7dea57e-042c-4d11-af01-594e045cff93}, !- Zone Air Inlet Port List
  {e65d5f09-2000-4f16-a166-df38c8bf9e46}, !- Zone Air Exhaust Port List
  {086e9dfc-45e4-4509-bcd2-8c18eb8365a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fc4b1c0-e949-4db7-afc8-b143858b9a9a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa539a77-85c5-4979-911b-d1ba679c8106}, !- Handle
  Node 65,                                !- Name
  {086e9dfc-45e4-4509-bcd2-8c18eb8365a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {086e9dfc-45e4-4509-bcd2-8c18eb8365a5}, !- Handle
  {3394a106-4a3f-4e69-a596-109d714965e8}, !- Name
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}, !- Source Object
  11,                                     !- Outlet Port
  {fa539a77-85c5-4979-911b-d1ba679c8106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7dea57e-042c-4d11-af01-594e045cff93}, !- Handle
  Port List 129,                          !- Name
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}; !- HVAC Component

OS:PortList,
  {e65d5f09-2000-4f16-a166-df38c8bf9e46}, !- Handle
  Port List 130,                          !- Name
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}; !- HVAC Component

OS:Sizing:Zone,
  {4d4ed026-37e7-4f23-a5a6-0028e89b533f}, !- Handle
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b1b642a-9046-4a2f-92fb-5aca0c8ffc29}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {8de3b6a6-ec77-445c-a349-69c67f95c4a0}; !- Thermal Zone

OS:ThermalZone,
  {62e1178a-f452-487a-8f58-477796354409}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01182ce0-5c6e-407e-8de5-a70a5600dba4}, !- Zone Air Inlet Port List
  {c70b7457-7dda-4e0f-862e-563ed3225b64}, !- Zone Air Exhaust Port List
  {a5a17b12-d27a-4f0b-8666-40bc265068fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a3ee69c-d5b1-463a-90e9-a1d0c47096dc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88306c0c-762a-43c3-b6e1-7afd599aa441}, !- Handle
  Node 66,                                !- Name
  {a5a17b12-d27a-4f0b-8666-40bc265068fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a17b12-d27a-4f0b-8666-40bc265068fd}, !- Handle
  {579404c7-a7bd-42fb-b986-b059e7f6ec74}, !- Name
  {62e1178a-f452-487a-8f58-477796354409}, !- Source Object
  11,                                     !- Outlet Port
  {88306c0c-762a-43c3-b6e1-7afd599aa441}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01182ce0-5c6e-407e-8de5-a70a5600dba4}, !- Handle
  Port List 131,                          !- Name
  {62e1178a-f452-487a-8f58-477796354409}; !- HVAC Component

OS:PortList,
  {c70b7457-7dda-4e0f-862e-563ed3225b64}, !- Handle
  Port List 132,                          !- Name
  {62e1178a-f452-487a-8f58-477796354409}; !- HVAC Component

OS:Sizing:Zone,
  {6e96c62f-3d66-452b-880a-59ca08b08fe1}, !- Handle
  {62e1178a-f452-487a-8f58-477796354409}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b19debf-ef2d-495b-96f8-e24f3742f307}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {62e1178a-f452-487a-8f58-477796354409}; !- Thermal Zone

OS:ThermalZone,
  {a526dae5-7581-4401-bd35-cb46691e33f1}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eea4c9ff-0058-4b01-b76a-2367dd027d89}, !- Zone Air Inlet Port List
  {f35b6306-d644-4d89-94f1-975a9f7f6664}, !- Zone Air Exhaust Port List
  {4aa85467-34d0-4622-b485-e955d04b2c11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a96b618-0f11-4ab2-92b8-c24e575f7f09}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e205617-9c77-4cc2-a96e-eb943028fc13}, !- Handle
  Node 67,                                !- Name
  {4aa85467-34d0-4622-b485-e955d04b2c11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa85467-34d0-4622-b485-e955d04b2c11}, !- Handle
  {9bf63204-76a6-4415-90ec-e853523417cc}, !- Name
  {a526dae5-7581-4401-bd35-cb46691e33f1}, !- Source Object
  11,                                     !- Outlet Port
  {7e205617-9c77-4cc2-a96e-eb943028fc13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eea4c9ff-0058-4b01-b76a-2367dd027d89}, !- Handle
  Port List 133,                          !- Name
  {a526dae5-7581-4401-bd35-cb46691e33f1}; !- HVAC Component

OS:PortList,
  {f35b6306-d644-4d89-94f1-975a9f7f6664}, !- Handle
  Port List 134,                          !- Name
  {a526dae5-7581-4401-bd35-cb46691e33f1}; !- HVAC Component

OS:Sizing:Zone,
  {6ca72eae-c651-4b35-a131-97ac1d529210}, !- Handle
  {a526dae5-7581-4401-bd35-cb46691e33f1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b61eaab-b2c2-4992-90a0-945c10c09ffc}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {a526dae5-7581-4401-bd35-cb46691e33f1}; !- Thermal Zone

OS:ThermalZone,
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eb4ca1c-a1b2-490b-8827-601b262927bf}, !- Zone Air Inlet Port List
  {f5963114-4e35-4ee9-8622-58f5bd3790c2}, !- Zone Air Exhaust Port List
  {1cd3edce-1dbc-4916-951f-133d306e0b03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33a34797-827f-4059-a1b9-ec3ffbb10749}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01610217-767b-4f7f-ad26-b47e03059d3e}, !- Handle
  Node 68,                                !- Name
  {1cd3edce-1dbc-4916-951f-133d306e0b03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cd3edce-1dbc-4916-951f-133d306e0b03}, !- Handle
  {5bbd5add-d495-401d-98c7-93891c4fb401}, !- Name
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}, !- Source Object
  11,                                     !- Outlet Port
  {01610217-767b-4f7f-ad26-b47e03059d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eb4ca1c-a1b2-490b-8827-601b262927bf}, !- Handle
  Port List 135,                          !- Name
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}; !- HVAC Component

OS:PortList,
  {f5963114-4e35-4ee9-8622-58f5bd3790c2}, !- Handle
  Port List 136,                          !- Name
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}; !- HVAC Component

OS:Sizing:Zone,
  {9840d875-a354-44ce-ab70-09bb0dce7913}, !- Handle
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b48b7d7-d8e6-4305-a7a8-cb71b6073390}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {0c0e954e-1664-472d-96f9-c81f10fc5f78}; !- Thermal Zone

OS:Space,
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.5882047948197,                      !- X Origin {m}
  -24.126483374085,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab684874-12e4-441e-97d8-a5218b054b0b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccbfed46-d9db-49f3-939f-f5169a46d73f}, !- Handle
  Surface 1165,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094465004, 0,  !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035094999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1eff2c8-d34b-482d-9cfb-d128b69cbbe7}, !- Handle
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 2 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.40612251738745e-14, 3.70234322012799e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c935b0-794d-49be-903e-cf3b6d341730}, !- Handle
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {981a1381-a210-45f8-85d9-c0bde6235162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094465005, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094465005, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541501, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3979bf36-a566-4165-827c-541e7d947aae}, !- Handle
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e003c712-f745-4c68-9c2d-882fad414e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035094999, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035094999, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094465003, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094465003, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0debdfd6-94b5-4227-a675-cc9f56ce4e4f}, !- Handle
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41875121959274e-14, 3.52937115952589e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.41875121959274e-14, 3.52937115952589e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035094999, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035094999, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20fadf9-2bbe-462a-92e3-1dd6b69d11ce}, !- Handle
  Surface 1170,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1c058b7-dc8a-4fa9-98bf-3359cb53c1a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035094999, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094465004, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -77.7651583494047,                      !- X Origin {m}
  -16.30343692867,                        !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bbccb392-7d70-4561-903a-d8ac2d389b7b}, !- Handle
  Surface 1171,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095, -7.30541035095001, 0,    !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897358e6-91d0-4c7f-a492-461a6b069f84}, !- Handle
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 2 {m}
  -6.44736040153765e-17, -3.48824007478512e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.44736040153765e-17, -3.48824007478512e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df96724b-e6dc-4096-a5b4-a348a522ebe2}, !- Handle
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464995, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541501, 0,    !- X,Y,Z Vertex 3 {m}
  7.823046445415, 7.82304644541501, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb3251d-230c-4293-9f1f-8dda97e4b7a6}, !- Handle
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1066aae1-0114-4f6e-ad09-a4fe012f103d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095, -7.30541035095001, 0,    !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464995, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464995, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {981a1381-a210-45f8-85d9-c0bde6235162}, !- Handle
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58c935b0-794d-49be-903e-cf3b6d341730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70195083697873e-16, -3.38251859510263e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.70195083697873e-16, -3.38251859510263e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095, -7.30541035095001, 0,    !- X,Y,Z Vertex 3 {m}
  7.30541035095, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f94162-1b13-49c1-a6ff-12dca46c9780}, !- Handle
  Surface 1176,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e054c860-bc08-478f-94ed-19d9b6cd1a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464995, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541501, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.2827944438697,                      !- X Origin {m}
  -31.431893725035,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {38b5433a-1146-4ed7-984e-d0c1127ad205}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {54554bc8-1b27-46b0-80cd-84b8571a2fab}, !- Handle
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464951, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e003c712-f745-4c68-9c2d-882fad414e34}, !- Handle
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3979bf36-a566-4165-827c-541e7d947aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541505, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 2 {m}
  -2.86479303964782e-14, 4.99642124692812e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.86479303964782e-14, 4.99642124692812e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5689c2a0-d40f-4afc-ac71-cc435218e048}, !- Handle
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661338b2-f6b8-4e89-8048-7918012e11e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464951, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464951, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541505, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541505, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851022e7-dc11-4cdd-940e-3c039934cd3e}, !- Handle
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3051f2-9def-4aae-a0a1-a3cd5ff03e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095005, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095007, -7.30541035095005, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.51763609446495, 0,  !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.51763609446495, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01ace5f-8155-45c6-a97b-41dd61b12a8e}, !- Handle
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.82105000528917e-14, 4.99492008807193e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.82105000528917e-14, 4.99492008807193e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095005, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095005, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ef2bde-77e0-4a95-ba16-2eea7f354232}, !- Handle
  Surface 1182,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92e9bcaf-e4e0-498d-ad3f-7a9fba26fd83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095005, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464951, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541505, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -70.4597479984547,                      !- X Origin {m}
  -23.60884727962,                        !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {062634aa-d280-4efa-9f82-b280b161985e}; !- Thermal Zone Name

OS:Surface,
  {c71d4c58-86d0-49d6-aa30-ed0c574b202d}, !- Handle
  Surface 1183,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.51763609446494, 0,  !- X,Y,Z Vertex 2 {m}
  7.30541035095006, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1066aae1-0114-4f6e-ad09-a4fe012f103d}, !- Handle
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb3251d-230c-4293-9f1f-8dda97e4b7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  -4.25828685482998e-14, 3.90301548694993e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.25828685482998e-14, 3.90301548694993e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8bc627-61f4-4630-bf25-54f970ad0479}, !- Handle
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464941, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464941, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541504, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541506, 7.82304644541504, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd60160-9e5c-44c4-851c-2f2f6c246bf8}, !- Handle
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12ec9e1-0389-41ac-85d0-b207d9054d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095006, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095006, -7.30541035095006, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464939, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464939, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661338b2-f6b8-4e89-8048-7918012e11e8}, !- Handle
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5689c2a0-d40f-4afc-ac71-cc435218e048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24623690619081e-14, 3.92500455505034e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.24623690619081e-14, 3.92500455505034e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095006, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095006, -7.30541035095006, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8736423d-bed4-4118-8509-cf4ac3e829c9}, !- Handle
  Surface 1188,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45260785-7bec-44bc-9b24-36211f9a7ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095006, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.51763609446494, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.90798504668055e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -70.9773840929196,                      !- X Origin {m}
  -38.7373040759851,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b4ad17c-ff1d-437f-92d4-f71dd7ad5337}, !- Handle
  Surface 1189,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464997, 0,  !- X,Y,Z Vertex 2 {m}
  7.30541035095002, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3051f2-9def-4aae-a0a1-a3cd5ff03e60}, !- Handle
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851022e7-dc11-4cdd-940e-3c039934cd3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.823046445415, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 2 {m}
  1.46335070520793e-14, -7.52807969447828e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.46335070520793e-14, -7.52807969447828e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970812a0-7ecc-4573-83ea-0a1a89a211a9}, !- Handle
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490dcd98-5bb3-4eee-a4f4-058d5aa1a942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464998, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464998, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.823046445415, 0,    !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.823046445415, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8554b0-e1b5-492c-a966-c775917f2668}, !- Handle
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc3de330-6f5f-4d97-a993-25213c23ea66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095002, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095002, -7.30541035095001, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464997, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464997, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5369a710-90ce-493c-9901-bb36f8d9cbb4}, !- Handle
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.42314202575724e-14, -7.08486181523062e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.42314202575724e-14, -7.08486181523062e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095002, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095002, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb536f26-ec39-49f0-9dcd-67f35d122648}, !- Handle
  Surface 1194,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31bc0bc2-6142-4dd4-812b-f89d91f7af07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095002, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464997, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.823046445415, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.1543376475046,                      !- X Origin {m}
  -30.9142576305701,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5712f60-3022-4d0f-9b13-eaba8e037566}; !- Thermal Zone Name

OS:Surface,
  {525b5981-d134-477d-b5e2-90606b8733e1}, !- Handle
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12ec9e1-0389-41ac-85d0-b207d9054d3c}, !- Handle
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd60160-9e5c-44c4-851c-2f2f6c246bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.823046445415, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 2 {m}
  7.01761123431101e-15, -1.4123038591912e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.01761123431101e-15, -1.4123038591912e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13496392-567b-4031-9f21-4a106c1fd6ea}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541498, 0,    !- X,Y,Z Vertex 3 {m}
  7.823046445415, 7.82304644541498, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b21d1f-d319-4619-82d9-721d488dbcf7}, !- Handle
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c846ebc-8d34-4275-93d5-e0ba731ce311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035095001, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464983, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464983, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490dcd98-5bb3-4eee-a4f4-058d5aa1a942}, !- Handle
  Surface 1199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970812a0-7ecc-4573-83ea-0a1a89a211a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.08486181523062e-15, -1.42314202575724e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.08486181523062e-15, -1.42314202575724e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095001, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095001, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076c6c04-78d5-4038-b296-bffb5db24056}, !- Handle
  Surface 1200,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89c64725-dabe-4291-987b-7574ef89aef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095001, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.823046445415, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -63.6719737419696,                      !- X Origin {m}
  -46.0427144269351,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a900091-5480-4490-a71f-e415b4df2a17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b9290752-8d44-46c2-bdb7-0f675f87df63}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464933, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc3de330-6f5f-4d97-a993-25213c23ea66}, !- Handle
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad8554b0-e1b5-492c-a966-c775917f2668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 2 {m}
  -2.80963308515702e-14, 3.52017582091712e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.80963308515702e-14, 3.52017582091712e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3166ad-051b-43e6-85c9-6094407c553b}, !- Handle
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f919d8f6-faa0-47ce-b1bd-5849db352e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464935, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464935, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541504, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541504, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf04989-21e2-44cc-910c-18d8dc67d679}, !- Handle
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3545b0-5773-4df9-bbf5-0406225db59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095008, -7.30541035095006, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464933, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464933, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f50ec4-3541-4806-b63f-6d6d0ee428cb}, !- Handle
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.82954224083512e-14, 3.56534238100579e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.82954224083512e-14, 3.56534238100579e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095006, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095006, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73fb4a1d-7e36-4b45-ad56-0d29a88db93e}, !- Handle
  Surface 1206,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {713b6c16-4298-44d6-985e-f21ca5be0604}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095006, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464933, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541504, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -55.8489272965546,                      !- X Origin {m}
  -38.2196679815201,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6a0ad248-d7e6-4ce3-b9d3-1e74fe2d1562}, !- Handle
  Surface 1207,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095005, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c846ebc-8d34-4275-93d5-e0ba731ce311}, !- Handle
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b21d1f-d319-4619-82d9-721d488dbcf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541506, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -4.24772638595437e-14, 2.82664091443417e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.24772638595437e-14, 2.82664091443417e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be39a702-36a9-4d46-86c0-e1ee5f4d3e7d}, !- Handle
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541506, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0bfdad-b6c8-4bec-a7b3-a790aaa22fc2}, !- Handle
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19347af0-b99f-42a7-922d-b4201438b37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095005, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095005, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f919d8f6-faa0-47ce-b1bd-5849db352e09}, !- Handle
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3166ad-051b-43e6-85c9-6094407c553b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27794167100292e-14, 2.82748568659808e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.27794167100292e-14, 2.82748568659808e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095005, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095005, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a134dba4-b264-4564-ad30-8c3d5b4d8996}, !- Handle
  Surface 1212,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e785ac0-2ef2-4956-9c1a-ecd9bedfbe41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095005, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541506, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.3665633910195,                      !- X Origin {m}
  -53.3481247778852,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16133405-4bac-447f-9368-0a9e4aad9720}, !- Handle
  Surface 1213,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 2 {m}
  7.30541035095003, -7.30541035095002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3545b0-5773-4df9-bbf5-0406225db59a}, !- Handle
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf04989-21e2-44cc-910c-18d8dc67d679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541502, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 2 {m}
  2.81093905996596e-14, -1.38985358844576e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.81093905996596e-14, -1.38985358844576e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b88ebc-98df-45e3-a0af-70cd0264c903}, !- Handle
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944aa78b-3849-4af0-9a2f-3e873282783e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541498, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541502, 7.82304644541498, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04aa0c1f-2d38-4642-8d93-6de47de32125}, !- Handle
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b4365b-85e9-483d-9220-c19746955494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095003, -7.30541035095002, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095003, -7.30541035095002, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464983, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464983, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e58b2cf-e24e-47cd-b405-4b15f1bc34cc}, !- Handle
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81328499098606e-14, -1.44997142357454e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.81328499098606e-14, -1.44997142357454e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095003, -7.30541035095002, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095003, -7.30541035095002, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75c5c67-d456-4549-a39f-b3aeacf05eda}, !- Handle
  Surface 1218,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d1a7f54-4f27-4687-9a25-0a9f79db0bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095003, -7.30541035095002, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464983, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541502, 7.82304644541498, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.5435169456045,                      !- X Origin {m}
  -45.5250783324702,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6ced5ddc-aaf6-4ae3-a26f-2b61636cf699}, !- Handle
  Surface 1219,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19347af0-b99f-42a7-922d-b4201438b37b}, !- Handle
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0bfdad-b6c8-4bec-a7b3-a790aaa22fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541501, 7.82304644541497, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 2 {m}
  6.62303023408507e-15, -2.79393123068881e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.62303023408507e-15, -2.79393123068881e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e23e672-b94d-4d48-b54f-29501399e663}, !- Handle
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.128456796365, 0.517636094464976, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 2 {m}
  7.82304644541501, 7.82304644541497, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541501, 7.82304644541497, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a16cd01-ec60-425b-80da-9ea64118be30}, !- Handle
  Surface 1222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69d99def-ecab-4e90-9ef7-8bdec63b8889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095003, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095001, -7.30541035095003, 0, !- X,Y,Z Vertex 2 {m}
  15.128456796365, 0.517636094464976, 0,  !- X,Y,Z Vertex 3 {m}
  15.128456796365, 0.517636094464976, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944aa78b-3849-4af0-9a2f-3e873282783e}, !- Handle
  Surface 1223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b88ebc-98df-45e3-a0af-70cd0264c903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37372133577405e-15, -2.81534154522309e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.37372133577405e-15, -2.81534154522309e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095001, -7.30541035095003, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095001, -7.30541035095003, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e32ad5-bbaf-4dd2-9319-8abbb9a12b7c}, !- Handle
  Surface 1224,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22da784f-1246-467e-9921-89884b1ec24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095001, -7.30541035095003, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.128456796365, 0.517636094464976, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541501, 7.82304644541497, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.0611530400695,                      !- X Origin {m}
  -60.6535351288352,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {10696bac-a727-4083-92be-015ad66d8938}, !- Handle
  Surface 1225,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b4365b-85e9-483d-9220-c19746955494}, !- Handle
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04aa0c1f-2d38-4642-8d93-6de47de32125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541498, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -1.467463813682e-14, 2.1780065494421e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.467463813682e-14, 2.1780065494421e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f965105-73da-4cad-b964-f12a284044e5}, !- Handle
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c68b1a70-b4bb-4746-beba-4418eed4e966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541498, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541498, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144cd902-c4b4-4a88-96b4-79117b21e750}, !- Handle
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095008, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464926, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40055106-2121-48e5-addb-daf44ccd06f2}, !- Handle
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41902891728316e-14, 2.13368476151734e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.41902891728316e-14, 2.13368476151734e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095008, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095008, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e6c1f9-ab36-40fd-9e44-df63e65aba11}, !- Handle
  Surface 1230,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6dcbd3a-5a5a-4758-846c-4f2207f7548f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095008, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464926, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541498, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Handle
  Roof 46,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.2381065946545,                      !- X Origin {m}
  -52.8304886834202,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1f473fff-721b-4f3b-9d9d-7c625ddf9c90}, !- Handle
  Surface 1231,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464912, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d99def-ecab-4e90-9ef7-8bdec63b8889}, !- Handle
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a16cd01-ec60-425b-80da-9ea64118be30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82304644541497, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 2 {m}
  -3.58515734394807e-14, 1.45352913666777e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.58515734394807e-14, 1.45352913666777e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41649526-5ddf-4b70-9bf2-09416570af58}, !- Handle
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1284567963651, 0.517636094464914, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464914, 0, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541502, 0,  !- X,Y,Z Vertex 3 {m}
  7.82304644541497, 7.82304644541502, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7c5257-9b80-4bf3-90a4-199accd7c9bf}, !- Handle
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30541035095007, -7.30541035095008, 0, !- X,Y,Z Vertex 2 {m}
  15.1284567963651, 0.517636094464914, 0, !- X,Y,Z Vertex 3 {m}
  15.1284567963651, 0.517636094464914, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c68b1a70-b4bb-4746-beba-4418eed4e966}, !- Handle
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f965105-73da-4cad-b964-f12a284044e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.51531213301495e-14, 1.45848701730575e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.51531213301495e-14, 1.45848701730575e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.30541035095007, -7.30541035095008, 0, !- X,Y,Z Vertex 3 {m}
  7.30541035095007, -7.30541035095008, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2638ff99-059e-418a-89bf-77c698dc5aaa}, !- Handle
  Surface 1236,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e3ae1c1-b298-48f2-b18b-a1b3c006dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30541035095007, -7.30541035095008, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1284567963651, 0.517636094464912, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82304644541497, 7.82304644541502, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Handle
  Roof 47,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7557426891194,                      !- X Origin {m}
  -67.9589454797853,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5f1608d-9542-47a6-8456-7085ccc99901}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {849250d1-bf4f-43ec-a841-3f93e4cc43eb}, !- Handle
  Surface 1237,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.46460350358653, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc25ceec-9690-4f97-925b-ca69328409fb}, !- Handle
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 2 {m}
  2.79700438295173e-14, -2.79700438295173e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.79700438295173e-14, -2.79700438295173e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffdd6d1c-c3b1-4aa4-b9b7-73e2ebfc1a5b}, !- Handle
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab614485-7613-41c6-bb28-b5ef552ffc49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178427, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178423, 7.97616449178427, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ef4280-e0e4-40c6-8572-3a743bef50c7}, !- Handle
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0781e2b-b22d-4ce8-87c9-195fc4b00340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.46460350358653, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358653, -6.46460350358653, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819777, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc802c2-e22c-4dea-97bb-b94a49fc558e}, !- Handle
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.46460350358653, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.46460350358653, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5082ba2-fe41-4993-a7a6-13364778bafa}, !- Handle
  Surface 1242,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82640763-5960-4c94-8cfe-586905f2647a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.46460350358653, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Handle
  Roof 48,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.7795781973352,                      !- X Origin {m}
  -59.982780988001,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {039e0779-e8d1-4302-8a1e-82a82ace20d2}, !- Handle
  Surface 1243,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358647, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793ef1c1-1e48-4a60-9f4c-4232d048f0e1}, !- Handle
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178427, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  -2.82356776217125e-14, 2.11302502641115e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.82356776217125e-14, 2.11302502641115e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0220dc2-5a87-44e3-9730-486301c24c08}, !- Handle
  Surface 1245,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e090772d-c5e1-4080-b051-a1c0221f75a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178427, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178427, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2b96f3-94d0-44c5-8031-e39b9e148f23}, !- Handle
  Surface 1246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b2cf1e-d51b-4fea-b305-9aaa29218bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358647, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358647, -6.46460350358648, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab614485-7613-41c6-bb28-b5ef552ffc49}, !- Handle
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffdd6d1c-c3b1-4aa4-b9b7-73e2ebfc1a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85170313479749e-14, 2.12209601552321e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.85170313479749e-14, 2.12209601552321e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358647, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358647, -6.46460350358648, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102f0449-92cb-44d0-8ba4-7f2a38ecbe21}, !- Handle
  Surface 1248,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2216433f-a54e-4900-be92-75c67e813d0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358647, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178427, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Handle
  Roof 49,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.8034137055509,                      !- X Origin {m}
  -52.0066164962168,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c5544c4-86e7-4846-97e6-a16b40b94440}; !- Thermal Zone Name

OS:Surface,
  {86429701-c7a0-4f3a-8835-b8d2b9a4d021}, !- Handle
  Surface 1249,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1505d7e-218b-4622-9465-e4eb3fff64c3}, !- Handle
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178422, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  1.76831412740672e-14, -4.25521370256707e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.76831412740672e-14, -4.25521370256707e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e55cf3-b4e8-474b-8c45-ad92d4419d6c}, !- Handle
  Surface 1251,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be2067eb-0f3f-4c76-8109-daebe5affdf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178422, 7.97616449178426, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178422, 7.97616449178426, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a68bd00-13ea-48ae-b820-1a1f96aa41a0}, !- Handle
  Surface 1252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a3a02ec-ec9f-43de-8e54-be4ff7fe23d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e090772d-c5e1-4080-b051-a1c0221f75a0}, !- Handle
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0220dc2-5a87-44e3-9730-486301c24c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77818279231477e-14, -4.26143046164608e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.77818279231477e-14, -4.26143046164608e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f515a194-6232-408e-9fba-38ae9c3ff05a}, !- Handle
  Surface 1254,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ce1c257-b4ef-4c22-a64b-368a76eb0c47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178422, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Handle
  Roof 50,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.8272492137667,                      !- X Origin {m}
  -44.0304520044325,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}; !- Thermal Zone Name

OS:Surface,
  {ef49027c-aa88-497a-87c0-d43dee13d70c}, !- Handle
  Surface 1255,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c7b8fc-96e5-4480-bb93-86ca6061a460}, !- Handle
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.9761644917843, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 2 {m}
  -4.24465323369145e-14, 6.9193955489095e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.24465323369145e-14, 6.9193955489095e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9dacc38-2d5b-4370-bd57-a5391920cafb}, !- Handle
  Surface 1257,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f4eabdb-990d-4c87-b5d4-1b64101c22f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.9761644917843, 0,   !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.9761644917843, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a090b69-ddeb-4da9-8cc2-ad0a3a8e7fb9}, !- Handle
  Surface 1258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8009f8bf-890e-45c9-bb00-7a8a559d7bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358656, -6.4646035035865, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819771, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2067eb-0f3f-4c76-8109-daebe5affdf2}, !- Handle
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e55cf3-b4e8-474b-8c45-ad92d4419d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24801576273745e-14, 7.25783387583254e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.24801576273745e-14, 7.25783387583254e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.4646035035865, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570ccf39-42fd-4029-ae6c-1caff07cb0fa}, !- Handle
  Surface 1260,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8724072b-2926-4a22-8785-36a5e2457e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.9761644917843, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Handle
  Roof 51,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.8510847219824,                       !- X Origin {m}
  -36.0542875126482,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}; !- Thermal Zone Name

OS:Surface,
  {609be496-27ff-40c0-8bf7-391dfeb241c0}, !- Handle
  Surface 1261,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2193c6-aa66-45e2-8783-c4f466b26b4d}, !- Handle
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178425, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 2 {m}
  -1.98149629422792e-16, 4.28307137750288e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.98149629422792e-16, 4.28307137750288e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b964454-e57e-4a99-bf84-007cfa87d8d1}, !- Handle
  Surface 1263,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21fd580-c78c-445b-b3f7-38ecbfafb3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819774, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178425, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178425, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42b0b65-4777-4e1d-8f83-ca4002955544}, !- Handle
  Surface 1264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92857603-d914-4fda-937b-8e12a61f7165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819774, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819774, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4eabdb-990d-4c87-b5d4-1b64101c22f1}, !- Handle
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9dacc38-2d5b-4370-bd57-a5391920cafb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.31840975861222e-16, 4.25007231697448e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.31840975861222e-16, 4.25007231697448e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358652, -6.46460350358655, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358652, -6.46460350358655, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0892cc-ea22-4f1c-99cb-a6c4e451e8d4}, !- Handle
  Surface 1266,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f57c26b-dd07-4731-bcd1-f77a44c78709}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358652, -6.46460350358655, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819774, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178425, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Handle
  Roof 52,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.87492023019814,                      !- X Origin {m}
  -28.078123020864,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}; !- Thermal Zone Name

OS:Surface,
  {681164b6-1e13-43f5-ae9a-cc6a185cfd6e}, !- Handle
  Surface 1267,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358651, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69fb611-d068-41bb-9347-efa46b9851da}, !- Handle
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  2.98996003210488e-15, -7.4308521306055e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.98996003210488e-15, -7.4308521306055e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e33b4d3-1f06-42a5-b986-9c7596ad484c}, !- Handle
  Surface 1269,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178429, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178429, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f273738d-302d-42cc-b015-014fdcedbeec}, !- Handle
  Surface 1270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3b6a4f-8d05-41cd-90c1-3f3e84683e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358651, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358651, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819779, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21fd580-c78c-445b-b3f7-38ecbfafb3dc}, !- Handle
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b964454-e57e-4a99-bf84-007cfa87d8d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67811216503951e-15, -7.09185045166187e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.67811216503951e-15, -7.09185045166187e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358651, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358651, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3576d631-9b47-4b08-9e66-9f21a542f4d0}, !- Handle
  Surface 1272,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74cc2b80-8e47-41dc-945f-0fe444098c01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358651, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Handle
  Roof 53,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.2911391855329,                      !- X Origin {m}
  -74.4235489833718,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {90da241f-e59e-46d0-9401-451a6a128b8d}; !- Thermal Zone Name

OS:Surface,
  {714032b3-e8c2-4868-ba22-0b8428999af0}, !- Handle
  Surface 1273,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358652, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0781e2b-b22d-4ce8-87c9-195fc4b00340}, !- Handle
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35ef4280-e0e4-40c6-8572-3a743bef50c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178421, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 2 {m}
  1.42931168846835e-14, -1.42931168846835e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.42931168846835e-14, -1.42931168846835e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe514b8-230a-4f1e-afec-20b2822eb926}, !- Handle
  Surface 1275,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b5d2f4-fd21-4ab3-860b-7fa39559f154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178421, 7.97616449178429, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178421, 7.97616449178429, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4cf712-cc1d-4998-8d9d-287f29d1befb}, !- Handle
  Surface 1276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358652, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819779, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819779, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73907c82-01f3-4534-b24f-9b2cf77ba6a0}, !- Handle
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38808641099178e-14, -1.45408453204862e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.38808641099178e-14, -1.45408453204862e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358652, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358652, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93bb599c-aaa6-4cab-9bf3-daec79720607}, !- Handle
  Surface 1278,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62fecc4e-f27e-428c-8d2e-f08876336250}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819779, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178421, 7.97616449178429, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Handle
  Roof 54,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.3149746937487,                      !- X Origin {m}
  -66.4473844915875,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4dcb6914-a610-49a7-90d5-0da531d55751}, !- Handle
  Surface 1279,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.46460350358647, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b2cf1e-d51b-4fea-b305-9aaa29218bdf}, !- Handle
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2b96f3-94d0-44c5-8031-e39b9e148f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  -4.22220296294601e-14, 2.80111749142581e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.22220296294601e-14, 2.80111749142581e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50bf3763-4b31-457a-99ca-604d89cf7a7c}, !- Handle
  Surface 1281,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303e4fef-a3dc-47c7-b61f-4fb336e99c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819773, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f6e765-c4b3-441c-9398-2a95caf56847}, !- Handle
  Surface 1282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.46460350358647, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358656, -6.46460350358647, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819773, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819773, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b5d2f4-fd21-4ab3-860b-7fa39559f154}, !- Handle
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fe514b8-230a-4f1e-afec-20b2822eb926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.22534656976213e-14, 2.88008078783887e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.22534656976213e-14, 2.88008078783887e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358656, -6.46460350358647, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358656, -6.46460350358647, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d4de17-ca16-4bc3-8a43-08bed5d94b6c}, !- Handle
  Surface 1284,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b714b88a-7e11-4f8c-a97c-42de654ba2f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358656, -6.46460350358647, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819773, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Handle
  Roof 55,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.3388102019644,                      !- X Origin {m}
  -58.4712199998033,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}; !- Thermal Zone Name

OS:Surface,
  {6d7757c1-7045-496a-935f-b0f50160edc5}, !- Handle
  Surface 1285,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  6.4646035035865, -6.46460350358652, 0,  !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3a02ec-ec9f-43de-8e54-be4ff7fe23d1}, !- Handle
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a68bd00-13ea-48ae-b820-1a1f96aa41a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9761644917843, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 2 {m}
  -3.53449915485174e-16, -2.80682595149188e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.53449915485174e-16, -2.80682595149188e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea054b8-f2e0-479e-a4e6-ce03a17c99c7}, !- Handle
  Surface 1287,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e96801-4c5c-435e-ad0a-ae922e0d6026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 2 {m}
  7.9761644917843, 7.97616449178427, 0,   !- X,Y,Z Vertex 3 {m}
  7.9761644917843, 7.97616449178427, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240d85e2-560e-4da4-b4c9-47fc6885d928}, !- Handle
  Surface 1288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4646035035865, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.4646035035865, -6.46460350358652, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819777, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819777, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303e4fef-a3dc-47c7-b61f-4fb336e99c6d}, !- Handle
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50bf3763-4b31-457a-99ca-604d89cf7a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4725747212362e-16, -2.86689669025276e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.4725747212362e-16, -2.86689669025276e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.4646035035865, -6.46460350358652, 0,  !- X,Y,Z Vertex 3 {m}
  6.4646035035865, -6.46460350358652, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699de764-c531-464e-b934-622fedff1b02}, !- Handle
  Surface 1290,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bab119b6-099e-44e7-9622-81280cb2d953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4646035035865, -6.46460350358652, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819777, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.9761644917843, 7.97616449178427, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Handle
  Roof 56,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.3626457101801,                      !- X Origin {m}
  -50.495055508019,                       !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {01495834-c0e5-4136-a244-ba996886c6da}; !- Thermal Zone Name

OS:Surface,
  {9aeafcda-21f0-43c8-8a54-6aafdacfca3e}, !- Handle
  Surface 1291,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8009f8bf-890e-45c9-bb00-7a8a559d7bc1}, !- Handle
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a090b69-ddeb-4da9-8cc2-ad0a3a8e7fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 2 {m}
  3.91750555934501e-14, 2.12210769461584e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.91750555934501e-14, 2.12210769461584e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de6856d-d00c-48bf-8c95-d9d47744ee58}, !- Handle
  Surface 1293,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d374f2-fba1-4e50-b09a-bff3d45d7a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee7150e-0cb3-45e3-afa0-0f789ba92af4}, !- Handle
  Surface 1294,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358648, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819772, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e96801-4c5c-435e-ad0a-ae922e0d6026}, !- Handle
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea054b8-f2e0-479e-a4e6-ce03a17c99c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8834428044228e-14, 2.10708596502255e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.8834428044228e-14, 2.10708596502255e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358648, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358648, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81587267-ac43-4549-807a-0c7ca32812c8}, !- Handle
  Surface 1296,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec43d675-f9ee-462a-ade7-409c0bfc67dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358648, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819772, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178426, 7.97616449178422, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Handle
  Roof 57,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.38648121839588,                      !- X Origin {m}
  -42.5188910162348,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}; !- Thermal Zone Name

OS:Surface,
  {e61a2b17-128f-4482-87b4-6e04903aabed}, !- Handle
  Surface 1297,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358654, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92857603-d914-4fda-937b-8e12a61f7165}, !- Handle
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42b0b65-4777-4e1d-8f83-ca4002955544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178425, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 2 {m}
  2.38127588653612e-15, -3.52438774154407e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.38127588653612e-15, -3.52438774154407e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a5b881-5f17-4200-b3aa-66459fa615b3}, !- Handle
  Surface 1299,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f9b1d5-772c-4d29-8117-7e4c4a99124d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178425, 7.97616449178426, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178425, 7.97616449178426, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce32fc1-703c-4336-b603-e670e4598acc}, !- Handle
  Surface 1300,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358654, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358651, -6.46460350358654, 0, !- X,Y,Z Vertex 2 {m}
  14.4407679953708, 1.51156098819776, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d374f2-fba1-4e50-b09a-bff3d45d7a2c}, !- Handle
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de6856d-d00c-48bf-8c95-d9d47744ee58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.59584999555799e-15, -3.55958220515474e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.59584999555799e-15, -3.55958220515474e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358651, -6.46460350358654, 0, !- X,Y,Z Vertex 3 {m}
  6.46460350358651, -6.46460350358654, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b677bf7-da4d-43e6-b4b4-a77bf2625780}, !- Handle
  Surface 1302,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b694f1e6-3d98-4996-aada-8a77ad742591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358651, -6.46460350358654, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953708, 1.51156098819776, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178425, 7.97616449178426, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Handle
  Roof 58,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.58968327338837,                       !- X Origin {m}
  -34.5427265244505,                      !- Y Origin {m}
  26.54,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf13d731-84a4-4e6b-914f-978956af2b15}; !- Thermal Zone Name

OS:Surface,
  {43ed58a0-76c0-4038-9b13-39ca8feb6b4e}, !- Handle
  Surface 1303,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3b6a4f-8d05-41cd-90c1-3f3e84683e1d}, !- Handle
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f273738d-302d-42cc-b015-014fdcedbeec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97616449178423, 7.97616449178431, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 2 {m}
  -4.02765120220614e-15, 6.69218646130651e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.02765120220614e-15, 6.69218646130651e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede67138-6494-4549-b82a-34c93c1b5457}, !- Handle
  Surface 1305,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4407679953707, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178431, 0,  !- X,Y,Z Vertex 3 {m}
  7.97616449178423, 7.97616449178431, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96c8386-8fb9-4d6a-ae5e-699652450361}, !- Handle
  Surface 1306,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46460350358653, -6.4646035035865, 0,  !- X,Y,Z Vertex 2 {m}
  14.4407679953707, 1.51156098819771, 0,  !- X,Y,Z Vertex 3 {m}
  14.4407679953707, 1.51156098819771, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f9b1d5-772c-4d29-8117-7e4c4a99124d}, !- Handle
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a5b881-5f17-4200-b3aa-66459fa615b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49698857763265e-15, 7.04933087846898e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.49698857763265e-15, 7.04933087846898e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.46460350358653, -6.4646035035865, 0,  !- X,Y,Z Vertex 3 {m}
  6.46460350358653, -6.4646035035865, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e38363-efd0-4285-a663-97a09da25850}, !- Handle
  Surface 1308,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86cd7c47-154b-40cf-9954-6ff39a34dae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46460350358653, -6.4646035035865, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4407679953707, 1.51156098819771, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97616449178423, 7.97616449178431, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c5544c4-86e7-4846-97e6-a16b40b94440}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bbbf5d1-a073-4f9a-be50-4af87e91b5c2}, !- Zone Air Inlet Port List
  {66629f30-232c-41e5-b97b-88eb187e1750}, !- Zone Air Exhaust Port List
  {4de63bf5-6796-4157-a0fc-acb6f4ea67ec}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {355e6f61-3715-4a03-a2f8-d4dfc9135551}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb47cc0-b1c9-4052-92b1-d4e43f4fabb8}, !- Handle
  Node 69,                                !- Name
  {4de63bf5-6796-4157-a0fc-acb6f4ea67ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de63bf5-6796-4157-a0fc-acb6f4ea67ec}, !- Handle
  {5edb1fef-9a87-47fe-bf2e-c958840ba326}, !- Name
  {1c5544c4-86e7-4846-97e6-a16b40b94440}, !- Source Object
  11,                                     !- Outlet Port
  {6cb47cc0-b1c9-4052-92b1-d4e43f4fabb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bbbf5d1-a073-4f9a-be50-4af87e91b5c2}, !- Handle
  Port List 137,                          !- Name
  {1c5544c4-86e7-4846-97e6-a16b40b94440}; !- HVAC Component

OS:PortList,
  {66629f30-232c-41e5-b97b-88eb187e1750}, !- Handle
  Port List 138,                          !- Name
  {1c5544c4-86e7-4846-97e6-a16b40b94440}; !- HVAC Component

OS:Sizing:Zone,
  {4d05005d-9af6-41d6-a362-777f2694e7b3}, !- Handle
  {1c5544c4-86e7-4846-97e6-a16b40b94440}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {553010dd-efdd-44a1-b7a4-9d533713a0e7}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {1c5544c4-86e7-4846-97e6-a16b40b94440}; !- Thermal Zone

OS:ThermalZone,
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {920abc21-4462-4705-bce0-223bb79ae44c}, !- Zone Air Inlet Port List
  {99bcd5f4-5da5-4577-a897-770a8e934abe}, !- Zone Air Exhaust Port List
  {cdff244f-d3a3-43d6-97fc-3294f74320c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {629922b3-2c73-4fc2-afce-a6510a7a6e98}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea78d33c-84e5-4675-9990-d292a8357172}, !- Handle
  Node 70,                                !- Name
  {cdff244f-d3a3-43d6-97fc-3294f74320c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdff244f-d3a3-43d6-97fc-3294f74320c5}, !- Handle
  {97566143-2b8c-4f5e-905a-3734f683b418}, !- Name
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}, !- Source Object
  11,                                     !- Outlet Port
  {ea78d33c-84e5-4675-9990-d292a8357172}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {920abc21-4462-4705-bce0-223bb79ae44c}, !- Handle
  Port List 139,                          !- Name
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}; !- HVAC Component

OS:PortList,
  {99bcd5f4-5da5-4577-a897-770a8e934abe}, !- Handle
  Port List 140,                          !- Name
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}; !- HVAC Component

OS:Sizing:Zone,
  {3fa5af99-5b91-402e-bea4-da4e338e144a}, !- Handle
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86eafae1-be68-4319-a07b-1686473c8cd3}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {de4c0a3e-2403-4f26-a4ce-371d9902c9e5}; !- Thermal Zone

OS:ThermalZone,
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d640063-c44f-4292-8de5-c03eaca4a5a2}, !- Zone Air Inlet Port List
  {f4668943-c90d-411e-8ae0-a2aacfc512ad}, !- Zone Air Exhaust Port List
  {fe72b63a-f3af-41f6-a6b9-6ecf3a01d969}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77a94978-41e3-4988-aa61-ae929a1207b7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ee88b4d-8cdb-4372-a827-725426652e8c}, !- Handle
  Node 71,                                !- Name
  {fe72b63a-f3af-41f6-a6b9-6ecf3a01d969}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe72b63a-f3af-41f6-a6b9-6ecf3a01d969}, !- Handle
  {eb6bd2e2-6df9-4245-979c-2319736b98c4}, !- Name
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}, !- Source Object
  11,                                     !- Outlet Port
  {0ee88b4d-8cdb-4372-a827-725426652e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d640063-c44f-4292-8de5-c03eaca4a5a2}, !- Handle
  Port List 141,                          !- Name
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}; !- HVAC Component

OS:PortList,
  {f4668943-c90d-411e-8ae0-a2aacfc512ad}, !- Handle
  Port List 142,                          !- Name
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}; !- HVAC Component

OS:Sizing:Zone,
  {a2d32f25-e270-4211-ab23-d7f227441c4d}, !- Handle
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {900127d1-85ea-432d-ba71-4c488100afca}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {255a3070-e8c3-4c2c-8a5e-3dcec980ad21}; !- Thermal Zone

OS:ThermalZone,
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aadddf60-03ea-4859-96a9-c0f7dac5f058}, !- Zone Air Inlet Port List
  {3c8bf826-942b-4398-beff-c9da452f158d}, !- Zone Air Exhaust Port List
  {fbec5ce4-20a2-47e8-924b-1296a136420a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3acf5494-819d-4824-9fad-ad88ca073eb8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66cc73ec-b8e8-4a9b-bdcc-4f2799f38979}, !- Handle
  Node 72,                                !- Name
  {fbec5ce4-20a2-47e8-924b-1296a136420a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbec5ce4-20a2-47e8-924b-1296a136420a}, !- Handle
  {114d7caa-425d-4982-a7e4-09e58198d777}, !- Name
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}, !- Source Object
  11,                                     !- Outlet Port
  {66cc73ec-b8e8-4a9b-bdcc-4f2799f38979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aadddf60-03ea-4859-96a9-c0f7dac5f058}, !- Handle
  Port List 143,                          !- Name
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}; !- HVAC Component

OS:PortList,
  {3c8bf826-942b-4398-beff-c9da452f158d}, !- Handle
  Port List 144,                          !- Name
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}; !- HVAC Component

OS:Sizing:Zone,
  {91b2ab66-9793-4c25-956d-bd0ef2bc1dca}, !- Handle
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7cd602aa-23d3-4543-b4e3-0df66dbee6ae}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {e484e2c1-abda-44b3-8f39-8960cda5e2af}; !- Thermal Zone

OS:ThermalZone,
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99ece526-631b-45a6-ad03-5ad4766a7361}, !- Zone Air Inlet Port List
  {4cdd6080-3ee5-4200-b005-0f5bd7a178cf}, !- Zone Air Exhaust Port List
  {fda90d6b-6fb4-4bfc-863b-39468f38c1d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7772359-4b71-4e6a-9103-453318caac07}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e3c8116-6138-47eb-bdbb-7df0159c22bf}, !- Handle
  Node 73,                                !- Name
  {fda90d6b-6fb4-4bfc-863b-39468f38c1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fda90d6b-6fb4-4bfc-863b-39468f38c1d5}, !- Handle
  {001a66c3-e8a6-48bb-b29a-455416fb258d}, !- Name
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}, !- Source Object
  11,                                     !- Outlet Port
  {1e3c8116-6138-47eb-bdbb-7df0159c22bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99ece526-631b-45a6-ad03-5ad4766a7361}, !- Handle
  Port List 145,                          !- Name
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}; !- HVAC Component

OS:PortList,
  {4cdd6080-3ee5-4200-b005-0f5bd7a178cf}, !- Handle
  Port List 146,                          !- Name
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}; !- HVAC Component

OS:Sizing:Zone,
  {9bdffccd-5ac3-4742-b093-00d61730bff8}, !- Handle
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {de3c68f0-0961-44e6-943a-77438bce4438}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {8d9f15b5-90de-4329-8c7b-1f78cc500355}; !- Thermal Zone

OS:ThermalZone,
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0af4d0ee-0664-4fa7-9cff-2802f4049a42}, !- Zone Air Inlet Port List
  {556e8021-fead-46a4-b37e-a6f3d99bb0d8}, !- Zone Air Exhaust Port List
  {cb65bc66-cbea-4ed6-b7b0-f4ca25d621ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f35a8924-7437-4b47-9302-8c764e970695}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b186892-d125-4067-b333-2bde0f86c3da}, !- Handle
  Node 74,                                !- Name
  {cb65bc66-cbea-4ed6-b7b0-f4ca25d621ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb65bc66-cbea-4ed6-b7b0-f4ca25d621ca}, !- Handle
  {18b35dbd-d8d1-4bc6-8809-4a2488ddb90b}, !- Name
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}, !- Source Object
  11,                                     !- Outlet Port
  {0b186892-d125-4067-b333-2bde0f86c3da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0af4d0ee-0664-4fa7-9cff-2802f4049a42}, !- Handle
  Port List 147,                          !- Name
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}; !- HVAC Component

OS:PortList,
  {556e8021-fead-46a4-b37e-a6f3d99bb0d8}, !- Handle
  Port List 148,                          !- Name
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}; !- HVAC Component

OS:Sizing:Zone,
  {3dcd77e0-a473-46d5-a9aa-1afbb9a0cec8}, !- Handle
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c67a935a-c632-4a53-94ed-ab1d5442f140}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {46fb9b60-5b3b-4f77-b46b-218f9c046748}; !- Thermal Zone

OS:ThermalZone,
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53231481-aaaa-4533-ae1e-5617f6c5a733}, !- Zone Air Inlet Port List
  {789161db-444b-4355-9aef-ecbdd0365f9f}, !- Zone Air Exhaust Port List
  {18930cb8-f594-4ddd-a848-a249d1d84e88}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7fee609-b4ce-4623-8975-9f6c2e5aa037}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {164aceac-8789-4c20-965a-f39db6afb4b5}, !- Handle
  Node 75,                                !- Name
  {18930cb8-f594-4ddd-a848-a249d1d84e88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18930cb8-f594-4ddd-a848-a249d1d84e88}, !- Handle
  {2ed903e9-8f54-4596-a8fd-61cc9acdbc66}, !- Name
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}, !- Source Object
  11,                                     !- Outlet Port
  {164aceac-8789-4c20-965a-f39db6afb4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53231481-aaaa-4533-ae1e-5617f6c5a733}, !- Handle
  Port List 149,                          !- Name
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}; !- HVAC Component

OS:PortList,
  {789161db-444b-4355-9aef-ecbdd0365f9f}, !- Handle
  Port List 150,                          !- Name
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}; !- HVAC Component

OS:Sizing:Zone,
  {eff54034-fafb-42cb-afbd-3dc59ea9a339}, !- Handle
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4844d802-9e7d-435e-ba60-4e543bf2827c}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {a105cfac-b0dc-4cc1-b8eb-e9ce5cebf226}; !- Thermal Zone

OS:ThermalZone,
  {062634aa-d280-4efa-9f82-b280b161985e}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6889eaea-9649-4b4d-9671-dc305b2a98f5}, !- Zone Air Inlet Port List
  {04de869b-5659-4339-89fe-f73e1063b558}, !- Zone Air Exhaust Port List
  {2f441057-a89e-4d1e-b56e-84457a30d8f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c84b52f-4a86-48be-b9b7-d70041320c8e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b29fdeee-ec64-4f42-812b-61572014f8f6}, !- Handle
  Node 76,                                !- Name
  {2f441057-a89e-4d1e-b56e-84457a30d8f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f441057-a89e-4d1e-b56e-84457a30d8f5}, !- Handle
  {18325ff0-9e42-4620-9d6b-4e221c40fe68}, !- Name
  {062634aa-d280-4efa-9f82-b280b161985e}, !- Source Object
  11,                                     !- Outlet Port
  {b29fdeee-ec64-4f42-812b-61572014f8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6889eaea-9649-4b4d-9671-dc305b2a98f5}, !- Handle
  Port List 151,                          !- Name
  {062634aa-d280-4efa-9f82-b280b161985e}; !- HVAC Component

OS:PortList,
  {04de869b-5659-4339-89fe-f73e1063b558}, !- Handle
  Port List 152,                          !- Name
  {062634aa-d280-4efa-9f82-b280b161985e}; !- HVAC Component

OS:Sizing:Zone,
  {09418564-a653-42ea-ad37-6633df78f285}, !- Handle
  {062634aa-d280-4efa-9f82-b280b161985e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e211a0cb-240c-4739-ba60-2197f5120e42}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {062634aa-d280-4efa-9f82-b280b161985e}; !- Thermal Zone

OS:ThermalZone,
  {90da241f-e59e-46d0-9401-451a6a128b8d}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a308bce-f2df-4e7a-8b46-bd66e7b79ee5}, !- Zone Air Inlet Port List
  {8cafff0c-4b49-485f-88dc-87d9f70fd00b}, !- Zone Air Exhaust Port List
  {a7c475e1-20fe-41e3-b5e3-e18d11bc6e82}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e61e4538-7743-4fb8-8bc5-dc1ab9072708}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {740169e7-2954-4e8d-be83-9a5770360f4a}, !- Handle
  Node 77,                                !- Name
  {a7c475e1-20fe-41e3-b5e3-e18d11bc6e82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7c475e1-20fe-41e3-b5e3-e18d11bc6e82}, !- Handle
  {f97594e3-9491-4d9b-92ff-3dbe0707710f}, !- Name
  {90da241f-e59e-46d0-9401-451a6a128b8d}, !- Source Object
  11,                                     !- Outlet Port
  {740169e7-2954-4e8d-be83-9a5770360f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a308bce-f2df-4e7a-8b46-bd66e7b79ee5}, !- Handle
  Port List 153,                          !- Name
  {90da241f-e59e-46d0-9401-451a6a128b8d}; !- HVAC Component

OS:PortList,
  {8cafff0c-4b49-485f-88dc-87d9f70fd00b}, !- Handle
  Port List 154,                          !- Name
  {90da241f-e59e-46d0-9401-451a6a128b8d}; !- HVAC Component

OS:Sizing:Zone,
  {104aa25c-94b8-407d-ac27-44818358d525}, !- Handle
  {90da241f-e59e-46d0-9401-451a6a128b8d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a7041c69-086a-44a1-ad63-2b2ffb2e6329}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {90da241f-e59e-46d0-9401-451a6a128b8d}; !- Thermal Zone

OS:ThermalZone,
  {8a900091-5480-4490-a71f-e415b4df2a17}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48452707-89f5-4c81-bb35-0d30570c3432}, !- Zone Air Inlet Port List
  {03518cb3-a281-4213-a9a7-2d33e5703b13}, !- Zone Air Exhaust Port List
  {41d2f3ff-6953-4677-bb73-da227cb405c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {778e8999-4d6e-48bf-9108-b0766b4b0652}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c91434ec-34f3-46b2-83f6-98db22e43d59}, !- Handle
  Node 78,                                !- Name
  {41d2f3ff-6953-4677-bb73-da227cb405c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41d2f3ff-6953-4677-bb73-da227cb405c6}, !- Handle
  {d5a437e3-b747-4be5-b942-ce74f5c6eb97}, !- Name
  {8a900091-5480-4490-a71f-e415b4df2a17}, !- Source Object
  11,                                     !- Outlet Port
  {c91434ec-34f3-46b2-83f6-98db22e43d59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48452707-89f5-4c81-bb35-0d30570c3432}, !- Handle
  Port List 155,                          !- Name
  {8a900091-5480-4490-a71f-e415b4df2a17}; !- HVAC Component

OS:PortList,
  {03518cb3-a281-4213-a9a7-2d33e5703b13}, !- Handle
  Port List 156,                          !- Name
  {8a900091-5480-4490-a71f-e415b4df2a17}; !- HVAC Component

OS:Sizing:Zone,
  {031a1d2b-d8eb-4791-8d89-1f78406fbd91}, !- Handle
  {8a900091-5480-4490-a71f-e415b4df2a17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {35ec64d3-de38-48d5-8931-c067fa3440d1}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {8a900091-5480-4490-a71f-e415b4df2a17}; !- Thermal Zone

OS:ThermalZone,
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03f4ce3a-9800-461a-97a8-ec7474862dea}, !- Zone Air Inlet Port List
  {5c945cbd-b925-4755-a2b6-33f074cff541}, !- Zone Air Exhaust Port List
  {8bfa288b-75a2-4cb5-a0d5-23e664855b80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7523a02b-8013-44e8-9b71-c7950ef0a606}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a46b9eaa-b8f3-4257-b02c-ea783abd681e}, !- Handle
  Node 79,                                !- Name
  {8bfa288b-75a2-4cb5-a0d5-23e664855b80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bfa288b-75a2-4cb5-a0d5-23e664855b80}, !- Handle
  {4be3b6c3-1d7a-48ea-aa73-02a918638574}, !- Name
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}, !- Source Object
  11,                                     !- Outlet Port
  {a46b9eaa-b8f3-4257-b02c-ea783abd681e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03f4ce3a-9800-461a-97a8-ec7474862dea}, !- Handle
  Port List 157,                          !- Name
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}; !- HVAC Component

OS:PortList,
  {5c945cbd-b925-4755-a2b6-33f074cff541}, !- Handle
  Port List 158,                          !- Name
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}; !- HVAC Component

OS:Sizing:Zone,
  {223b8256-46bb-41bd-abb5-32704df6b20a}, !- Handle
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16223176-84fb-4051-850b-d253acc5475e}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {8518f3e1-99bd-4d78-a5da-a27381e98f3b}; !- Thermal Zone

OS:ThermalZone,
  {a5f1608d-9542-47a6-8456-7085ccc99901}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a958eba8-64cc-4e29-b89d-5db76f1d1728}, !- Zone Air Inlet Port List
  {5195c69c-9236-4eb7-a0ee-3499e12a1a48}, !- Zone Air Exhaust Port List
  {ce4ad18e-11ff-4f95-a54e-4181dbc8b0da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aff867a7-9711-4087-b58e-d0f42d1ca253}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15f1e83c-0540-4413-aad4-1c9803125c2e}, !- Handle
  Node 80,                                !- Name
  {ce4ad18e-11ff-4f95-a54e-4181dbc8b0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce4ad18e-11ff-4f95-a54e-4181dbc8b0da}, !- Handle
  {0160a22d-3a1d-40ce-82fb-39169f8953db}, !- Name
  {a5f1608d-9542-47a6-8456-7085ccc99901}, !- Source Object
  11,                                     !- Outlet Port
  {15f1e83c-0540-4413-aad4-1c9803125c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a958eba8-64cc-4e29-b89d-5db76f1d1728}, !- Handle
  Port List 159,                          !- Name
  {a5f1608d-9542-47a6-8456-7085ccc99901}; !- HVAC Component

OS:PortList,
  {5195c69c-9236-4eb7-a0ee-3499e12a1a48}, !- Handle
