  Port List 160,                          !- Name
  {a5f1608d-9542-47a6-8456-7085ccc99901}; !- HVAC Component

OS:Sizing:Zone,
  {6fee94ee-ae41-4a28-a646-7b236ef4a6c3}, !- Handle
  {a5f1608d-9542-47a6-8456-7085ccc99901}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b64b2b30-06bf-4e7a-a9e8-4e45f98b9f88}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {a5f1608d-9542-47a6-8456-7085ccc99901}; !- Thermal Zone

OS:ThermalZone,
  {bf13d731-84a4-4e6b-914f-978956af2b15}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc8075d0-db83-4ab1-b77a-7c3f3c6e3ecb}, !- Zone Air Inlet Port List
  {08c36acc-af10-4dbd-8cfe-7231804d04aa}, !- Zone Air Exhaust Port List
  {2e9a246d-282f-4ae0-ad40-d5802dce5919}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a199bcd-2149-4ce3-978f-db78d5ae348e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f4de8e7-8b92-436b-b14a-0ae8598942a8}, !- Handle
  Node 81,                                !- Name
  {2e9a246d-282f-4ae0-ad40-d5802dce5919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e9a246d-282f-4ae0-ad40-d5802dce5919}, !- Handle
  {9385c2c7-523e-4027-b340-e135b2b71da9}, !- Name
  {bf13d731-84a4-4e6b-914f-978956af2b15}, !- Source Object
  11,                                     !- Outlet Port
  {7f4de8e7-8b92-436b-b14a-0ae8598942a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc8075d0-db83-4ab1-b77a-7c3f3c6e3ecb}, !- Handle
  Port List 161,                          !- Name
  {bf13d731-84a4-4e6b-914f-978956af2b15}; !- HVAC Component

OS:PortList,
  {08c36acc-af10-4dbd-8cfe-7231804d04aa}, !- Handle
  Port List 162,                          !- Name
  {bf13d731-84a4-4e6b-914f-978956af2b15}; !- HVAC Component

OS:Sizing:Zone,
  {37e52a81-2a55-401e-b782-616770f9d1db}, !- Handle
  {bf13d731-84a4-4e6b-914f-978956af2b15}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {937d9cc9-c7e7-48fb-a2ea-4c5f6f8e0e51}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {bf13d731-84a4-4e6b-914f-978956af2b15}; !- Thermal Zone

OS:ThermalZone,
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {662593df-41fa-442a-bbb5-45b9114edb36}, !- Zone Air Inlet Port List
  {9c408210-7234-415d-9156-29e0023db1c9}, !- Zone Air Exhaust Port List
  {a1c572f9-7c36-4ebc-b9cb-ed153063ae17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f29de25-e65b-4765-b79b-64b743e9c13a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b7ce21e-3f98-43ff-ab38-16e276b3f70c}, !- Handle
  Node 82,                                !- Name
  {a1c572f9-7c36-4ebc-b9cb-ed153063ae17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1c572f9-7c36-4ebc-b9cb-ed153063ae17}, !- Handle
  {023367df-117a-4ba4-9b5e-31c8f5c0badb}, !- Name
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}, !- Source Object
  11,                                     !- Outlet Port
  {1b7ce21e-3f98-43ff-ab38-16e276b3f70c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {662593df-41fa-442a-bbb5-45b9114edb36}, !- Handle
  Port List 163,                          !- Name
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}; !- HVAC Component

OS:PortList,
  {9c408210-7234-415d-9156-29e0023db1c9}, !- Handle
  Port List 164,                          !- Name
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}; !- HVAC Component

OS:Sizing:Zone,
  {64acf822-f71b-4714-8d29-52aa4776b179}, !- Handle
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4de6f425-baa0-4728-be85-0b282f054032}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {44ca9ba9-5c8b-4876-be8d-0ea66e1bfbcf}; !- Thermal Zone

OS:ThermalZone,
  {c5712f60-3022-4d0f-9b13-eaba8e037566}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61a21472-8a85-4f46-9f9a-67ac57ce4c89}, !- Zone Air Inlet Port List
  {c0c8e6b7-6a60-4539-99fc-d228841b0411}, !- Zone Air Exhaust Port List
  {6f4a5302-4f00-4aa5-8857-174739d3bbd2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95bf6295-359c-4ea1-997a-d26f0e7cb259}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1288a0d3-bce4-425b-8299-a332f01c1cef}, !- Handle
  Node 83,                                !- Name
  {6f4a5302-4f00-4aa5-8857-174739d3bbd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f4a5302-4f00-4aa5-8857-174739d3bbd2}, !- Handle
  {efc15bc7-4938-4248-9ed1-d620ea0ece0a}, !- Name
  {c5712f60-3022-4d0f-9b13-eaba8e037566}, !- Source Object
  11,                                     !- Outlet Port
  {1288a0d3-bce4-425b-8299-a332f01c1cef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61a21472-8a85-4f46-9f9a-67ac57ce4c89}, !- Handle
  Port List 165,                          !- Name
  {c5712f60-3022-4d0f-9b13-eaba8e037566}; !- HVAC Component

OS:PortList,
  {c0c8e6b7-6a60-4539-99fc-d228841b0411}, !- Handle
  Port List 166,                          !- Name
  {c5712f60-3022-4d0f-9b13-eaba8e037566}; !- HVAC Component

OS:Sizing:Zone,
  {5d7c2dab-f7cd-45d6-a37c-813b8346ad0a}, !- Handle
  {c5712f60-3022-4d0f-9b13-eaba8e037566}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c0334c5-e8af-468f-bb60-802e493dee1f}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {c5712f60-3022-4d0f-9b13-eaba8e037566}; !- Thermal Zone

OS:ThermalZone,
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d35bb214-2e9a-4987-83e3-8e66808b4cd9}, !- Zone Air Inlet Port List
  {a088a093-12e8-43d4-97f2-3b1e52c3c1fb}, !- Zone Air Exhaust Port List
  {6038316d-f08b-4822-9723-d0f53df98e31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb56fae4-ace1-4c1a-8ff8-56b704b57169}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb15fd8a-751b-44c9-9036-fecb50e57cf6}, !- Handle
  Node 84,                                !- Name
  {6038316d-f08b-4822-9723-d0f53df98e31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6038316d-f08b-4822-9723-d0f53df98e31}, !- Handle
  {dc5b4515-a5af-4ea7-afa3-ae445cd49bdb}, !- Name
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}, !- Source Object
  11,                                     !- Outlet Port
  {fb15fd8a-751b-44c9-9036-fecb50e57cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d35bb214-2e9a-4987-83e3-8e66808b4cd9}, !- Handle
  Port List 167,                          !- Name
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}; !- HVAC Component

OS:PortList,
  {a088a093-12e8-43d4-97f2-3b1e52c3c1fb}, !- Handle
  Port List 168,                          !- Name
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}; !- HVAC Component

OS:Sizing:Zone,
  {98ff5d39-5cce-4bd0-b4b3-fa1a5b449725}, !- Handle
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0b0e1955-611f-4df4-bc31-b1d38b3773af}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {0adb0c10-ce56-47ef-873e-338e26fce6c0}; !- Thermal Zone

OS:ThermalZone,
  {38b5433a-1146-4ed7-984e-d0c1127ad205}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25645e5d-f3b0-4e0d-8d66-4ca99fc16095}, !- Zone Air Inlet Port List
  {f709cb00-de84-4cf2-9b58-f678e8f7da68}, !- Zone Air Exhaust Port List
  {a7d78219-93cc-4827-96bc-08e676899a81}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39d40863-6f90-4d1a-a862-d6daa5c168af}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1993b8ef-755c-47bc-91a4-fbd179e909b6}, !- Handle
  Node 85,                                !- Name
  {a7d78219-93cc-4827-96bc-08e676899a81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7d78219-93cc-4827-96bc-08e676899a81}, !- Handle
  {9e858ba1-8178-4c81-bfd5-e397823cd96b}, !- Name
  {38b5433a-1146-4ed7-984e-d0c1127ad205}, !- Source Object
  11,                                     !- Outlet Port
  {1993b8ef-755c-47bc-91a4-fbd179e909b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25645e5d-f3b0-4e0d-8d66-4ca99fc16095}, !- Handle
  Port List 169,                          !- Name
  {38b5433a-1146-4ed7-984e-d0c1127ad205}; !- HVAC Component

OS:PortList,
  {f709cb00-de84-4cf2-9b58-f678e8f7da68}, !- Handle
  Port List 170,                          !- Name
  {38b5433a-1146-4ed7-984e-d0c1127ad205}; !- HVAC Component

OS:Sizing:Zone,
  {5c22d8a0-2393-4d6a-b69c-f0cb8913f7cd}, !- Handle
  {38b5433a-1146-4ed7-984e-d0c1127ad205}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44d1e43a-4a72-4d26-9447-15942eaa12f7}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {38b5433a-1146-4ed7-984e-d0c1127ad205}; !- Thermal Zone

OS:ThermalZone,
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bab823e8-6f69-4efa-aa07-ed7c795af3de}, !- Zone Air Inlet Port List
  {b04386ef-637e-4842-8ca1-1758e8eceb5f}, !- Zone Air Exhaust Port List
  {d80ac1de-1f97-4173-962d-d40733d6265c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab1bc480-1e6b-4b8d-af31-b7a398211eb0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3ffd982-2923-476e-958a-1f44b050fb35}, !- Handle
  Node 86,                                !- Name
  {d80ac1de-1f97-4173-962d-d40733d6265c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d80ac1de-1f97-4173-962d-d40733d6265c}, !- Handle
  {c78b0461-70ac-49ee-815e-d7011590f480}, !- Name
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}, !- Source Object
  11,                                     !- Outlet Port
  {a3ffd982-2923-476e-958a-1f44b050fb35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bab823e8-6f69-4efa-aa07-ed7c795af3de}, !- Handle
  Port List 171,                          !- Name
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}; !- HVAC Component

OS:PortList,
  {b04386ef-637e-4842-8ca1-1758e8eceb5f}, !- Handle
  Port List 172,                          !- Name
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}; !- HVAC Component

OS:Sizing:Zone,
  {faf90265-09f6-4d87-835b-97fbf0d78f24}, !- Handle
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {28d31af6-4353-439d-8e7b-f602ab71ad3c}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {da9ed3d4-3570-4c2f-a963-0cc7b0a598ac}; !- Thermal Zone

OS:ThermalZone,
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4435932b-e847-4cb3-91bc-76ec7f4eb973}, !- Zone Air Inlet Port List
  {61e4ff27-ce83-4e00-9f24-6ab1220c8ce8}, !- Zone Air Exhaust Port List
  {52a870a2-e284-4723-ae3e-89c19a21da67}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df7994ba-aa6b-4b5e-9061-2f8105e30df3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {489ac18d-6419-4683-a6f8-716f15d6a6e3}, !- Handle
  Node 87,                                !- Name
  {52a870a2-e284-4723-ae3e-89c19a21da67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52a870a2-e284-4723-ae3e-89c19a21da67}, !- Handle
  {85545fec-fc6f-4dd8-befb-8489cc1c61d7}, !- Name
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}, !- Source Object
  11,                                     !- Outlet Port
  {489ac18d-6419-4683-a6f8-716f15d6a6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4435932b-e847-4cb3-91bc-76ec7f4eb973}, !- Handle
  Port List 173,                          !- Name
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}; !- HVAC Component

OS:PortList,
  {61e4ff27-ce83-4e00-9f24-6ab1220c8ce8}, !- Handle
  Port List 174,                          !- Name
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}; !- HVAC Component

OS:Sizing:Zone,
  {0be38815-72dc-4e9e-aebf-aa6277e2c517}, !- Handle
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24656abb-4e59-47df-b8c6-afdbfb02d425}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {1a94bc7c-aaaa-44d1-b013-9645369a8845}; !- Thermal Zone

OS:ThermalZone,
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46275dc3-f9aa-4969-9fec-a7850daed8b0}, !- Zone Air Inlet Port List
  {5a0a8de2-47d9-4d33-8857-59d83f79e73b}, !- Zone Air Exhaust Port List
  {a6229b73-4934-47f7-9c83-c0000cd0aac2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a98af59-2cda-48f6-a99d-276412c90829}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {073695e6-9d76-4c3e-b64a-b503f5df53bf}, !- Handle
  Node 88,                                !- Name
  {a6229b73-4934-47f7-9c83-c0000cd0aac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6229b73-4934-47f7-9c83-c0000cd0aac2}, !- Handle
  {1e539a7c-f218-41e5-9927-5f3c2f7c4163}, !- Name
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}, !- Source Object
  11,                                     !- Outlet Port
  {073695e6-9d76-4c3e-b64a-b503f5df53bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46275dc3-f9aa-4969-9fec-a7850daed8b0}, !- Handle
  Port List 175,                          !- Name
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}; !- HVAC Component

OS:PortList,
  {5a0a8de2-47d9-4d33-8857-59d83f79e73b}, !- Handle
  Port List 176,                          !- Name
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}; !- HVAC Component

OS:Sizing:Zone,
  {06fe9b39-4cd6-4827-84c0-2db4b021493c}, !- Handle
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3cf8a935-e2e6-458d-904f-217eb3ed5c3f}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {110b2cc8-e8b4-43aa-81f4-ff21e45fa694}; !- Thermal Zone

OS:ThermalZone,
  {ab684874-12e4-441e-97d8-a5218b054b0b}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7101b0b1-e45e-45ce-96fe-e582c7c9530c}, !- Zone Air Inlet Port List
  {017f449b-dbd4-4bc6-9f04-cfd2f8c67c2c}, !- Zone Air Exhaust Port List
  {daa9bb55-cb6c-46a1-93dd-eabc5a945695}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d207f90-240e-4843-9e67-13f8e6b86a26}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a8e81ea-cc14-42e6-9cdd-bf51a0c86b0e}, !- Handle
  Node 89,                                !- Name
  {daa9bb55-cb6c-46a1-93dd-eabc5a945695}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa9bb55-cb6c-46a1-93dd-eabc5a945695}, !- Handle
  {35e2f6f0-51e9-43a4-84be-59a43e14e088}, !- Name
  {ab684874-12e4-441e-97d8-a5218b054b0b}, !- Source Object
  11,                                     !- Outlet Port
  {7a8e81ea-cc14-42e6-9cdd-bf51a0c86b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7101b0b1-e45e-45ce-96fe-e582c7c9530c}, !- Handle
  Port List 177,                          !- Name
  {ab684874-12e4-441e-97d8-a5218b054b0b}; !- HVAC Component

OS:PortList,
  {017f449b-dbd4-4bc6-9f04-cfd2f8c67c2c}, !- Handle
  Port List 178,                          !- Name
  {ab684874-12e4-441e-97d8-a5218b054b0b}; !- HVAC Component

OS:Sizing:Zone,
  {1084fe99-c71e-4782-903b-e56dc4a49f11}, !- Handle
  {ab684874-12e4-441e-97d8-a5218b054b0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71720bab-a1e3-425b-9445-ea1a4bed594c}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {ab684874-12e4-441e-97d8-a5218b054b0b}; !- Thermal Zone

OS:ThermalZone,
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd8f73b3-1844-40b4-a0bd-f2920d8161f0}, !- Zone Air Inlet Port List
  {cef092af-0d98-414c-be51-cbfd5d6327f6}, !- Zone Air Exhaust Port List
  {e345d206-86e1-4351-80a1-c0a7baf51c6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc9073ea-f3e2-4a73-b92f-b4c34a7701e9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff89ae8-9dae-4f14-943d-6ab661ac5d6d}, !- Handle
  Node 90,                                !- Name
  {e345d206-86e1-4351-80a1-c0a7baf51c6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e345d206-86e1-4351-80a1-c0a7baf51c6b}, !- Handle
  {c58c8735-39e8-40fc-b54b-344738245e5a}, !- Name
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}, !- Source Object
  11,                                     !- Outlet Port
  {cff89ae8-9dae-4f14-943d-6ab661ac5d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd8f73b3-1844-40b4-a0bd-f2920d8161f0}, !- Handle
  Port List 179,                          !- Name
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}; !- HVAC Component

OS:PortList,
  {cef092af-0d98-414c-be51-cbfd5d6327f6}, !- Handle
  Port List 180,                          !- Name
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}; !- HVAC Component

OS:Sizing:Zone,
  {c541a32e-3ff6-421b-ae68-a378ee46e9bc}, !- Handle
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2417176f-feb1-41bd-b8f3-5c704b48736c}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {b2ad7d53-2b76-4b71-bf72-9a638f20b201}; !- Thermal Zone

OS:ThermalZone,
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fc143ee-0e6b-4328-97a2-f342480e0036}, !- Zone Air Inlet Port List
  {19e8e2e8-0992-4629-b2ae-90237b9e0786}, !- Zone Air Exhaust Port List
  {3072716e-c686-4c01-8e86-6915cd0565f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a550b99-2a6e-4f02-a6cc-9a16c412d84c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92f9c9ac-61db-428e-bd06-5a81e85fbe51}, !- Handle
  Node 91,                                !- Name
  {3072716e-c686-4c01-8e86-6915cd0565f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3072716e-c686-4c01-8e86-6915cd0565f1}, !- Handle
  {7427b22f-a72f-4818-94ff-c2d84e4af5f4}, !- Name
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}, !- Source Object
  11,                                     !- Outlet Port
  {92f9c9ac-61db-428e-bd06-5a81e85fbe51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fc143ee-0e6b-4328-97a2-f342480e0036}, !- Handle
  Port List 181,                          !- Name
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}; !- HVAC Component

OS:PortList,
  {19e8e2e8-0992-4629-b2ae-90237b9e0786}, !- Handle
  Port List 182,                          !- Name
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}; !- HVAC Component

OS:Sizing:Zone,
  {0167f7db-f613-438d-bb2b-edee093ed8f2}, !- Handle
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7e7aea9-6e5a-4d7a-89fb-dc1c39aadc93}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {5cb5b59a-8e7f-4bb5-89d6-010b10f21e4b}; !- Thermal Zone

OS:ThermalZone,
  {01495834-c0e5-4136-a244-ba996886c6da}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {064810a7-2d21-4ac7-b939-6f361792318d}, !- Zone Air Inlet Port List
  {3088fac2-0949-4db7-b231-520c76268ab5}, !- Zone Air Exhaust Port List
  {3af583bc-43ce-4e94-8e0f-551ec581321d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fe06713-5785-4d7c-88eb-675d1de78fec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1a964ad-6284-4a52-ae06-d00bf52d3d2b}, !- Handle
  Node 92,                                !- Name
  {3af583bc-43ce-4e94-8e0f-551ec581321d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af583bc-43ce-4e94-8e0f-551ec581321d}, !- Handle
  {2aaa4053-402d-4b6d-9068-b48a54ee1690}, !- Name
  {01495834-c0e5-4136-a244-ba996886c6da}, !- Source Object
  11,                                     !- Outlet Port
  {f1a964ad-6284-4a52-ae06-d00bf52d3d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {064810a7-2d21-4ac7-b939-6f361792318d}, !- Handle
  Port List 183,                          !- Name
  {01495834-c0e5-4136-a244-ba996886c6da}; !- HVAC Component

OS:PortList,
  {3088fac2-0949-4db7-b231-520c76268ab5}, !- Handle
  Port List 184,                          !- Name
  {01495834-c0e5-4136-a244-ba996886c6da}; !- HVAC Component

OS:Sizing:Zone,
  {86d10801-c7ff-4bf5-9e52-5041fb5ea0b2}, !- Handle
  {01495834-c0e5-4136-a244-ba996886c6da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c50484a1-cb7a-499b-ad21-1bf8c89be530}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {01495834-c0e5-4136-a244-ba996886c6da}; !- Thermal Zone

OS:Space,
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Handle
  Roof 59,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}; !- Thermal Zone Name

OS:Surface,
  {fb0a8bfc-ee3b-4992-bf0f-e831d0b91c23}, !- Handle
  Surface 1309,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec55360-57a7-488f-acfe-803d627c6721}, !- Handle
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449bbdd3-37c1-4048-a2b9-07230a013c31}, !- Handle
  Surface 1311,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ddb3b92-ac39-4640-a795-ccc458eb25a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0428d0af-cca0-4f83-aeac-299a3887bfc2}, !- Handle
  Surface 1312,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c030e06f-7bdc-4534-a39a-c4bb0f3dc16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556e5d88-7a1f-4c10-b2c6-3f2d2d28fa24}, !- Handle
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60ff222-43e2-4b3d-89a2-3e712daa08a2}, !- Handle
  Surface 1314,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9258ba63-7d28-4626-900b-91ab80f87594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Handle
  Roof 60,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f1deb10-9da3-45b1-b479-d332b207d624}; !- Thermal Zone Name

OS:Surface,
  {866715c7-1109-4a3f-967c-dada75a5987d}, !- Handle
  Surface 1315,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e93264-3b58-48af-b5f4-170eeebd6420}, !- Handle
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df38fc57-7e77-40cd-8d8d-0ad2076ca261}, !- Handle
  Surface 1317,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e77fea-ca50-44bf-8bde-243cf7c8c01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5918123f-d8c7-412f-9582-f48b92b1e3e0}, !- Handle
  Surface 1318,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab902861-7a8f-451a-bf22-7fa5ff5aef09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddb3b92-ac39-4640-a795-ccc458eb25a4}, !- Handle
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {449bbdd3-37c1-4048-a2b9-07230a013c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4e9877-98df-4933-b506-5d4fb6f42031}, !- Handle
  Surface 1320,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a008acc0-0dde-4675-b5d2-775becea6432}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Handle
  Roof 61,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f671d71b-0496-4346-910d-5d9a5e1d7564}; !- Thermal Zone Name

OS:Surface,
  {0b7f2a35-a54c-4cf7-b630-e1d0356db35f}, !- Handle
  Surface 1321,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba368198-35dc-4671-920d-3136a2790298}, !- Handle
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6454cd4-436c-41d9-87b2-a83acb5843b5}, !- Handle
  Surface 1323,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e8a459-2266-4bdc-ae53-177590215a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28d6639-d488-4706-b3c0-e94cf3ee6d30}, !- Handle
  Surface 1324,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f057b30-9af4-4455-abab-659e99df1928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e77fea-ca50-44bf-8bde-243cf7c8c01e}, !- Handle
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df38fc57-7e77-40cd-8d8d-0ad2076ca261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7431cdc2-bb3c-4ad9-88fc-d369a6e5045e}, !- Handle
  Surface 1326,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02d8cb10-6baa-4ef7-8f9e-7983782e7ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Handle
  Roof 62,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ff45c98-f828-40e0-a928-05b27190726d}; !- Thermal Zone Name

OS:Surface,
  {5df5b80b-ef0d-4c95-b77b-6a930fccd4d3}, !- Handle
  Surface 1327,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d36b323-5b93-4b58-bc48-90d6bbc534ab}, !- Handle
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfddc22-edc8-45e1-8d36-c71582556afb}, !- Handle
  Surface 1329,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e30f80-fdec-4443-92e4-7f638188b8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca45f64-ff83-4410-aff3-6a3ca5ac8a4f}, !- Handle
  Surface 1330,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e719b3b5-b81e-4322-8143-4a7fbd4a9f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e8a459-2266-4bdc-ae53-177590215a92}, !- Handle
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6454cd4-436c-41d9-87b2-a83acb5843b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5ced75-3bd3-43ec-83ab-3083c6d6fbbc}, !- Handle
  Surface 1332,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5f369d8-1e10-4048-9d2b-873f4874f582}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Handle
  Roof 63,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}; !- Thermal Zone Name

OS:Surface,
  {6b1bafbc-5cde-41c5-a034-3692846aab8a}, !- Handle
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a494ab93-133a-4116-be25-0f4f137a81c4}, !- Handle
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068a6f45-1b48-41d7-8e4c-b5d4c0aa46d0}, !- Handle
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dae219b-f809-42a9-97f9-1cca4811724a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba47084-8236-45d3-8cba-5c2e2431b491}, !- Handle
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2000be1b-9266-459b-be52-33e483dc8922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e30f80-fdec-4443-92e4-7f638188b8ff}, !- Handle
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfddc22-edc8-45e1-8d36-c71582556afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c15f9ef-3146-426b-87dd-f0d914db54ce}, !- Handle
  Surface 1338,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbff6838-224c-4a1a-9b91-b13aab829d28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Handle
  Roof 64,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}; !- Thermal Zone Name

OS:Surface,
  {284a563d-d940-428c-9569-fa7e1402566c}, !- Handle
  Surface 1339,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8264a287-91a4-4511-986f-8378cafe0a59}, !- Handle
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7623644b-cf4f-4067-a6b1-edd7bd94728f}, !- Handle
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4e3841-cdfa-4a22-8958-bcaef45042f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121b6de0-8ce2-4b6f-bb68-2db046498eff}, !- Handle
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a890c043-bfd9-42f5-8af7-659901f578ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dae219b-f809-42a9-97f9-1cca4811724a}, !- Handle
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068a6f45-1b48-41d7-8e4c-b5d4c0aa46d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498d90eb-46b9-4348-bb2b-a7476ddbacaf}, !- Handle
  Surface 1344,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49fbdbfa-c681-418a-8713-64e356b4ae54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Handle
  Roof 65,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}; !- Thermal Zone Name

OS:Surface,
  {9b33a527-8066-4d5a-b94c-4bf41c0579a6}, !- Handle
  Surface 1345,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a8323d-6bbc-4863-a479-950e8fd43e05}, !- Handle
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25dc8b34-e70e-49e3-acee-84cdd7ec0aba}, !- Handle
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155d92d7-bc2f-478b-af8b-aa414b89fdcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcff512-cc0d-4e8f-8895-a2bdbf1bb057}, !- Handle
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c1ee3a-8e05-488d-a6a5-dd07fa07b326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4e3841-cdfa-4a22-8958-bcaef45042f1}, !- Handle
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7623644b-cf4f-4067-a6b1-edd7bd94728f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e445b87-7454-4d5d-bd9e-2d50d3d769f6}, !- Handle
  Surface 1350,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0355b18-bcf7-4a07-bd5f-a0667520be33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Handle
  Roof 66,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}; !- Thermal Zone Name

OS:Surface,
  {644a265c-d343-4475-b9fd-280360982319}, !- Handle
  Surface 1351,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec13cdf-654c-4504-9820-f3c3b68fbaec}, !- Handle
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9949744-bbac-4e68-a430-2754809d03de}, !- Handle
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e4a7e8-eaef-44a6-b2e5-cc8b7c41a907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9792af-a33c-47be-9128-35bd127e1b56}, !- Handle
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2d43d09-42e3-4f06-b8da-b4beb607b430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155d92d7-bc2f-478b-af8b-aa414b89fdcb}, !- Handle
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25dc8b34-e70e-49e3-acee-84cdd7ec0aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b8817c-a959-415c-b837-2f6bfc5faf25}, !- Handle
  Surface 1356,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df8b9a78-93f9-41f3-a38b-5d2bef47922a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Handle
  Roof 67,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1150692c-75a6-413b-8125-35371d06e598}; !- Thermal Zone Name

OS:Surface,
  {a5f2be08-08d5-402b-8bbd-c07b5435ba23}, !- Handle
  Surface 1357,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea94181-34e4-4f5f-9ae8-e471fa5f3387}, !- Handle
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a5d6c3-24d7-4034-b783-03d61660fa67}, !- Handle
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc5e9306-067e-43a8-b474-5433d42f5957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e64b02-33b4-408a-9f6c-1925bfedbcee}, !- Handle
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {296c75db-3fc1-41ff-89a7-4e264a888322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e4a7e8-eaef-44a6-b2e5-cc8b7c41a907}, !- Handle
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9949744-bbac-4e68-a430-2754809d03de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71432c4-802a-4164-a844-29d7bf9aee99}, !- Handle
  Surface 1362,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5914f63e-bf23-4901-a4ce-ae5e91f77190}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Handle
  Roof 68,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  120,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}; !- Thermal Zone Name

OS:Surface,
  {7279109c-19d9-40a8-8322-2d6952b931ec}, !- Handle
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a69108-6abe-4f94-916f-1f041545ddbd}, !- Handle
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bbc3a2-db39-41b3-bd19-8450f1ebd737}, !- Handle
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a711fb2-9eea-45a6-b4be-d1ce462688b5}, !- Handle
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266fafbb-4c50-485c-a40f-4c633150755a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5e9306-067e-43a8-b474-5433d42f5957}, !- Handle
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a5d6c3-24d7-4034-b783-03d61660fa67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ef8b77-9505-4613-8829-48f36df87cf5}, !- Handle
  Surface 1368,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b04faf5d-ea64-4bf3-a8fc-17690c5ebe71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Handle
  Roof 69,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8253cc31-9c26-439a-b341-8d0c333adf2e}; !- Thermal Zone Name

OS:Surface,
  {2a8fd1d3-0e80-41a7-9d39-5ef52fe3d966}, !- Handle
  Surface 1369,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c030e06f-7bdc-4534-a39a-c4bb0f3dc16c}, !- Handle
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0428d0af-cca0-4f83-aeac-299a3887bfc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a91da5e-7a3d-4e1d-b5c0-f2e3cc092d12}, !- Handle
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc59b58d-0a5c-434d-802c-07af1b52f295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9e1347-c6a3-4d82-86de-b9f069759be3}, !- Handle
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42e2dd2d-f506-4903-a04c-2eafb73b7caa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd99e705-848c-4bfe-a80e-79dfe82f4ade}, !- Handle
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c42df5-1db5-4c83-9a6e-2ee9c63c3d6a}, !- Handle
  Surface 1374,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49544b6f-6d19-44c5-b5e7-d06cf90e1c88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Handle
  Roof 70,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}; !- Thermal Zone Name

OS:Surface,
  {62f40fa5-3932-432c-b567-bc33aec28e99}, !- Handle
  Surface 1375,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab902861-7a8f-451a-bf22-7fa5ff5aef09}, !- Handle
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5918123f-d8c7-412f-9582-f48b92b1e3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93eead8d-39e5-454d-b2a6-16902a6c3bf8}, !- Handle
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adcd27a6-bf1f-42b0-881b-8b9e64897985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e7f010-e840-4b4c-a6b9-2f666cd4b1c4}, !- Handle
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee7a167-59a7-41cb-a667-fd2350c5f4cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc59b58d-0a5c-434d-802c-07af1b52f295}, !- Handle
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a91da5e-7a3d-4e1d-b5c0-f2e3cc092d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aaefa61-f99e-4e2f-8698-5e81af5adddc}, !- Handle
  Surface 1380,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30703823-fe9c-41bb-b4cc-9a3bb1698d14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Handle
  Roof 71,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {68e5e9fb-0398-443b-b345-29ee97148f03}; !- Thermal Zone Name

OS:Surface,
  {fcad132e-661f-45d2-99df-16f0d24bed19}, !- Handle
  Surface 1381,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f057b30-9af4-4455-abab-659e99df1928}, !- Handle
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28d6639-d488-4706-b3c0-e94cf3ee6d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da278951-c01e-4fa9-b3b0-fef77286a793}, !- Handle
  Surface 1383,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33608773-14a7-408c-bca4-1c5291bef067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57a1a1e-3011-4f87-b1ac-63ea9ca5ce45}, !- Handle
  Surface 1384,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0079321e-f7e7-4732-982a-90e86b10f1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adcd27a6-bf1f-42b0-881b-8b9e64897985}, !- Handle
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93eead8d-39e5-454d-b2a6-16902a6c3bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bde172f-8c37-4631-9bdc-df3f519c93e6}, !- Handle
  Surface 1386,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5981438-1861-4adf-a082-588ed7650b5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Handle
  Roof 72,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}; !- Thermal Zone Name

OS:Surface,
  {8ce9119c-7d7f-4c9a-99eb-b151d96be960}, !- Handle
  Surface 1387,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e719b3b5-b81e-4322-8143-4a7fbd4a9f56}, !- Handle
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca45f64-ff83-4410-aff3-6a3ca5ac8a4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1b52ad-cbd8-47dd-afd6-bff03c52a5a2}, !- Handle
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e749601e-e811-4281-ae8b-8d2db11abb12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e00591-3f08-4700-aa90-62e2a56f13cb}, !- Handle
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c8353e-308a-4164-aa6c-78d731229d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33608773-14a7-408c-bca4-1c5291bef067}, !- Handle
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da278951-c01e-4fa9-b3b0-fef77286a793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b18bd3-8fcb-47ec-8539-c08e0b0a5531}, !- Handle
  Surface 1392,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4292c6d-d2fb-40fa-b731-15fe61b3f80e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Handle
  Roof 73,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}; !- Thermal Zone Name

OS:Surface,
  {810049d9-6635-4fc8-9404-7432c32b5422}, !- Handle
  Surface 1393,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2000be1b-9266-459b-be52-33e483dc8922}, !- Handle
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba47084-8236-45d3-8cba-5c2e2431b491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a382bab-1253-470c-97ab-ac774af4b8b3}, !- Handle
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9370630f-2dea-471b-b8f3-eec8d5e5806e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00493552-77a3-4e72-9e97-2c82d0c5e86b}, !- Handle
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24859eb1-ad7b-4631-94ed-c80e9a36ee99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e749601e-e811-4281-ae8b-8d2db11abb12}, !- Handle
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1b52ad-cbd8-47dd-afd6-bff03c52a5a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4afeacf-8566-4552-ae81-b68d7b4746b0}, !- Handle
  Surface 1398,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cc5c91e-a4f0-457e-ac47-5b706e786e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Handle
  Roof 74,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}; !- Thermal Zone Name

OS:Surface,
  {381c911f-2abe-4425-8729-2981cfa649c5}, !- Handle
  Surface 1399,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a890c043-bfd9-42f5-8af7-659901f578ec}, !- Handle
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121b6de0-8ce2-4b6f-bb68-2db046498eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0953f68f-484b-4b29-a48e-4d479d1119ad}, !- Handle
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60a84c7-b8bf-4810-80a0-8765241ab303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2bee0c5-3f46-4a26-982a-4b8dd7d58b0f}, !- Handle
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33c20b2-39c9-462c-b23a-14ae71ba788c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9370630f-2dea-471b-b8f3-eec8d5e5806e}, !- Handle
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a382bab-1253-470c-97ab-ac774af4b8b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04103e3d-5b7e-4c80-b215-cc2d251e7d6f}, !- Handle
  Surface 1404,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d1a7c43-02d8-4a4e-8756-e8b73b18559f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Handle
  Roof 75,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}; !- Thermal Zone Name

OS:Surface,
  {27503f0c-aaee-4dd2-97d7-9e9c83299e99}, !- Handle
  Surface 1405,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c1ee3a-8e05-488d-a6a5-dd07fa07b326}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dcff512-cc0d-4e8f-8895-a2bdbf1bb057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b78965b-510a-41dc-af0a-0e05fbea25e0}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9514f5c6-c9e2-4a5e-a6eb-bcef20b9f523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88b2cce-3bae-492d-9e7b-96d4d9996e6a}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d9f7d0-2468-4166-9475-fd67cbdc4bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60a84c7-b8bf-4810-80a0-8765241ab303}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0953f68f-484b-4b29-a48e-4d479d1119ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9288c56a-694a-40a6-9e5c-4c450b28cbe0}, !- Handle
  Surface 1410,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {277138ee-ca5c-4e2d-aae5-56f973c6fe57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Handle
  Roof 76,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {390eb092-945b-403f-b79a-c4d4ec1b09de}; !- Thermal Zone Name

OS:Surface,
  {7543ba20-41b4-4f4b-bf91-4774a3778c4f}, !- Handle
  Surface 1411,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d43d09-42e3-4f06-b8da-b4beb607b430}, !- Handle
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9792af-a33c-47be-9128-35bd127e1b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc315078-52d1-4782-9070-85182835d299}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c00609d-c6d0-4302-8f11-296eaf5ed73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7cf1cd-d163-4eb8-9fda-afe96703631a}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7f3f8f-4a04-459e-b917-083e328900ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9514f5c6-c9e2-4a5e-a6eb-bcef20b9f523}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b78965b-510a-41dc-af0a-0e05fbea25e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6827978-6008-4e42-b395-2a3198845d3f}, !- Handle
  Surface 1416,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {323e9c36-51c7-4290-83e9-1328fe300bc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Handle
  Roof 77,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {14c4bea6-726f-4689-b325-b2562ba0dead}; !- Thermal Zone Name

OS:Surface,
  {4f5a4cdd-2076-4bea-b458-676fd4919e94}, !- Handle
  Surface 1417,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296c75db-3fc1-41ff-89a7-4e264a888322}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e64b02-33b4-408a-9f6c-1925bfedbcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba976c6-a2b5-4c47-a4aa-b503f1d5dd05}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e605f354-182d-483c-94d0-7da88b035c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ddc1d8-5836-47ae-af8a-15ad9a4692ce}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04deea86-d4e6-44c1-97cc-527d415bb727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c00609d-c6d0-4302-8f11-296eaf5ed73a}, !- Handle
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc315078-52d1-4782-9070-85182835d299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db419e07-0d50-4923-9f16-3a580990d4bb}, !- Handle
  Surface 1422,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e00e1123-86f3-42ed-843c-03f308735d13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Handle
  Roof 78,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}; !- Thermal Zone Name

OS:Surface,
  {00d42097-2ff5-47ca-a150-9f2a61bc7081}, !- Handle
  Surface 1423,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266fafbb-4c50-485c-a40f-4c633150755a}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a711fb2-9eea-45a6-b4be-d1ce462688b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd84b9aa-e92f-4774-80d3-0fcbc033c07f}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b90db5-8541-4f10-9ccc-fc8f1966411b}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bb1d7cd-9a8f-48ab-92ca-9a79a6c65417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e605f354-182d-483c-94d0-7da88b035c6e}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba976c6-a2b5-4c47-a4aa-b503f1d5dd05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbed4722-58d4-4b7b-886f-319c6822b9d3}, !- Handle
  Surface 1428,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc8b0b25-e4f1-48d6-9682-dee5fdcd83a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46912789-0080-4491-a6b8-6d31595be328}, !- Handle
  Roof 79,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7a517290-b770-41a4-8a6a-8eef89ddd453}; !- Thermal Zone Name

OS:Surface,
  {ea0485af-5a68-4181-8a4a-d851269dbec5}, !- Handle
  Surface 1429,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e2dd2d-f506-4903-a04c-2eafb73b7caa}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a9e1347-c6a3-4d82-86de-b9f069759be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413b12b5-5b1c-41c0-be21-df7326981ee9}, !- Handle
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58083aae-a067-436f-851e-32b0fae0a050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557abe1b-70b3-42f5-af73-2b3e62fa3ce5}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fabfa38-43b0-40ee-96ac-5db36dbcbb78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330f90d2-7b8c-4b56-9b4e-4c08148b90a6}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65521c0a-fc46-4be5-9e62-678e5c9ae415}, !- Handle
  Surface 1434,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46912789-0080-4491-a6b8-6d31595be328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Handle
  Roof 80,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}; !- Thermal Zone Name

OS:Surface,
  {46bf3816-dce2-4938-adcc-1c5b06982746}, !- Handle
  Surface 1435,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee7a167-59a7-41cb-a667-fd2350c5f4cf}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e7f010-e840-4b4c-a6b9-2f666cd4b1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db84912-418a-45f5-9fdf-5bf9a3da74d2}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3433e11c-a3d2-4bf0-825c-6f169f1a4616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5648c0-2d87-44d2-bcc0-8ba1bb0a77bf}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4a3ab4-47e7-4b6c-9089-fbc9ee78df00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58083aae-a067-436f-851e-32b0fae0a050}, !- Handle
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413b12b5-5b1c-41c0-be21-df7326981ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c6355b-afa2-4571-a6df-e2ba0dcf24cf}, !- Handle
  Surface 1440,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0da33a88-aed2-4d6a-8f80-c1af9d272c37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Handle
  Roof 81,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {083c217f-1b88-4e29-ae33-a0d146da713f}; !- Thermal Zone Name

OS:Surface,
  {150ec234-3b8a-4c77-b84f-db9d52333abd}, !- Handle
  Surface 1441,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0079321e-f7e7-4732-982a-90e86b10f1e3}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e57a1a1e-3011-4f87-b1ac-63ea9ca5ce45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7713fafa-adcd-44ab-834a-0dd82beaf9e0}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be5efb1c-25be-4425-b9b0-90da3c20a42a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5bc47c-acae-4493-b562-9b7ca182f877}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbb4306-83a4-4a95-9be3-a98b5abb3ccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3433e11c-a3d2-4bf0-825c-6f169f1a4616}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8db84912-418a-45f5-9fdf-5bf9a3da74d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c95bf0f-a078-43dd-b025-f00273639c9f}, !- Handle
  Surface 1446,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cffc58e-48c8-4f08-a2ce-b1c5fe5e1044}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Handle
  Roof 82,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}; !- Thermal Zone Name

OS:Surface,
  {cdfb14b7-c147-4d02-9572-2d0e949401fe}, !- Handle
  Surface 1447,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c8353e-308a-4164-aa6c-78d731229d33}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e00591-3f08-4700-aa90-62e2a56f13cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47374251-fd63-46ad-8697-05d367c898a2}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcbd904-8588-4318-a962-c0a247a92e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf96d6b-5eff-4570-9d4c-eb0a2cf74266}, !- Handle
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b7e9c1-3bcc-48b1-afef-38d6a49a72a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5efb1c-25be-4425-b9b0-90da3c20a42a}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7713fafa-adcd-44ab-834a-0dd82beaf9e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b21c921-4fe8-4c1e-9e44-13acaa46f53f}, !- Handle
  Surface 1452,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb442739-31fb-4181-929f-2dadf5fd451c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Handle
  Roof 83,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b9e8852-e883-4d49-92af-917f522486a7}; !- Thermal Zone Name

OS:Surface,
  {de387400-f561-46e6-8743-ae0f2d37f86d}, !- Handle
  Surface 1453,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24859eb1-ad7b-4631-94ed-c80e9a36ee99}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00493552-77a3-4e72-9e97-2c82d0c5e86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bacba681-e978-4c11-a0b2-330ed5dd975c}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27221f88-3b20-4637-8a25-63e5a5b3fbcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a539cf18-e606-4bc7-a0ec-c0ec673d8bd2}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34557c87-296a-4c5b-ae01-2128c5466d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcbd904-8588-4318-a962-c0a247a92e86}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47374251-fd63-46ad-8697-05d367c898a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad7caae-5afb-4552-9e27-32aa58e2f713}, !- Handle
  Surface 1458,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c541f9c2-929a-4173-be71-625771bdc1cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Handle
  Roof 84,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}; !- Thermal Zone Name

OS:Surface,
  {df9b01d4-474a-487d-8998-770f1d6996eb}, !- Handle
  Surface 1459,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33c20b2-39c9-462c-b23a-14ae71ba788c}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2bee0c5-3f46-4a26-982a-4b8dd7d58b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd49bb7-0531-49b4-9754-540338753f1c}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91274505-1817-4ee9-bb79-6287adef5978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7fc9ce-068c-4bbc-b6a1-6dc75c73c9a1}, !- Handle
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d313eea7-ba4f-4445-acd1-1217eb55c957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27221f88-3b20-4637-8a25-63e5a5b3fbcd}, !- Handle
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bacba681-e978-4c11-a0b2-330ed5dd975c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b4d992-f980-4f1d-ba64-685081fb6a07}, !- Handle
  Surface 1464,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ee4bc01-900f-4070-afa9-d165296079bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Handle
  Roof 85,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}; !- Thermal Zone Name

OS:Surface,
  {3da98fc8-96af-4e2c-b798-31142f0cf06a}, !- Handle
  Surface 1465,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d9f7d0-2468-4166-9475-fd67cbdc4bfd}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e88b2cce-3bae-492d-9e7b-96d4d9996e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb22684-22b9-46b1-a2a3-3b86f168e8d0}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c3e3dc-f622-468d-9323-1fd97d3b337a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d10323-3d90-440d-bd68-ab04a53274bc}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f40ff34-3e08-4761-b5a6-fa3619340381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91274505-1817-4ee9-bb79-6287adef5978}, !- Handle
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd49bb7-0531-49b4-9754-540338753f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f383d56-e7b7-4f66-9a7c-82cc01631db7}, !- Handle
  Surface 1470,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476477f4-54cc-4855-b740-9e3d190d659b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Handle
  Roof 86,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}; !- Thermal Zone Name

OS:Surface,
  {6740cb06-ad84-48ea-be3e-f565131469cc}, !- Handle
  Surface 1471,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7f3f8f-4a04-459e-b917-083e328900ba}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7cf1cd-d163-4eb8-9fda-afe96703631a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46effc7b-e06f-4bcb-afe5-3579176ad248}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2d35cb-24ed-47cf-b0d1-fb15ddaa25d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {149c2a57-9319-47d0-aac1-1a841d7a2c45}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c7c2cf-f51e-49c5-aca1-1bfc540d5e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c3e3dc-f622-468d-9323-1fd97d3b337a}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb22684-22b9-46b1-a2a3-3b86f168e8d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7697b040-ffa6-4014-9b59-c5b73f069043}, !- Handle
  Surface 1476,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb7ebe2d-5a18-4b7d-ae6a-52fa4d4ad840}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Handle
  Roof 87,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f34467cc-7026-4701-8469-bdba481cd8f3}; !- Thermal Zone Name

OS:Surface,
  {c9bd49c8-e8a4-414c-88b9-0c8cae6e58f4}, !- Handle
  Surface 1477,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04deea86-d4e6-44c1-97cc-527d415bb727}, !- Handle
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ddc1d8-5836-47ae-af8a-15ad9a4692ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119a74bf-bd68-4ad4-9e64-62e33a0dd0af}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe3bc1e-48fc-4941-90e5-7a50e3cfa4ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c016ffc5-7dca-4d36-8f40-a004771dd698}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c3e3c9-6434-4d8d-a218-9059d29c6914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2d35cb-24ed-47cf-b0d1-fb15ddaa25d3}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46effc7b-e06f-4bcb-afe5-3579176ad248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432b73ed-ec41-44f2-84da-543ddea8f6ba}, !- Handle
  Surface 1482,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6437db1b-0fc4-4224-8ff8-bb3951457ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Handle
  Roof 88,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  80,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}; !- Thermal Zone Name

OS:Surface,
  {ea6ac3a5-a235-406c-a6d0-4bcfd91a0de8}, !- Handle
  Surface 1483,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb1d7cd-9a8f-48ab-92ca-9a79a6c65417}, !- Handle
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b90db5-8541-4f10-9ccc-fc8f1966411b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80a8cb1-28e4-4100-973b-56d1637ff8e6}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae08a64-5ff0-41cb-bbf6-22ba5384fec8}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4145397c-4e86-4ff9-aebf-c9920a06c909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe3bc1e-48fc-4941-90e5-7a50e3cfa4ce}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {119a74bf-bd68-4ad4-9e64-62e33a0dd0af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6498a9-7d76-41f5-8449-a54946e24af9}, !- Handle
  Surface 1488,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79eb1db0-3098-4e0a-94ec-329e56e632f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Handle
  Roof 89,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}; !- Thermal Zone Name

OS:Surface,
  {387a49ad-082b-427b-84a2-3565664cbe11}, !- Handle
  Surface 1489,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fabfa38-43b0-40ee-96ac-5db36dbcbb78}, !- Handle
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557abe1b-70b3-42f5-af73-2b3e62fa3ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f94243-a358-438e-924d-402092b438a5}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ca5c21e-9beb-4d82-a7d0-7a2e4229428f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f574b221-c6e6-451a-adc5-5b331134dfd4}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b226b819-af75-440d-96c6-9d9e1e647b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec7d12b-a583-437a-a061-9a6ad04bb379}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b62320-fcb7-4ee9-a1b3-e7cc820b9e2d}, !- Handle
  Surface 1494,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {737385e3-0c62-407b-9f24-51ac15f04e05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Handle
  Roof 90,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22115519-76eb-45d9-9e60-e1c874f3e766}; !- Thermal Zone Name

OS:Surface,
  {8013974a-8fae-4324-bc76-6cac5dd07db0}, !- Handle
  Surface 1495,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4a3ab4-47e7-4b6c-9089-fbc9ee78df00}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5648c0-2d87-44d2-bcc0-8ba1bb0a77bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52c3de8-9368-498a-bc20-2051dd69f3a1}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec42931-f908-42eb-a7ee-6253ad80fd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c05c39-32ba-41ae-a30c-5419dd15302c}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba0abb5-5665-4e8d-9836-a3de0cae3fbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca5c21e-9beb-4d82-a7d0-7a2e4229428f}, !- Handle
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f94243-a358-438e-924d-402092b438a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a88ea0-a3fb-485b-b5d4-13c5a7b83056}, !- Handle
  Surface 1500,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5b42913-c6cd-4dda-b4c3-b6bb0dd5accd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Handle
  Roof 91,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}; !- Thermal Zone Name

OS:Surface,
  {ad101dc5-d9a3-44ee-855d-f084230a7953}, !- Handle
  Surface 1501,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbb4306-83a4-4a95-9be3-a98b5abb3ccb}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5bc47c-acae-4493-b562-9b7ca182f877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a025c5ca-5469-4a6c-977b-f83aa693bb5d}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e26b0f-fdc5-4d67-8ef7-0fcf584be09f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab34e1a-9951-4ea1-bd3e-7eae0d771982}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36d532e-cd2b-4789-9428-6ee1b0c2cd35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec42931-f908-42eb-a7ee-6253ad80fd0e}, !- Handle
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52c3de8-9368-498a-bc20-2051dd69f3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94fb65cd-110f-454c-8695-e46a83ef9f35}, !- Handle
  Surface 1506,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f314366a-9cd3-4b6e-8fb8-9d391032682f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Handle
  Roof 92,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {91747147-abd4-4d83-8375-8f173b845f68}; !- Thermal Zone Name

OS:Surface,
  {44a65bad-4357-4694-9959-618edfa94e4a}, !- Handle
  Surface 1507,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b7e9c1-3bcc-48b1-afef-38d6a49a72a2}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf96d6b-5eff-4570-9d4c-eb0a2cf74266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03d776c-03bb-4f44-95b1-7eb4d973a597}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1308fe82-03ba-4596-aecc-a4ea02246116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec103989-98a2-41ef-b2b9-f3a46af87f25}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cae21fe-ab3e-40c1-b082-fe6c0b4e4f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e26b0f-fdc5-4d67-8ef7-0fcf584be09f}, !- Handle
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a025c5ca-5469-4a6c-977b-f83aa693bb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c4c1e8-b4f8-420b-a3c0-76f2107fa8fd}, !- Handle
  Surface 1512,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91ce47e3-3bc7-41bb-9606-8afa1f63f6d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Handle
  Roof 93,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}; !- Thermal Zone Name

OS:Surface,
  {b2195ca7-1a47-424c-ae68-089d31793ca3}, !- Handle
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34557c87-296a-4c5b-ae01-2128c5466d59}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a539cf18-e606-4bc7-a0ec-c0ec673d8bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9444ded-b0c7-4836-8100-efedf22fe0a9}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91531a18-5754-42c4-9a0f-99ad5fe40b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee570099-d914-4fb9-8c24-2e45da3958fb}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb458ead-bc75-4d68-9cf4-0f26ff1a946d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1308fe82-03ba-4596-aecc-a4ea02246116}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03d776c-03bb-4f44-95b1-7eb4d973a597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf7b164-6068-4fd0-b47d-f6e3276abd22}, !- Handle
  Surface 1518,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e64baac5-e347-4155-bcf6-9b7d5a1f6164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Handle
  Roof 94,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}; !- Thermal Zone Name

OS:Surface,
  {dc2677ab-9024-43e2-b663-d6382f7e190a}, !- Handle
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d313eea7-ba4f-4445-acd1-1217eb55c957}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7fc9ce-068c-4bbc-b6a1-6dc75c73c9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f355f092-a3ed-4035-bac2-fe3af4a3df3f}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19e8e079-735f-4c41-abbf-4f711e505be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86130dd2-547b-4b7b-84ec-b2cb26abcf14}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {711c5715-673f-4ee5-97b9-abd1ef597eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91531a18-5754-42c4-9a0f-99ad5fe40b3c}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9444ded-b0c7-4836-8100-efedf22fe0a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fec9851-cf0c-428d-aed1-13fedc1b9de5}, !- Handle
  Surface 1524,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5401d2-5f4c-4875-8ab5-eb0435ab6ce1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Handle
  Roof 95,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}; !- Thermal Zone Name

OS:Surface,
  {e8bac936-b4df-42fa-aa05-23ec8191d706}, !- Handle
  Surface 1525,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f40ff34-3e08-4761-b5a6-fa3619340381}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d10323-3d90-440d-bd68-ab04a53274bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bb045c-c8f0-44b4-82a0-a2b8ec41fba1}, !- Handle
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d6b6f5-a951-4f4d-95d2-f7c23571c7a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a6b9d7-6a42-44e9-9735-d36f5d832d1a}, !- Handle
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21859425-c83f-44ee-827b-1ba5f5f1e18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e8e079-735f-4c41-abbf-4f711e505be7}, !- Handle
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f355f092-a3ed-4035-bac2-fe3af4a3df3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad8beb1-5a31-46ad-8d9e-0851dbd1beee}, !- Handle
  Surface 1530,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64be3bd7-d78a-4f13-afb2-091fac106a88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Handle
  Roof 96,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {54da6d43-ce11-4559-bd32-e514dc57a844}; !- Thermal Zone Name

OS:Surface,
  {8ee54d58-894f-473b-a13f-3a79008dded8}, !- Handle
  Surface 1531,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c7c2cf-f51e-49c5-aca1-1bfc540d5e85}, !- Handle
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149c2a57-9319-47d0-aac1-1a841d7a2c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8367b65-db7f-49e7-9e70-977e85a7ef14}, !- Handle
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7126d4-3717-420b-b8cf-38fdffc54865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a020fae2-54d0-4632-96dc-b6ada4a0462e}, !- Handle
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee14068-a852-479b-8845-fca1e00cb728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d6b6f5-a951-4f4d-95d2-f7c23571c7a8}, !- Handle
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bb045c-c8f0-44b4-82a0-a2b8ec41fba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d417d7b0-59dd-4e47-8c23-9601d2e7b934}, !- Handle
  Surface 1536,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cebf70a4-d1b3-4e5c-bed5-f4474148164a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Handle
  Roof 97,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ff16636-3135-4cbf-a22b-ea49495aece3}; !- Thermal Zone Name

OS:Surface,
  {9f3d322a-c862-4d7b-9412-17dcf39999dc}, !- Handle
  Surface 1537,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c3e3c9-6434-4d8d-a218-9059d29c6914}, !- Handle
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c016ffc5-7dca-4d36-8f40-a004771dd698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cfe502-7aab-406c-823b-632c655aa3fa}, !- Handle
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607f86a5-8cc8-449a-a840-f6ecf1e5d648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b39d34-3574-4688-bbdd-bdc351e31480}, !- Handle
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b574cf0c-252a-49d8-ace8-1c65dc4859eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7126d4-3717-420b-b8cf-38fdffc54865}, !- Handle
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8367b65-db7f-49e7-9e70-977e85a7ef14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e130a1-ca4f-4561-bb1c-a8935f6a417f}, !- Handle
  Surface 1542,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be422688-1ac7-431e-b85c-73665fd32a05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Handle
  Roof 98,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  60,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}; !- Thermal Zone Name

OS:Surface,
  {2677209b-58b4-4a94-9d6a-74c263dc0665}, !- Handle
  Surface 1543,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4145397c-4e86-4ff9-aebf-c9920a06c909}, !- Handle
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae08a64-5ff0-41cb-bbf6-22ba5384fec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1561b1b-87a8-4aec-8b70-d57f437fbf89}, !- Handle
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1024165b-1a7b-4dd2-aa01-1318ccfd8cf8}, !- Handle
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {107fa1cc-dd37-40aa-963b-e5bb31a6b66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607f86a5-8cc8-449a-a840-f6ecf1e5d648}, !- Handle
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87cfe502-7aab-406c-823b-632c655aa3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5fe921-97c4-476c-bfe9-04198731d692}, !- Handle
  Surface 1548,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4957e0da-8461-40aa-9637-2b72aa06cd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Handle
  Roof 99,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7035d06e-2128-4b4f-b869-7b77775e5e26}; !- Thermal Zone Name

OS:Surface,
  {1d8ddcb8-d018-43ef-8d9e-bf87917104da}, !- Handle
  Surface 1549,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b226b819-af75-440d-96c6-9d9e1e647b17}, !- Handle
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f574b221-c6e6-451a-adc5-5b331134dfd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075b7730-7f66-45b2-97f4-51c696b139c2}, !- Handle
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e97233-2f7b-4258-801f-426b08b31a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f360fdf-6b4b-4207-82eb-603f47e6dd51}, !- Handle
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51a37f2-24e2-4d4b-a753-3da9d229c309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d6cb74-f495-47e2-9128-2d091fd0754d}, !- Handle
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0617cc-96b0-4926-a252-b029a41bab3a}, !- Handle
  Surface 1554,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73e5ee0e-9c66-4434-865c-1b0e0e0d7183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Handle
  Roof 100,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {896eced2-1d87-4a94-8327-d5affcb46dd7}; !- Thermal Zone Name

OS:Surface,
  {7360c66c-d73d-4657-bd82-c3fa322c0e30}, !- Handle
  Surface 1555,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba0abb5-5665-4e8d-9836-a3de0cae3fbe}, !- Handle
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c05c39-32ba-41ae-a30c-5419dd15302c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301a6319-182e-44a4-968b-68cbbf51888c}, !- Handle
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bce02ba-b12e-4fba-a3cc-d3da6782fa30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6270f915-0a39-4537-9b6b-0ad9a66f9a62}, !- Handle
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368d5464-f724-4e64-a8f4-f062c44b8b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e97233-2f7b-4258-801f-426b08b31a0c}, !- Handle
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075b7730-7f66-45b2-97f4-51c696b139c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d337e3-14a9-4f4d-b3ac-3d649169dba7}, !- Handle
  Surface 1560,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5959cb7-a674-402f-9e23-44189eec51a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73883add-2e62-451b-924c-48115ac5219c}, !- Handle
  Roof 101,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {716cb4be-b83c-4442-929d-e8c18b055acb}; !- Thermal Zone Name

OS:Surface,
  {bcca553c-c06f-41f3-9984-ff9c189b33e7}, !- Handle
  Surface 1561,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36d532e-cd2b-4789-9428-6ee1b0c2cd35}, !- Handle
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab34e1a-9951-4ea1-bd3e-7eae0d771982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e929ad-1d4c-4c5a-8b00-658b511dbc7f}, !- Handle
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47b5a9b-51f3-41ac-acb7-0deb522d32f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae57dc1-67db-4cd4-94f2-7dcfe8704940}, !- Handle
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a34b3e-20e7-467a-978d-ae41677c809e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bce02ba-b12e-4fba-a3cc-d3da6782fa30}, !- Handle
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301a6319-182e-44a4-968b-68cbbf51888c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb60f3b-7ce9-488f-b847-59bf41ba9110}, !- Handle
  Surface 1566,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73883add-2e62-451b-924c-48115ac5219c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Handle
  Roof 102,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0bb05de-fe79-4947-852a-0ab85023f235}; !- Thermal Zone Name

OS:Surface,
  {1b7bc2d7-92b3-4c25-b375-bbc0b7dd0440}, !- Handle
  Surface 1567,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cae21fe-ab3e-40c1-b082-fe6c0b4e4f92}, !- Handle
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec103989-98a2-41ef-b2b9-f3a46af87f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c522fe5d-f54e-4b1f-87b3-bd23478a6e6b}, !- Handle
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2abf6f6-28c8-49e2-98d0-1892365176b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe25e48-4c25-4edd-84b9-721136aed77e}, !- Handle
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b20085-5736-4682-bc52-6071073a6409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47b5a9b-51f3-41ac-acb7-0deb522d32f3}, !- Handle
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e929ad-1d4c-4c5a-8b00-658b511dbc7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25cb4fd4-86bb-4254-a8d9-9d0b1c8617fe}, !- Handle
  Surface 1572,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbf7e3e8-ec5f-4a40-87c6-182d8f74a09f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Handle
  Roof 103,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}; !- Thermal Zone Name

OS:Surface,
  {36cee80b-5eb6-435c-8e03-ea0471565be9}, !- Handle
  Surface 1573,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb458ead-bc75-4d68-9cf4-0f26ff1a946d}, !- Handle
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee570099-d914-4fb9-8c24-2e45da3958fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12ce4db-49ea-4d37-b66d-aaaadc2e3633}, !- Handle
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0524964-4deb-4466-8614-917265d41559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c676b6bc-2c01-4925-8621-5424d8b85db5}, !- Handle
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d848c1d4-dfa3-4a3f-a98e-6d03ac8e93dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2abf6f6-28c8-49e2-98d0-1892365176b3}, !- Handle
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c522fe5d-f54e-4b1f-87b3-bd23478a6e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd30edc-2c4d-4084-999b-0bf73757f46f}, !- Handle
  Surface 1578,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bab56f22-3c5b-4a13-b5cc-b5de19315735}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Handle
  Roof 104,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}; !- Thermal Zone Name

OS:Surface,
  {e534a334-2434-41eb-8710-231aa68870ff}, !- Handle
  Surface 1579,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711c5715-673f-4ee5-97b9-abd1ef597eb4}, !- Handle
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86130dd2-547b-4b7b-84ec-b2cb26abcf14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d119f62-0255-4cf6-bc58-093dedf9bb5e}, !- Handle
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c078ab-c798-401c-a421-e8f630d8a6db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62ab81d-9b98-4999-b7db-580d51d34bbc}, !- Handle
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb4cdf1-7a53-4f24-90f9-0ccbabeae1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0524964-4deb-4466-8614-917265d41559}, !- Handle
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12ce4db-49ea-4d37-b66d-aaaadc2e3633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172d5357-ef35-4c5e-8b40-80b8d760d72a}, !- Handle
  Surface 1584,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9590ca6e-ff98-4485-8097-f27f9362bcb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Handle
  Roof 105,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}; !- Thermal Zone Name

OS:Surface,
  {72889d09-beaf-4598-b385-741a94ec62c8}, !- Handle
  Surface 1585,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21859425-c83f-44ee-827b-1ba5f5f1e18d}, !- Handle
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a6b9d7-6a42-44e9-9735-d36f5d832d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80012b90-b7ff-43cf-a2f4-bd16f36c13f9}, !- Handle
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34630cb8-ac77-4e06-92c0-f32cca15fdc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262a55ab-1a6b-4ee6-97af-da7a38edcc0b}, !- Handle
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26798f1-9552-4eee-a8bb-52c64ddde572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c078ab-c798-401c-a421-e8f630d8a6db}, !- Handle
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d119f62-0255-4cf6-bc58-093dedf9bb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59126d49-14da-42b0-9394-378e36136603}, !- Handle
  Surface 1590,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dc14eee-5870-4fd0-93d2-281dff555978}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Handle
  Roof 106,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}; !- Thermal Zone Name

OS:Surface,
  {964e0798-e125-47ae-94cd-36a00b9a1ca5}, !- Handle
  Surface 1591,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee14068-a852-479b-8845-fca1e00cb728}, !- Handle
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a020fae2-54d0-4632-96dc-b6ada4a0462e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8747df0-d8d4-4b33-a9a1-03f50de2712d}, !- Handle
  Surface 1593,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {710cccb9-4a16-425c-885d-57c2e34c5381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8e9dad-e87d-42c2-8ae1-c8aca7345b4b}, !- Handle
  Surface 1594,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3a8e03-ea0a-45ae-a25c-793081e34359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34630cb8-ac77-4e06-92c0-f32cca15fdc5}, !- Handle
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80012b90-b7ff-43cf-a2f4-bd16f36c13f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32b7a33b-1b53-475c-9f8e-32ae5c27df26}, !- Handle
  Surface 1596,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c5423e7-131d-476b-a8f6-a9d6708a42ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Handle
  Roof 107,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {812b0029-eff5-4131-8ec0-f2816888e741}; !- Thermal Zone Name

OS:Surface,
  {89c31257-1052-48bd-b2d3-fba712788226}, !- Handle
  Surface 1597,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b574cf0c-252a-49d8-ace8-1c65dc4859eb}, !- Handle
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b39d34-3574-4688-bbdd-bdc351e31480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdff3372-fb4d-493e-b3b0-74439627baea}, !- Handle
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdc2e65a-a1e9-4adb-9390-35fe7f43cadd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dea6322-3225-4f6d-8133-8138a68355b0}, !- Handle
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {becf376b-caf0-43cd-90a2-84fad581fe6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710cccb9-4a16-425c-885d-57c2e34c5381}, !- Handle
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8747df0-d8d4-4b33-a9a1-03f50de2712d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d217226e-dd83-49dc-aeae-a294c971d314}, !- Handle
  Surface 1602,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb73763f-95f5-48aa-b7eb-b3d3589b1128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Handle
  Roof 108,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}; !- Thermal Zone Name

OS:Surface,
  {7f58bd0c-ff0e-45ac-a0d2-0b667dc2b35f}, !- Handle
  Surface 1603,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107fa1cc-dd37-40aa-963b-e5bb31a6b66a}, !- Handle
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1024165b-1a7b-4dd2-aa01-1318ccfd8cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e372642-c460-49af-a58e-c2cac5565b11}, !- Handle
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52ef34b-4aef-4bdd-a3eb-b149cb26de66}, !- Handle
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b264964-ed2b-4f44-a4df-95ca3f604758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc2e65a-a1e9-4adb-9390-35fe7f43cadd}, !- Handle
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdff3372-fb4d-493e-b3b0-74439627baea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f65513-941b-4e0c-b5cf-b7c86e1fd24b}, !- Handle
  Surface 1608,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8a96dbc-179b-4df5-a7fd-c0be79fffe01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Handle
  Roof 109,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2352db19-5db0-475a-baff-2d46e3dbfbe8}, !- Handle
  Surface 1609,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51a37f2-24e2-4d4b-a753-3da9d229c309}, !- Handle
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f360fdf-6b4b-4207-82eb-603f47e6dd51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5ad6a0-d732-403c-bb2b-29d64f22e707}, !- Handle
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c02f2c9-45cc-47b1-8517-4f91e354b260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20c5762-60e6-497f-bdb8-c22e249d1c83}, !- Handle
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b77c70-14bb-488b-9fe3-a00ab0f9c011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9369bfdf-6ed8-4a4e-8ae6-edcf50b13877}, !- Handle
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6daca5d5-2907-4c5d-99f1-778199bdd70a}, !- Handle
  Surface 1614,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdd0f4e4-8fc1-4892-bab0-dd46a38916c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Handle
  Roof 110,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e760c4e-a64d-4073-bc03-60dbef57363d}; !- Thermal Zone Name

OS:Surface,
  {d6d3221b-3637-4695-876a-2ef8a775f1e6}, !- Handle
  Surface 1615,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368d5464-f724-4e64-a8f4-f062c44b8b9f}, !- Handle
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6270f915-0a39-4537-9b6b-0ad9a66f9a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5937b83-3779-44db-ab9b-1e2b13bd397f}, !- Handle
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7efa9203-f18c-40ff-bdf3-0e30d0bed4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5278da5-5919-4354-80fc-9ae36cc0ab36}, !- Handle
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee5bd0e-2626-485e-a572-e234ae9455d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c02f2c9-45cc-47b1-8517-4f91e354b260}, !- Handle
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f5ad6a0-d732-403c-bb2b-29d64f22e707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d073783-8f2b-41ba-a7f7-7735db9d776f}, !- Handle
  Surface 1620,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2973c31c-b373-497a-aa6a-6ec291f706cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Handle
  Roof 111,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {24ac51a2-e090-47db-8e3d-614796913004}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {209ab899-f654-4935-99b4-440fc55d873a}, !- Handle
  Surface 1621,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a34b3e-20e7-467a-978d-ae41677c809e}, !- Handle
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae57dc1-67db-4cd4-94f2-7dcfe8704940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d056001-d80e-4d38-a0e2-9206f39e1e8a}, !- Handle
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e131109a-2489-4af5-b9de-013392d3ba1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eb8ffe-4974-4bff-a85a-1004057f5540}, !- Handle
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e1d2af-44b2-4cce-b11a-4d445bce98af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7efa9203-f18c-40ff-bdf3-0e30d0bed4ca}, !- Handle
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5937b83-3779-44db-ab9b-1e2b13bd397f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22486032-5269-4863-a54a-dd474262c3a4}, !- Handle
  Surface 1626,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09dfa671-e78e-4d48-9645-c6dbfd027d46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Handle
  Roof 112,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {778aa717-22ec-4841-b717-3d1960332192}; !- Thermal Zone Name

OS:Surface,
  {b02e81d7-c519-4870-8ca4-45265dac891b}, !- Handle
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b20085-5736-4682-bc52-6071073a6409}, !- Handle
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe25e48-4c25-4edd-84b9-721136aed77e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8589678-4380-4a01-b4bb-e9ad06b8e929}, !- Handle
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b51b32-1cc2-4469-92d9-3a11ca4ff33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33c752b-1501-4ffa-aa82-ddcde4bbe49c}, !- Handle
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351508a4-1f09-41e1-9858-ced30282ce6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e131109a-2489-4af5-b9de-013392d3ba1b}, !- Handle
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d056001-d80e-4d38-a0e2-9206f39e1e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25580f01-e42e-4370-af9a-a9e03b77fb37}, !- Handle
  Surface 1632,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94595553-bc3d-48df-9815-d22fa5f46478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Handle
  Roof 113,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}; !- Thermal Zone Name

OS:Surface,
  {963fabf7-7a8c-4236-a6a3-964e1e5a0c09}, !- Handle
  Surface 1633,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
