  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d848c1d4-dfa3-4a3f-a98e-6d03ac8e93dc}, !- Handle
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c676b6bc-2c01-4925-8621-5424d8b85db5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26acf378-4fa4-4bd2-9b16-73942a3bdfa6}, !- Handle
  Surface 1635,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d12f312-58b4-4585-b391-7443eabc6dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7a483a-17b6-4ee9-8461-30e7af62956b}, !- Handle
  Surface 1636,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de9ae74-08af-448e-98bb-87b0e4198910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b51b32-1cc2-4469-92d9-3a11ca4ff33e}, !- Handle
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8589678-4380-4a01-b4bb-e9ad06b8e929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcd1ede-840e-4e84-81eb-f0cc0ea2e8ee}, !- Handle
  Surface 1638,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86097ec2-6f6c-4836-ba0a-e601d6acaaa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Handle
  Roof 114,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}; !- Thermal Zone Name

OS:Surface,
  {48b4222e-190d-49cd-8d37-118ade2789ca}, !- Handle
  Surface 1639,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -20, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb4cdf1-7a53-4f24-90f9-0ccbabeae1e0}, !- Handle
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62ab81d-9b98-4999-b7db-580d51d34bbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a701596-d292-4fe1-b4c7-3799407f6f3b}, !- Handle
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf08a1a-0cc9-4dba-86e1-1dfcecc905af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cce408-a8c2-4e67-bb94-5d7365f2ed63}, !- Handle
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7280667a-f278-4556-86bb-f3cbc2035684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -20, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -20, 0,            !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d12f312-58b4-4585-b391-7443eabc6dfc}, !- Handle
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26acf378-4fa4-4bd2-9b16-73942a3bdfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28237228752728e-30, -9.11180313442569e-46, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.28237228752728e-30, -9.11180313442569e-46, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -20, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -20, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1fca81-c1d9-4ee8-8c2f-ea800b9bc96d}, !- Handle
  Surface 1644,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f6817ed-3d77-40a3-8837-84093e1c8a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -20, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Handle
  Roof 115,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {28740dce-75bc-4cf1-9042-8619e263b43f}; !- Thermal Zone Name

OS:Surface,
  {4fb8b215-6248-4171-90b6-37a7a7fa21c6}, !- Handle
  Surface 1645,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26798f1-9552-4eee-a8bb-52c64ddde572}, !- Handle
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {262a55ab-1a6b-4ee6-97af-da7a38edcc0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39199125-a415-4e99-8351-bde237a84425}, !- Handle
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d361ac-334f-404e-8b80-144af8f1e9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {745214e8-2eb6-474c-9066-25f17b559a90}, !- Handle
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c5ea73-8d40-4469-a654-9355ebb5d553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf08a1a-0cc9-4dba-86e1-1dfcecc905af}, !- Handle
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a701596-d292-4fe1-b4c7-3799407f6f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bba78c2-cb21-4cfe-9d56-bb28c68e3a9b}, !- Handle
  Surface 1650,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56550965-95cc-4c74-859a-c5e88190f19b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Handle
  Roof 116,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7850476f-045d-4354-9244-0ca4dac008a5}; !- Thermal Zone Name

OS:Surface,
  {8dac1888-a11e-4399-921e-bcfd15636650}, !- Handle
  Surface 1651,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3a8e03-ea0a-45ae-a25c-793081e34359}, !- Handle
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8e9dad-e87d-42c2-8ae1-c8aca7345b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5643ca3-c8ee-49c3-b701-2f2d3846195a}, !- Handle
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2e9d76-24eb-4094-9cdb-d66e1f9079fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a441b11-8dd0-45aa-b81c-2d564347d4f7}, !- Handle
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71100c64-599a-48e5-8df6-71236fb0f889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d361ac-334f-404e-8b80-144af8f1e9a6}, !- Handle
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39199125-a415-4e99-8351-bde237a84425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b19e3d-1711-4c56-a8d4-2b2976d823db}, !- Handle
  Surface 1656,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03681b79-e2c3-499b-a794-9d4192aa80da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Handle
  Roof 117,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}; !- Thermal Zone Name

OS:Surface,
  {6d687d12-8e30-4e2a-8f59-efdaf1a0c5cc}, !- Handle
  Surface 1657,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becf376b-caf0-43cd-90a2-84fad581fe6b}, !- Handle
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dea6322-3225-4f6d-8133-8138a68355b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704ba577-892b-4c4b-8a50-945aee8840ca}, !- Handle
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7033bc01-0a35-4b68-9982-618d797bcea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625ffe82-cabe-46ca-8840-8011dc67e9ad}, !- Handle
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389f60c1-8f26-4438-b8e4-59465c28026f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2e9d76-24eb-4094-9cdb-d66e1f9079fe}, !- Handle
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5643ca3-c8ee-49c3-b701-2f2d3846195a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f192c18a-25bf-48f7-b11a-b556ec92a3c4}, !- Handle
  Surface 1662,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6a9c0db-b79b-449f-9a79-4bfbdbb6c3c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Handle
  Roof 118,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d94171e6-9da5-4576-8bf9-d9a528127261}; !- Thermal Zone Name

OS:Surface,
  {9f06984b-d7b6-4a09-a72b-1df9c4028a6d}, !- Handle
  Surface 1663,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b264964-ed2b-4f44-a4df-95ca3f604758}, !- Handle
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52ef34b-4aef-4bdd-a3eb-b149cb26de66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209d7d0b-3908-4b5e-974d-26faedb7c467}, !- Handle
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6bc738-7904-4d23-baa7-e459c0c22b51}, !- Handle
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64fb588-deba-4cba-9e1b-013a59271125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -20, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7033bc01-0a35-4b68-9982-618d797bcea7}, !- Handle
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {704ba577-892b-4c4b-8a50-945aee8840ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b11007-3882-4809-ada8-9f9ce9f4225f}, !- Handle
  Surface 1668,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7316f0e5-a01c-4429-9c39-35ad16333d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -20, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Handle
  Roof 119,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ad27636-f043-475b-87ea-4540ad57818c}; !- Thermal Zone Name

OS:Surface,
  {7e71b16e-a91e-4a81-a2cc-8e8d220930cc}, !- Handle
  Surface 1669,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b77c70-14bb-488b-9fe3-a00ab0f9c011}, !- Handle
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20c5762-60e6-497f-bdb8-c22e249d1c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d526b0f1-da28-41d1-83dd-078e88557a05}, !- Handle
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e51f1b-4c1c-426b-a03e-5cb43a55c49b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ca051-0193-4759-97e1-8b226eacfbd3}, !- Handle
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91fb0319-f726-4f5a-98bd-af97e3f8f08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfed1c2-85ec-4c3c-94f7-498cf8e63840}, !- Handle
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477151bd-e63f-4ba4-8023-4aefab7e4630}, !- Handle
  Surface 1674,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d10cdc14-f9fa-40d8-865d-fb2fae6986f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Handle
  Roof 120,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}; !- Thermal Zone Name

OS:Surface,
  {0510a984-bbfb-4a2d-aaa2-264ce28e717e}, !- Handle
  Surface 1675,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee5bd0e-2626-485e-a572-e234ae9455d9}, !- Handle
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5278da5-5919-4354-80fc-9ae36cc0ab36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8e7a2f-d40a-4866-9622-b93d00b3b217}, !- Handle
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15eb5587-bf60-48d8-bca7-174847678d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e113be3-851b-4690-b4c1-7a90a7c43513}, !- Handle
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24793bc-4c09-4ec8-a58a-c2f45de4523b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e51f1b-4c1c-426b-a03e-5cb43a55c49b}, !- Handle
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d526b0f1-da28-41d1-83dd-078e88557a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {367adf20-384f-4f7f-b397-bf6d06bb0d39}, !- Handle
  Surface 1680,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22dd6953-c722-4ca2-80cf-dcb9c6ae8a1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Handle
  Roof 121,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}; !- Thermal Zone Name

OS:Surface,
  {10fb958d-7c02-4f27-bd56-735b473bc8b2}, !- Handle
  Surface 1681,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e1d2af-44b2-4cce-b11a-4d445bce98af}, !- Handle
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0eb8ffe-4974-4bff-a85a-1004057f5540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ffe57a2-95a9-4237-bc60-16198314a706}, !- Handle
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d1353f-72ec-4a29-9bb2-5c9da9ca5d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f77189-f837-4207-b0b2-467fd62f9700}, !- Handle
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8e3225-12a1-48b3-b497-2f3d534abb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15eb5587-bf60-48d8-bca7-174847678d11}, !- Handle
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8e7a2f-d40a-4866-9622-b93d00b3b217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3612c9-d43b-48ed-adea-60f5b5a3d095}, !- Handle
  Surface 1686,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {023e060f-bd83-431f-9d73-506a8ab4a5b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Handle
  Roof 122,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b848300-728e-4048-a4c2-4bad7bfd990d}; !- Thermal Zone Name

OS:Surface,
  {cd03bbee-afe3-4552-82c1-0b238b47b760}, !- Handle
  Surface 1687,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351508a4-1f09-41e1-9858-ced30282ce6e}, !- Handle
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33c752b-1501-4ffa-aa82-ddcde4bbe49c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2553d0-7693-4053-a930-bdbb8c0990e9}, !- Handle
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a6484e1-18aa-4af7-9707-fce7f6232e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b10c61d-a28e-4d76-b82f-aeaacc9feb53}, !- Handle
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b8c403-7edf-4c42-b982-47f34f3b8fca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d1353f-72ec-4a29-9bb2-5c9da9ca5d7e}, !- Handle
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ffe57a2-95a9-4237-bc60-16198314a706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbc9883-50a7-43a0-966c-aca337a7bc7f}, !- Handle
  Surface 1692,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2db09d3a-d2d2-4dba-85a9-25fee54e782a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Handle
  Roof 123,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}; !- Thermal Zone Name

OS:Surface,
  {97f47841-5745-45a5-b9ec-d5a477015dde}, !- Handle
  Surface 1693,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de9ae74-08af-448e-98bb-87b0e4198910}, !- Handle
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7a483a-17b6-4ee9-8461-30e7af62956b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8dcdaf-a723-47cc-91ba-98681ce04020}, !- Handle
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b24eba-d4d8-4656-8db2-0cee15808a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1524cd65-956a-4b74-aaf4-bf1a4ff40a8f}, !- Handle
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa957d4e-d76e-41d7-98fc-ef6b862da701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6484e1-18aa-4af7-9707-fce7f6232e3b}, !- Handle
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2553d0-7693-4053-a930-bdbb8c0990e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68cdf94c-9f38-4fdb-946d-470cb8cefbd1}, !- Handle
  Surface 1698,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5e8e615-b1a3-48dd-b531-0f75da7210a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Handle
  Roof 124,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}; !- Thermal Zone Name

OS:Surface,
  {59dbc41a-4418-4b8c-bf49-90ba5e4a1868}, !- Handle
  Surface 1699,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7280667a-f278-4556-86bb-f3cbc2035684}, !- Handle
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cce408-a8c2-4e67-bb94-5d7365f2ed63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c273ac-889a-4fa4-b8ae-66d9c69f0050}, !- Handle
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fde904e-7943-4275-9587-569a39051533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16da361a-043c-4bd5-b0df-df8fbfbfe956}, !- Handle
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda18129-9e29-4a86-80ae-af450023cf35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b24eba-d4d8-4656-8db2-0cee15808a56}, !- Handle
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8dcdaf-a723-47cc-91ba-98681ce04020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69d3dc9-ab61-413a-bd70-65b5688a76ca}, !- Handle
  Surface 1704,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1175f6c-e2d1-485f-ab3a-be95f54e6feb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Handle
  Roof 125,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b1e570c-6252-4884-8396-eec4a2ee13af}; !- Thermal Zone Name

OS:Surface,
  {4a95a9e6-184b-41a3-b14b-6ddb5d0cc4dc}, !- Handle
  Surface 1705,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c5ea73-8d40-4469-a654-9355ebb5d553}, !- Handle
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {745214e8-2eb6-474c-9066-25f17b559a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a2657b-997b-446e-84b1-136051ac7e4f}, !- Handle
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b198308c-cef2-4063-bdd3-481206c1ca71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4818c0c-c493-4935-b009-a3152bdb862b}, !- Handle
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd127b22-f02c-40ad-ab22-8bfd909da8c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fde904e-7943-4275-9587-569a39051533}, !- Handle
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50c273ac-889a-4fa4-b8ae-66d9c69f0050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866143e0-5953-4c28-b791-fe99cdc83266}, !- Handle
  Surface 1710,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c685120-9a57-4a80-a444-8c8505b3402a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Handle
  Roof 126,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}; !- Thermal Zone Name

OS:Surface,
  {4940dcbb-f96f-40dc-bf7c-5b27460545b4}, !- Handle
  Surface 1711,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71100c64-599a-48e5-8df6-71236fb0f889}, !- Handle
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a441b11-8dd0-45aa-b81c-2d564347d4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a040e22c-2512-4daf-ab09-6a9a4a20c2d3}, !- Handle
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b832b72-6398-416d-a489-17826e730059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4845147d-53fa-4a25-9a4d-c3cc4118c828}, !- Handle
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c9de6f-78a7-469e-b813-0b68fa0d610f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b198308c-cef2-4063-bdd3-481206c1ca71}, !- Handle
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a2657b-997b-446e-84b1-136051ac7e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce6a437-26a6-42ab-81fd-9f42f86fa8d3}, !- Handle
  Surface 1716,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c5c313e-68cf-4535-bacb-60d7207d593c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Handle
  Roof 127,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {964d7d1d-de32-4f1e-b027-bed187e6293e}; !- Thermal Zone Name

OS:Surface,
  {b7ea83e6-4e75-4f22-aef4-830024b8d3cc}, !- Handle
  Surface 1717,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389f60c1-8f26-4438-b8e4-59465c28026f}, !- Handle
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625ffe82-cabe-46ca-8840-8011dc67e9ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d242c0e-403b-47ba-9630-fd3ea4d004d0}, !- Handle
  Surface 1719,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6558a21-ad90-44bb-bf9a-d9199894f161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29006da1-f040-4eae-8ad6-29a922cae0a4}, !- Handle
  Surface 1720,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f1e2f3-f31c-46a5-a256-9c3f8b9d8c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b832b72-6398-416d-a489-17826e730059}, !- Handle
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a040e22c-2512-4daf-ab09-6a9a4a20c2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d851a069-4c4c-4021-800f-269a4d42f9ba}, !- Handle
  Surface 1722,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f95506f-b57f-4b24-a1e5-f1a5a3390a2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Handle
  Roof 128,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}; !- Thermal Zone Name

OS:Surface,
  {0430a2ad-9df6-48b9-9da3-aba2beb3b61b}, !- Handle
  Surface 1723,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64fb588-deba-4cba-9e1b-013a59271125}, !- Handle
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c6bc738-7904-4d23-baa7-e459c0c22b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748bafaa-55b8-4f54-bda7-c1457347b742}, !- Handle
  Surface 1725,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e37bbf0-fbcd-4344-b4b4-e6dd587f0d37}, !- Handle
  Surface 1726,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3235c8-3208-4ecf-9e4a-ab5ec645cf12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6558a21-ad90-44bb-bf9a-d9199894f161}, !- Handle
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d242c0e-403b-47ba-9630-fd3ea4d004d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8011229-39fa-4c2c-a4b7-390a9e07d7e4}, !- Handle
  Surface 1728,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7e1836d-3621-4963-9840-3bf274827489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Handle
  Roof 129,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}; !- Thermal Zone Name

OS:Surface,
  {3dcc9183-46f7-4e29-a674-13a2e16e86c5}, !- Handle
  Surface 1729,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fb0319-f726-4f5a-98bd-af97e3f8f08e}, !- Handle
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ca051-0193-4759-97e1-8b226eacfbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6432719e-3866-4d9d-a7b8-d78644370d98}, !- Handle
  Surface 1731,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce60ae4-968a-48c1-9320-b3501e5e0529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2752eb9b-b8ec-460c-9c5a-dd5608a8a8b7}, !- Handle
  Surface 1732,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c34f9af-5116-494c-a8a4-39b2ba233e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4688fa2-1b47-49d1-a635-adbaf58296b0}, !- Handle
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95e9585-6ebc-4833-b6ba-c31389d4caf8}, !- Handle
  Surface 1734,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b931702e-2f38-4042-9c5c-02ff0fe809f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Handle
  Roof 130,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}; !- Thermal Zone Name

OS:Surface,
  {f5dbd5f9-07bb-4912-aa65-f0e336fef42f}, !- Handle
  Surface 1735,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24793bc-4c09-4ec8-a58a-c2f45de4523b}, !- Handle
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e113be3-851b-4690-b4c1-7a90a7c43513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92b7ab3-8c68-4d87-bc39-dfd51d159c4a}, !- Handle
  Surface 1737,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6727b11e-5b6c-4bec-9032-47c887bc95ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e561dd4-3077-4088-a7ff-e9fe1841b669}, !- Handle
  Surface 1738,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca534c0d-5c32-4d56-97d4-9fda9e2a3655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce60ae4-968a-48c1-9320-b3501e5e0529}, !- Handle
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6432719e-3866-4d9d-a7b8-d78644370d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc33689e-966f-4db0-bb05-c9254dabe47a}, !- Handle
  Surface 1740,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {181bfb5c-f6bf-4ca0-8a53-939acfbbd1a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Handle
  Roof 131,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}; !- Thermal Zone Name

OS:Surface,
  {85087666-d35b-42ba-967d-0dac3380d5d2}, !- Handle
  Surface 1741,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8e3225-12a1-48b3-b497-2f3d534abb6f}, !- Handle
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f77189-f837-4207-b0b2-467fd62f9700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794a70e6-4a32-466f-bd56-c1389c68759e}, !- Handle
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fb3fb9-2439-461f-a7c0-2d1ca9f4df60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192fbda9-75b3-4077-9d18-a9c861aa891d}, !- Handle
  Surface 1744,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7461d3-b152-4c01-9c14-6860815ed57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6727b11e-5b6c-4bec-9032-47c887bc95ea}, !- Handle
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e92b7ab3-8c68-4d87-bc39-dfd51d159c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d86931b-7da7-46f0-a59d-db52c32e35c3}, !- Handle
  Surface 1746,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b887af07-de38-45c8-91d5-32f37ec1b2c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Handle
  Roof 132,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}; !- Thermal Zone Name

OS:Surface,
  {30b713bb-01ea-49d7-9830-972e6c11dc2e}, !- Handle
  Surface 1747,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b8c403-7edf-4c42-b982-47f34f3b8fca}, !- Handle
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b10c61d-a28e-4d76-b82f-aeaacc9feb53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b24f76a-f0da-4d8c-8a45-37a7bd7cae63}, !- Handle
  Surface 1749,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03063c0-225a-4099-9bc8-7e6aedb821e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868c9abc-09cb-4532-b5c0-158565b512e1}, !- Handle
  Surface 1750,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67f359a6-6c05-4d08-9df2-8f1267b45267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fb3fb9-2439-461f-a7c0-2d1ca9f4df60}, !- Handle
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794a70e6-4a32-466f-bd56-c1389c68759e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e029b685-9fc3-4c62-9040-50c01b123950}, !- Handle
  Surface 1752,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e011d8-be58-48f3-b4a2-f9cfff352a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Handle
  Roof 133,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}; !- Thermal Zone Name

OS:Surface,
  {329d5879-4a30-4fbc-8a21-f7b711317e87}, !- Handle
  Surface 1753,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa957d4e-d76e-41d7-98fc-ef6b862da701}, !- Handle
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1524cd65-956a-4b74-aaf4-bf1a4ff40a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3047cf17-b56d-4cc1-8d09-7f8255740ce5}, !- Handle
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c33e4e-912a-4ebf-97e5-b2019d6aeb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ed578-2052-4469-a7ee-0e1711ac7c95}, !- Handle
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9569bd-6de0-4efe-b07f-4639c3ba6446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03063c0-225a-4099-9bc8-7e6aedb821e0}, !- Handle
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b24f76a-f0da-4d8c-8a45-37a7bd7cae63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f60b34b-0dad-4844-a93d-9e255e16cd10}, !- Handle
  Surface 1758,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6fa6983-c620-4202-932e-8b0f28418cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Handle
  Roof 134,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {470cf21c-8942-4ff0-ae01-a60554866f11}; !- Thermal Zone Name

OS:Surface,
  {b3868119-38c8-48a6-955b-e186cb39b666}, !- Handle
  Surface 1759,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda18129-9e29-4a86-80ae-af450023cf35}, !- Handle
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16da361a-043c-4bd5-b0df-df8fbfbfe956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007327f4-0d33-4853-bd87-c6d63be0c81b}, !- Handle
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abdd330-1d4a-481b-8f75-88650380ab59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa77232-4e0b-430f-a112-a8ea4d6073cb}, !- Handle
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {284ce09a-d399-4046-b014-508f1ccd5622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c33e4e-912a-4ebf-97e5-b2019d6aeb8b}, !- Handle
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3047cf17-b56d-4cc1-8d09-7f8255740ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48529802-e5fb-43b1-9942-4089d177d0f6}, !- Handle
  Surface 1764,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d24d34f-5b23-4011-9949-e774a91201c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Handle
  Roof 135,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec804ecf-3d61-4b14-8c41-f908a046838d}; !- Thermal Zone Name

OS:Surface,
  {03eea77e-a50e-4bb8-adbe-425b3feeafd3}, !- Handle
  Surface 1765,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd127b22-f02c-40ad-ab22-8bfd909da8c4}, !- Handle
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4818c0c-c493-4935-b009-a3152bdb862b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf119a87-d97b-464e-886d-97292b546042}, !- Handle
  Surface 1767,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00eda962-d167-491e-a01d-f3f54ca4cfad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8354f570-7eef-4de7-a03f-5c6fa3ff8751}, !- Handle
  Surface 1768,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb239940-bb04-4c26-9e59-762cc967e18a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abdd330-1d4a-481b-8f75-88650380ab59}, !- Handle
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007327f4-0d33-4853-bd87-c6d63be0c81b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b61239-d3c3-48d9-b19b-1346f0b50d84}, !- Handle
  Surface 1770,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c44912c7-310c-4e40-87e5-b309482419b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Handle
  Roof 136,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}; !- Thermal Zone Name

OS:Surface,
  {be775cdf-0a02-40d4-9a00-066ca478ba76}, !- Handle
  Surface 1771,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c9de6f-78a7-469e-b813-0b68fa0d610f}, !- Handle
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4845147d-53fa-4a25-9a4d-c3cc4118c828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918382cc-054c-4016-8552-85f34e7f514b}, !- Handle
  Surface 1773,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27b12a9-1074-424b-a849-34ccd528de76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60eb12bd-5fca-44cb-b8ea-13859fe6dc60}, !- Handle
  Surface 1774,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168a4c95-2633-4caa-b5a1-e6caeaf85191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00eda962-d167-491e-a01d-f3f54ca4cfad}, !- Handle
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf119a87-d97b-464e-886d-97292b546042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8f36dd-4fa8-4e6d-806a-bb36ec214cd1}, !- Handle
  Surface 1776,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da0eb22c-2d6e-49fc-962b-eaac3025f6a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Handle
  Roof 137,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9beea345-3bb3-4cea-867a-13741a32a028}; !- Thermal Zone Name

OS:Surface,
  {0e8d37b9-f472-4990-8767-ca13e4e4aa83}, !- Handle
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f1e2f3-f31c-46a5-a256-9c3f8b9d8c57}, !- Handle
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29006da1-f040-4eae-8ad6-29a922cae0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7182ec6-75f9-4d2d-ac91-b2017bf949e2}, !- Handle
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424ceaea-37f2-4c4c-8de4-4752e2007067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601aa433-4f4d-4790-9773-13182621cf9d}, !- Handle
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e919800-fb45-41d2-8b5f-155306247e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27b12a9-1074-424b-a849-34ccd528de76}, !- Handle
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918382cc-054c-4016-8552-85f34e7f514b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6edea4-abaf-43a9-9dc5-fc400c362c26}, !- Handle
  Surface 1782,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c9cc69c-21c4-4ee6-9979-fc1fd29461f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Handle
  Roof 138,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -20,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}; !- Thermal Zone Name

OS:Surface,
  {6a85a48e-0c58-4a65-8fe8-6022177e896a}, !- Handle
  Surface 1783,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3235c8-3208-4ecf-9e4a-ab5ec645cf12}, !- Handle
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e37bbf0-fbcd-4344-b4b4-e6dd587f0d37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66abd327-f9b7-4af7-b824-193aab97a4d5}, !- Handle
  Surface 1785,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c56c688-7be8-48b6-b6d3-0df83d56e457}, !- Handle
  Surface 1786,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424786d7-b362-4763-acd9-2b8ec3283d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424ceaea-37f2-4c4c-8de4-4752e2007067}, !- Handle
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7182ec6-75f9-4d2d-ac91-b2017bf949e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfdc76b-2046-4b5e-9865-3e83c2d0b04a}, !- Handle
  Surface 1788,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bb2efd7-3405-45b6-b697-d3ac0a5e6bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Handle
  Roof 139,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}; !- Thermal Zone Name

OS:Surface,
  {09ae6207-a8bf-42e3-9b75-93ea16b16635}, !- Handle
  Surface 1789,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c34f9af-5116-494c-a8a4-39b2ba233e9d}, !- Handle
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2752eb9b-b8ec-460c-9c5a-dd5608a8a8b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0e0c6d-32a9-49cd-ab34-3958f45c881a}, !- Handle
  Surface 1791,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272ca68f-669f-45d1-9356-57e1e13c16bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b91977-1f06-4fe5-8f17-10df12498b56}, !- Handle
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14194f53-cf47-4ac0-bfda-f1fce96894b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549ffc42-8561-4e34-a3f3-5b6ee6f2f006}, !- Handle
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9599321a-1c7b-442a-9c69-0b539b7d9b90}, !- Handle
  Surface 1794,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0a13ab1-68b3-4234-be97-b2e3ecbbbe3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Handle
  Roof 140,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}; !- Thermal Zone Name

OS:Surface,
  {29875e62-c3f7-4c2f-9af2-115b2edb8f2a}, !- Handle
  Surface 1795,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca534c0d-5c32-4d56-97d4-9fda9e2a3655}, !- Handle
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e561dd4-3077-4088-a7ff-e9fe1841b669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6239e0-e236-4ae9-8a81-ee7ad9d1be24}, !- Handle
  Surface 1797,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9156db-7561-4a84-a187-e2f8a178449b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54c1039-36be-412b-9565-34e38486d10f}, !- Handle
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c67dda-b99c-4fcf-807f-725b4fb3b54d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272ca68f-669f-45d1-9356-57e1e13c16bf}, !- Handle
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0e0c6d-32a9-49cd-ab34-3958f45c881a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04616d3b-a304-4c0a-957e-1cddef6d6b5f}, !- Handle
  Surface 1800,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6469775b-b5f4-41e3-a6aa-ffc826a4c1b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Handle
  Roof 141,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}; !- Thermal Zone Name

OS:Surface,
  {48fcf6d6-c60d-44ba-a863-cf2d2be80bbf}, !- Handle
  Surface 1801,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7461d3-b152-4c01-9c14-6860815ed57b}, !- Handle
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192fbda9-75b3-4077-9d18-a9c861aa891d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62016e1-7a08-4ccf-843c-745a1cee6358}, !- Handle
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb975a2-257c-4dac-baa5-b9b89b5493dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065c7cb5-ec2f-4349-ab1d-41b22e19fe22}, !- Handle
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f0e2d8-0c39-4f0e-ae74-bbaf365ef0aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9156db-7561-4a84-a187-e2f8a178449b}, !- Handle
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a6239e0-e236-4ae9-8a81-ee7ad9d1be24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6230433-bf5d-4eaa-9b18-1a1ef28369fb}, !- Handle
  Surface 1806,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e32e070d-61e2-49d4-a839-9fa8403f126e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Handle
  Roof 142,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}; !- Thermal Zone Name

OS:Surface,
  {6360564c-7372-455e-b73c-d47db38c5dc8}, !- Handle
  Surface 1807,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67f359a6-6c05-4d08-9df2-8f1267b45267}, !- Handle
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {868c9abc-09cb-4532-b5c0-158565b512e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20575984-c5b7-4216-838c-be907b91db3c}, !- Handle
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {229cc8f4-0f67-4652-84ca-00006d1ed93c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55602df6-5c29-4541-a053-f362dff8243a}, !- Handle
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66cf61cf-fbf2-4ba3-8f1f-48e9d4f77001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb975a2-257c-4dac-baa5-b9b89b5493dc}, !- Handle
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62016e1-7a08-4ccf-843c-745a1cee6358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79eb27d-be60-4c1f-baf6-1b786b4f9f13}, !- Handle
  Surface 1812,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8da1a48c-1f8d-4e07-a08b-30e4571bfcf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Handle
  Roof 143,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}; !- Thermal Zone Name

OS:Surface,
  {55aedda7-a509-4a9d-ad93-7bbfa27c5e35}, !- Handle
  Surface 1813,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9569bd-6de0-4efe-b07f-4639c3ba6446}, !- Handle
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52ed578-2052-4469-a7ee-0e1711ac7c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8fcd1f3-80a2-4faa-95cc-960ce40bb8e6}, !- Handle
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c472ff89-0d44-4817-99f8-d44179c6d79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d1ab57-cb70-4645-8573-242ce3196c42}, !- Handle
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2f9d86-53cd-4c88-a382-55387762d857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229cc8f4-0f67-4652-84ca-00006d1ed93c}, !- Handle
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20575984-c5b7-4216-838c-be907b91db3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde521a2-edf2-4f1e-853b-4247f380fc80}, !- Handle
  Surface 1818,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {438deab3-5288-4775-bc4a-c8bdbc57c3c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Handle
  Roof 144,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}; !- Thermal Zone Name

OS:Surface,
  {635e136c-bac6-4fb0-958b-1fc7d94dd7c0}, !- Handle
  Surface 1819,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284ce09a-d399-4046-b014-508f1ccd5622}, !- Handle
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa77232-4e0b-430f-a112-a8ea4d6073cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79af8b4b-ca98-416e-8660-f2053bb766b4}, !- Handle
  Surface 1821,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7acfdc-e0cf-496b-bc5c-414e40fd65b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc2b7ef-a351-4e0f-8590-99d6c750732e}, !- Handle
  Surface 1822,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a932e8f3-060b-47bd-bc3b-fe7798442201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c472ff89-0d44-4817-99f8-d44179c6d79b}, !- Handle
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8fcd1f3-80a2-4faa-95cc-960ce40bb8e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7301d144-3707-46a2-a7fe-3ec86a7af4c8}, !- Handle
  Surface 1824,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7daa9dc-102e-4b16-879b-ae5a8b09bdb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Handle
  Roof 145,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a8b67c1-d6df-478d-943f-3e80e8614090}; !- Thermal Zone Name

OS:Surface,
  {eeb96f65-ac44-44cd-8f24-409dda79a82d}, !- Handle
  Surface 1825,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb239940-bb04-4c26-9e59-762cc967e18a}, !- Handle
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8354f570-7eef-4de7-a03f-5c6fa3ff8751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca475b71-fae9-40c9-b3fa-557a890f335b}, !- Handle
  Surface 1827,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba3570-83c1-41f4-b940-47f08e0c495f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05239ded-1a85-408f-8769-70cc5f71e3b3}, !- Handle
  Surface 1828,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa92ec69-94e5-4c42-aad1-a31337271d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7acfdc-e0cf-496b-bc5c-414e40fd65b5}, !- Handle
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79af8b4b-ca98-416e-8660-f2053bb766b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517a05d4-0e92-48ad-88c9-5eafa7909d76}, !- Handle
  Surface 1830,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d433e70-a13c-4a33-937c-a0476f04c901}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Handle
  Roof 146,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {add53c12-57d9-43d2-a540-63eb9bf429ef}; !- Thermal Zone Name

OS:Surface,
  {990fd245-26dd-45e9-bcb5-a2bdf880b3e1}, !- Handle
  Surface 1831,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168a4c95-2633-4caa-b5a1-e6caeaf85191}, !- Handle
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60eb12bd-5fca-44cb-b8ea-13859fe6dc60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71174d2f-1d50-4b18-b58b-97a0eecf656f}, !- Handle
  Surface 1833,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68bf3be1-98d1-4769-b90b-5ce4eaa9080e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03169b4a-e420-4e6b-8a2e-92644713a335}, !- Handle
  Surface 1834,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37869a48-31ea-44ad-b7f2-d9af35f8a26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ba3570-83c1-41f4-b940-47f08e0c495f}, !- Handle
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca475b71-fae9-40c9-b3fa-557a890f335b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f177f515-2df0-480d-bf34-afaa55155859}, !- Handle
  Surface 1836,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b51602a-d80a-4e14-b563-115de47b41f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Handle
  Roof 147,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}; !- Thermal Zone Name

OS:Surface,
  {19d37b52-b554-4fbf-8344-42db6992a78d}, !- Handle
  Surface 1837,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e919800-fb45-41d2-8b5f-155306247e81}, !- Handle
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601aa433-4f4d-4790-9773-13182621cf9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c3aeca-f75a-4110-b40a-10deaa3763ee}, !- Handle
  Surface 1839,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efdb1ff9-957d-4bee-a532-b50a55c6d05e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62c7ac5-3d77-44ff-871a-23ddc1b01869}, !- Handle
  Surface 1840,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb9e4b2-beab-4134-b5b3-3ef0d30cd6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68bf3be1-98d1-4769-b90b-5ce4eaa9080e}, !- Handle
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71174d2f-1d50-4b18-b58b-97a0eecf656f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1adb0e75-49ff-4930-88ad-db8b57bc9ebe}, !- Handle
  Surface 1842,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a03fdc10-7bd1-4d03-b2a1-58d5b5600607}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Handle
  Roof 148,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -40,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8ef909f-d745-40af-bd4c-0ac67a307141}; !- Thermal Zone Name

OS:Surface,
  {eb5e1289-c8c9-4c5c-ac78-51d1c023c898}, !- Handle
  Surface 1843,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424786d7-b362-4763-acd9-2b8ec3283d24}, !- Handle
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c56c688-7be8-48b6-b6d3-0df83d56e457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694a8fba-7263-4921-a5c3-c9e261147135}, !- Handle
  Surface 1845,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b74361d-0537-446f-bbb1-9c2c4971ebc2}, !- Handle
  Surface 1846,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2866270-c63e-4fc0-ba8a-2c66183f563e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efdb1ff9-957d-4bee-a532-b50a55c6d05e}, !- Handle
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c3aeca-f75a-4110-b40a-10deaa3763ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ef3d8f-e69d-42c8-bb59-b52a82d1b14a}, !- Handle
  Surface 1848,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e24cc4cc-2823-401c-974d-b01f41a8d4aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Handle
  Roof 149,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}; !- Thermal Zone Name

OS:Surface,
  {ff017799-1ce2-4b07-a19d-e1534527e450}, !- Handle
  Surface 1849,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14194f53-cf47-4ac0-bfda-f1fce96894b9}, !- Handle
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b91977-1f06-4fe5-8f17-10df12498b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278e3785-3633-423a-8523-009da91ed600}, !- Handle
  Surface 1851,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b764b3f-ecfa-45f4-bdfc-3369fda1711c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11746384-2b6d-4ce0-b82d-8946f8329a2c}, !- Handle
  Surface 1852,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b077c89a-d71b-43d8-a4ac-30b3bc7adb02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54a2312-7432-449d-85ca-00f72a26c5a7}, !- Handle
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa9139f-d00f-4c69-a549-aa411378898d}, !- Handle
  Surface 1854,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9306eb61-645a-47d8-afe5-1381d6d61f04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Handle
  Roof 150,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}; !- Thermal Zone Name

OS:Surface,
  {2b5415a0-a04d-4c38-b41b-5d1929e099e7}, !- Handle
  Surface 1855,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c67dda-b99c-4fcf-807f-725b4fb3b54d}, !- Handle
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54c1039-36be-412b-9565-34e38486d10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e745bb-a4c9-480b-8963-e6182a7e7bed}, !- Handle
  Surface 1857,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b77ccba-01c6-4c5c-ae85-a7e72e5559df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3d55e3-6bf4-4847-8c23-ebcd42eacf95}, !- Handle
  Surface 1858,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4068c8e9-c9b5-458c-bbf8-d4b57799554b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b764b3f-ecfa-45f4-bdfc-3369fda1711c}, !- Handle
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278e3785-3633-423a-8523-009da91ed600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c62df6-b04f-4111-8839-f50335d31a6e}, !- Handle
  Surface 1860,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e176ea6-8d1e-4d8b-873b-84d3f915ebe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Handle
  Roof 151,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {745bb82b-4b6f-4847-940e-5386e9f97042}; !- Thermal Zone Name

OS:Surface,
  {da83337c-9f58-4e81-a50c-b89e77b588b8}, !- Handle
  Surface 1861,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f0e2d8-0c39-4f0e-ae74-bbaf365ef0aa}, !- Handle
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065c7cb5-ec2f-4349-ab1d-41b22e19fe22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4ed890-7cc8-45be-8047-3eb99cadf6d7}, !- Handle
  Surface 1863,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d573042c-5683-436f-a74c-d3d75d91f2e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {734c3e93-0d9e-4ec6-82b0-fc3194d7ba57}, !- Handle
  Surface 1864,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27af09f2-11f9-41ff-91b3-14fccaacaad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b77ccba-01c6-4c5c-ae85-a7e72e5559df}, !- Handle
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e745bb-a4c9-480b-8963-e6182a7e7bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2502341a-dbe6-4864-87ee-a0aa17234f18}, !- Handle
  Surface 1866,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {603e74c6-4cbb-40df-b363-a1f0cf2c7100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Handle
  Roof 152,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b07415b5-858d-4603-a422-12dd12eebc1f}; !- Thermal Zone Name

OS:Surface,
  {581aa950-ff99-47d4-8798-e4628369ceb2}, !- Handle
  Surface 1867,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66cf61cf-fbf2-4ba3-8f1f-48e9d4f77001}, !- Handle
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55602df6-5c29-4541-a053-f362dff8243a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f6377e-5314-4eb6-a053-c7fc467aaacf}, !- Handle
  Surface 1869,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e20144-8688-445c-aa07-c0b9f7eb9690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21c18e8-474f-4cdf-9eb3-9d85b222b8ea}, !- Handle
  Surface 1870,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab1b701-074e-45c5-b340-1af6e018d9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d573042c-5683-436f-a74c-d3d75d91f2e0}, !- Handle
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4ed890-7cc8-45be-8047-3eb99cadf6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02b00ab-4572-46fe-b7ba-68f4852dddbf}, !- Handle
  Surface 1872,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68e59bcd-7f57-4a3a-b799-7962e49925c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Handle
  Roof 153,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}; !- Thermal Zone Name

OS:Surface,
  {98d97f6a-b453-49b2-af4a-490dbf02bf72}, !- Handle
  Surface 1873,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2f9d86-53cd-4c88-a382-55387762d857}, !- Handle
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d1ab57-cb70-4645-8573-242ce3196c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b9efa3-0028-4938-8336-f0e4ad4f23d6}, !- Handle
  Surface 1875,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db14a5db-979f-4ede-ae0f-f56cf4c56121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e850c5be-d946-40e1-8824-30d41e889517}, !- Handle
  Surface 1876,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6fe1f7-59dd-4f6b-95e7-63596e5d57e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e20144-8688-445c-aa07-c0b9f7eb9690}, !- Handle
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f6377e-5314-4eb6-a053-c7fc467aaacf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0cc40df-88f0-4eb8-bb89-2f63121b677f}, !- Handle
  Surface 1878,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b67daad2-21eb-49ff-883c-2dbdd46b2be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Handle
  Roof 154,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}; !- Thermal Zone Name

OS:Surface,
  {2671b42c-5249-47f7-bf61-78e0db7a3559}, !- Handle
  Surface 1879,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a932e8f3-060b-47bd-bc3b-fe7798442201}, !- Handle
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc2b7ef-a351-4e0f-8590-99d6c750732e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ee11a4-49e1-4b20-a0dd-8a236926188a}, !- Handle
  Surface 1881,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2d5e7b-fe11-493e-9e87-2275853d6f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1094eef-3468-4ca5-918f-d12c2edc10ca}, !- Handle
  Surface 1882,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b985237d-d8d1-435c-9340-be23ee1893a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db14a5db-979f-4ede-ae0f-f56cf4c56121}, !- Handle
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b9efa3-0028-4938-8336-f0e4ad4f23d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95070c72-d37d-45bf-804c-658c67933cac}, !- Handle
  Surface 1884,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfe8fd9a-3b37-4ad5-bdd0-c292eea12689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Handle
  Roof 155,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}; !- Thermal Zone Name

OS:Surface,
  {03b5a0dc-3a39-46d3-b656-a9cead64b963}, !- Handle
  Surface 1885,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa92ec69-94e5-4c42-aad1-a31337271d16}, !- Handle
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05239ded-1a85-408f-8769-70cc5f71e3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2796bdbb-198d-493c-8bf2-9f1a9bc75006}, !- Handle
  Surface 1887,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4425eebd-b9c6-452b-b222-a203e8f10a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b931e2b9-1f97-487d-8d35-77599c40152c}, !- Handle
  Surface 1888,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa3a31f-5999-41b9-89c6-c151d5652c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2d5e7b-fe11-493e-9e87-2275853d6f1f}, !- Handle
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ee11a4-49e1-4b20-a0dd-8a236926188a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb047d9-5f5f-4ca6-992e-950c998a46c0}, !- Handle
  Surface 1890,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa8cd487-ed76-4381-87d5-382516be3e06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Handle
  Roof 156,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7177ad01-5672-4bf8-889b-2c95cf744e86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {08e6aed2-2499-468d-a920-6a7018aab9f8}, !- Handle
  Surface 1891,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37869a48-31ea-44ad-b7f2-d9af35f8a26c}, !- Handle
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03169b4a-e420-4e6b-8a2e-92644713a335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f97b60-7e2a-4633-a6c0-9129e4282c92}, !- Handle
  Surface 1893,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec82a449-218d-4b38-b6b1-1ed1ea0eb07f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d41e090-52f5-4794-9991-39f998075829}, !- Handle
  Surface 1894,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68147faf-a61a-496f-8644-3c4874c04a50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4425eebd-b9c6-452b-b222-a203e8f10a22}, !- Handle
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2796bdbb-198d-493c-8bf2-9f1a9bc75006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b24e1f-bc37-474c-a487-baaa925f6d1e}, !- Handle
  Surface 1896,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00fbeaeb-38f3-4a0e-b564-ef32120106d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Handle
  Roof 157,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}; !- Thermal Zone Name

OS:Surface,
  {06761b6d-a92c-4889-9345-c8ce8daae1a7}, !- Handle
  Surface 1897,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb9e4b2-beab-4134-b5b3-3ef0d30cd6f0}, !- Handle
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62c7ac5-3d77-44ff-871a-23ddc1b01869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e5ddce-37c7-4bb6-9e16-63bf67dfb245}, !- Handle
  Surface 1899,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4a12a5-fc0d-424e-9b98-b442f959d153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d492b8-51bf-4a97-a013-537237ff159d}, !- Handle
  Surface 1900,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99aa401d-c569-41fb-9471-933e2e5bb92a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec82a449-218d-4b38-b6b1-1ed1ea0eb07f}, !- Handle
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f97b60-7e2a-4633-a6c0-9129e4282c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e3ed20-fbad-4b66-9d87-eb4cf6c3c878}, !- Handle
  Surface 1902,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d251ae3a-1922-4332-bfac-6ad69910de3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Handle
  Roof 158,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -60,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}; !- Thermal Zone Name

OS:Surface,
  {bbc6397c-668a-4101-8584-9252f2f43887}, !- Handle
  Surface 1903,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2866270-c63e-4fc0-ba8a-2c66183f563e}, !- Handle
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b74361d-0537-446f-bbb1-9c2c4971ebc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ac43a4-0a40-42f3-a67f-5a34dcc465ca}, !- Handle
  Surface 1905,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4acfdb26-bed1-4448-91bd-f63034ac33e9}, !- Handle
  Surface 1906,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6852dda2-40c0-4f62-900a-9bc9a36c0a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4a12a5-fc0d-424e-9b98-b442f959d153}, !- Handle
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e5ddce-37c7-4bb6-9e16-63bf67dfb245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a614841-ef1a-407e-bf7b-e7b526f43910}, !- Handle
  Surface 1908,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7affb10f-4db3-43b9-b59d-019e46238750}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Handle
  Roof 159,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}; !- Thermal Zone Name

OS:Surface,
  {e887c514-d7d0-442e-ab1a-99946a7fe3f3}, !- Handle
  Surface 1909,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b077c89a-d71b-43d8-a4ac-30b3bc7adb02}, !- Handle
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11746384-2b6d-4ce0-b82d-8946f8329a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ea0df5-1c0b-4892-aeed-80cd5c0c7d16}, !- Handle
  Surface 1911,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9b0a2b-76b9-4379-8ab2-e8fe41aa06db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1633c04f-ce29-48a8-9ced-394976e599a8}, !- Handle
  Surface 1912,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb684b3d-183b-45d4-a147-398b31eb01ba}, !- Handle
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481b7851-8a4d-4458-85d5-490b8039c2fd}, !- Handle
  Surface 1914,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76d26e7a-d8d4-4c35-88e3-f22a287dad33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Handle
  Roof 160,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}; !- Thermal Zone Name

OS:Surface,
  {76751ad4-418b-41d5-bd31-32588d9df8b3}, !- Handle
  Surface 1915,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4068c8e9-c9b5-458c-bbf8-d4b57799554b}, !- Handle
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3d55e3-6bf4-4847-8c23-ebcd42eacf95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e68410c-3f94-4d4b-9c8d-39b2d526ef3a}, !- Handle
  Surface 1917,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e6169e-ab9f-4fdc-9fd9-4d9ab3416cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef69490-5508-4896-991e-cb7ed4c21ed4}, !- Handle
  Surface 1918,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9b0a2b-76b9-4379-8ab2-e8fe41aa06db}, !- Handle
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ea0df5-1c0b-4892-aeed-80cd5c0c7d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6caa2a-17b2-4f41-9ee7-090ac093927d}, !- Handle
  Surface 1920,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d2933be-2778-4b04-b93a-9ce9b140ab83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Handle
  Roof 161,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -60,                                    !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0323c34-7826-48fb-8fca-dee77036f013}; !- Thermal Zone Name

OS:Surface,
  {8b5f94d8-ba64-4aa6-93ca-068eb552b836}, !- Handle
  Surface 1921,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27af09f2-11f9-41ff-91b3-14fccaacaad0}, !- Handle
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {734c3e93-0d9e-4ec6-82b0-fc3194d7ba57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfe75ec-8897-4349-9fa9-5b99dec398b2}, !- Handle
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c519fabf-ca4f-4a9a-b23e-21ed6e05597d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bc815b-853d-4726-8965-32187195530e}, !- Handle
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e6169e-ab9f-4fdc-9fd9-4d9ab3416cc4}, !- Handle
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e68410c-3f94-4d4b-9c8d-39b2d526ef3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8f9607-9790-4ef3-8662-c94f8ea3a2b8}, !- Handle
  Surface 1926,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {472fef69-da59-4c76-874c-f6d56c7b89e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Handle
  Roof 162,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40,                                    !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}; !- Thermal Zone Name

OS:Surface,
  {2f77813a-017f-4b3c-9124-2594745fd1d7}, !- Handle
  Surface 1927,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab1b701-074e-45c5-b340-1af6e018d9cb}, !- Handle
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f21c18e8-474f-4cdf-9eb3-9d85b222b8ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a301b939-6ee8-4a3c-9e3e-2cc2e7b745e0}, !- Handle
  Surface 1929,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5f6303-5253-4989-9a9c-d8c14b1ef798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17795b6e-4f04-4695-9474-da4d11a7ed60}, !- Handle
  Surface 1930,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c519fabf-ca4f-4a9a-b23e-21ed6e05597d}, !- Handle
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bfe75ec-8897-4349-9fa9-5b99dec398b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20889165-e6fc-4a60-b36d-11497f71847a}, !- Handle
  Surface 1932,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2584295c-8c24-4b62-ace4-5b81fdbb21ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Handle
  Roof 163,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20,                                    !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6fa3b566-6de5-470d-9eae-25730a9cb127}; !- Thermal Zone Name

OS:Surface,
  {d8da2abe-6077-480e-b3e0-94c6691f94bd}, !- Handle
  Surface 1933,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6fe1f7-59dd-4f6b-95e7-63596e5d57e1}, !- Handle
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e850c5be-d946-40e1-8824-30d41e889517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc46555c-89ff-4654-a2ca-85120649d45e}, !- Handle
  Surface 1935,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d0a01d8-4c5d-47df-b5db-ad1180929e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0627b413-5f03-4ec7-afc1-c30ae33fc34a}, !- Handle
  Surface 1936,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5f6303-5253-4989-9a9c-d8c14b1ef798}, !- Handle
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a301b939-6ee8-4a3c-9e3e-2cc2e7b745e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62b95ba-25ec-42e6-90f1-1d805784baa0}, !- Handle
  Surface 1938,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d75b906-b4ec-4015-b377-dab812bbc5fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Handle
  Roof 164,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.4210854715202e-14,                    !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {654dcd08-392b-49cd-b39c-46e458eac898}; !- Thermal Zone Name

OS:Surface,
  {2262de53-78d5-482c-93be-775a49000a00}, !- Handle
  Surface 1939,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b985237d-d8d1-435c-9340-be23ee1893a7}, !- Handle
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1094eef-3468-4ca5-918f-d12c2edc10ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d5af14-27c7-470d-ac4b-2a1f8e3b903c}, !- Handle
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303622f4-dab0-42c2-a1f2-1979c85f2f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a51ebc-482f-4188-93cf-11a86f1eebb6}, !- Handle
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, -20, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d0a01d8-4c5d-47df-b5db-ad1180929e0b}, !- Handle
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc46555c-89ff-4654-a2ca-85120649d45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.15544362088405e-30, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, -20, 0,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a6d370-7e93-48bc-91e3-67360dc2995a}, !- Handle
  Surface 1944,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05212aa4-0362-420e-9e7b-7d0bef88d7b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -3.15544362088405e-30, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.15544362088405e-30, -20, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Handle
  Roof 165,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d3f66fc-2715-422d-8309-e171763cbe64}; !- Thermal Zone Name

OS:Surface,
  {219ee6f7-65d8-4a23-9637-6c4c33c18642}, !- Handle
  Surface 1945,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa3a31f-5999-41b9-89c6-c151d5652c9c}, !- Handle
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b931e2b9-1f97-487d-8d35-77599c40152c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a2e932a-f6a5-43a5-adf7-4d965104e1b0}, !- Handle
  Surface 1947,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdd5dd60-df78-4cf6-85c4-cf40a6a7e284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3271b7d2-20d7-4802-9faf-a6b65bbcdb12}, !- Handle
  Surface 1948,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303622f4-dab0-42c2-a1f2-1979c85f2f3a}, !- Handle
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d5af14-27c7-470d-ac4b-2a1f8e3b903c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2338c91b-c237-4cf2-91f6-88e0a058b6a1}, !- Handle
  Surface 1950,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2f7e043-6414-4daa-9973-43304c117527}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Handle
  Roof 166,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40,                                     !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}; !- Thermal Zone Name

OS:Surface,
  {e6982a9f-aebc-4219-b1f9-0af462c89dc5}, !- Handle
  Surface 1951,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68147faf-a61a-496f-8644-3c4874c04a50}, !- Handle
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d41e090-52f5-4794-9991-39f998075829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4bb1c6-7a14-415c-ac85-1a87cf39e925}, !- Handle
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b841a1-cef9-41c2-bbbc-8a05f54c65ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5ad2b3-e683-42b6-afe6-a8f0b6d52a8e}, !- Handle
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd5dd60-df78-4cf6-85c4-cf40a6a7e284}, !- Handle
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a2e932a-f6a5-43a5-adf7-4d965104e1b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee79e831-17b6-4031-a05a-4d248ac4ef8f}, !- Handle
  Surface 1956,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b9a0483-e092-4e3c-9061-024edf29b3c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Handle
  Roof 167,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60,                                     !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e281b945-c864-4a1b-9212-042612fa369b}; !- Thermal Zone Name

OS:Surface,
  {57ca595c-9fd2-42c9-9dc1-93c8d8dfe929}, !- Handle
  Surface 1957,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99aa401d-c569-41fb-9471-933e2e5bb92a}, !- Handle
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d492b8-51bf-4a97-a013-537237ff159d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb1d545-fbda-4416-96a9-6913ab6ccf0e}, !- Handle
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a439b1a6-1cc9-4518-a487-31ea20756fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55715b8-5fea-47d2-b5fc-ea726fd052a4}, !- Handle
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b841a1-cef9-41c2-bbbc-8a05f54c65ac}, !- Handle
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4bb1c6-7a14-415c-ac85-1a87cf39e925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d184c3-23c0-4688-aa28-ab1ed786fb98}, !- Handle
  Surface 1962,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c45be6b3-7e28-4ff4-b5bd-0ed5d5919dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Handle
  Roof 168,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -80,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}; !- Thermal Zone Name

OS:Surface,
  {7c2bea9a-4379-4385-9893-f15b8ac059ed}, !- Handle
  Surface 1963,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6852dda2-40c0-4f62-900a-9bc9a36c0a94}, !- Handle
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4acfdb26-bed1-4448-91bd-f63034ac33e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f33bcce-9c6a-43f6-bed9-525d4ddf8038}, !- Handle
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2878a5cb-68f1-4247-a12d-232ba806f1a7}, !- Handle
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -20, 0.1,         !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 2 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a439b1a6-1cc9-4518-a487-31ea20756fd1}, !- Handle
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb1d545-fbda-4416-96a9-6913ab6ccf0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -20, 0,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61062822-e9db-4f0b-92f0-5d41ccd73d68}, !- Handle
  Surface 1968,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee375271-54c5-4dc9-bdce-42f13bfae5d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0.1,                           !- X,Y,Z Vertex 1 {m}
  20, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -20, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7177ad01-5672-4bf8-889b-2c95cf744e86}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c79fb43-0586-4ec4-998b-1d2d655a2105}, !- Zone Air Inlet Port List
  {a0555d38-4bdc-484c-8bb7-a0fea46613c0}, !- Zone Air Exhaust Port List
  {c1a99ad0-f2c3-4b3e-b878-c2305c1dba79}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {187dd041-de01-47b7-938f-4017af92fa3c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {962c502b-dc12-438b-ab14-0770e72d8e4f}, !- Handle
  Node 93,                                !- Name
  {c1a99ad0-f2c3-4b3e-b878-c2305c1dba79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a99ad0-f2c3-4b3e-b878-c2305c1dba79}, !- Handle
  {6e76750a-9c54-46f1-850a-7429d9957007}, !- Name
  {7177ad01-5672-4bf8-889b-2c95cf744e86}, !- Source Object
  11,                                     !- Outlet Port
  {962c502b-dc12-438b-ab14-0770e72d8e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c79fb43-0586-4ec4-998b-1d2d655a2105}, !- Handle
  Port List 185,                          !- Name
  {7177ad01-5672-4bf8-889b-2c95cf744e86}; !- HVAC Component

OS:PortList,
  {a0555d38-4bdc-484c-8bb7-a0fea46613c0}, !- Handle
  Port List 186,                          !- Name
  {7177ad01-5672-4bf8-889b-2c95cf744e86}; !- HVAC Component

OS:Sizing:Zone,
  {27161080-19b2-406d-91a6-80a1b89239bd}, !- Handle
  {7177ad01-5672-4bf8-889b-2c95cf744e86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {628f8003-ab78-48b5-9af0-f1a9a6f79b83}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {7177ad01-5672-4bf8-889b-2c95cf744e86}; !- Thermal Zone

OS:ThermalZone,
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02ea7d22-366d-402e-9638-ea52fa39bc9a}, !- Zone Air Inlet Port List
  {39e00d37-df2f-48d0-bf1e-656fb8b2c143}, !- Zone Air Exhaust Port List
  {5fed797b-4664-485a-a70d-b7b96f06c6ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd77da81-48c1-402d-9a49-a7649e02875e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9f86ff4-0111-4a1c-abfc-0c8d213eff7e}, !- Handle
  Node 94,                                !- Name
  {5fed797b-4664-485a-a70d-b7b96f06c6ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fed797b-4664-485a-a70d-b7b96f06c6ba}, !- Handle
  {d8bd959c-509e-42f8-982e-2a0f24ca07bf}, !- Name
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}, !- Source Object
  11,                                     !- Outlet Port
  {f9f86ff4-0111-4a1c-abfc-0c8d213eff7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02ea7d22-366d-402e-9638-ea52fa39bc9a}, !- Handle
  Port List 187,                          !- Name
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}; !- HVAC Component

OS:PortList,
  {39e00d37-df2f-48d0-bf1e-656fb8b2c143}, !- Handle
  Port List 188,                          !- Name
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}; !- HVAC Component

OS:Sizing:Zone,
  {e19d498f-3ea2-48ee-b453-e7dcbe88dd9f}, !- Handle
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7851c6ea-d454-40b5-bdd6-6418e21cbdb5}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {d7bb63ef-cdd9-4b63-ab1f-32620700dd1b}; !- Thermal Zone

OS:ThermalZone,
  {f671d71b-0496-4346-910d-5d9a5e1d7564}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {775aab35-dbc9-4202-829c-a3e906366ded}, !- Zone Air Inlet Port List
  {522d5940-4807-4e62-8568-358f39107286}, !- Zone Air Exhaust Port List
  {4782a38e-76ac-4230-bee4-46429cb44aef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e6e379c-7144-415e-a79d-2bc7dbbf3b0d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51687ea2-d072-4ac6-9062-4cc92ff4a5bc}, !- Handle
  Node 95,                                !- Name
  {4782a38e-76ac-4230-bee4-46429cb44aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4782a38e-76ac-4230-bee4-46429cb44aef}, !- Handle
  {84a36b05-22fd-436e-b825-55765d0f4f6a}, !- Name
  {f671d71b-0496-4346-910d-5d9a5e1d7564}, !- Source Object
  11,                                     !- Outlet Port
  {51687ea2-d072-4ac6-9062-4cc92ff4a5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {775aab35-dbc9-4202-829c-a3e906366ded}, !- Handle
  Port List 189,                          !- Name
  {f671d71b-0496-4346-910d-5d9a5e1d7564}; !- HVAC Component

OS:PortList,
  {522d5940-4807-4e62-8568-358f39107286}, !- Handle
  Port List 190,                          !- Name
  {f671d71b-0496-4346-910d-5d9a5e1d7564}; !- HVAC Component

OS:Sizing:Zone,
  {b8fac664-f0c7-4c61-a05b-0a13c0170949}, !- Handle
  {f671d71b-0496-4346-910d-5d9a5e1d7564}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34bbfdd6-ebcf-4fc4-8506-6cc0711db8d4}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {f671d71b-0496-4346-910d-5d9a5e1d7564}; !- Thermal Zone

OS:ThermalZone,
  {7850476f-045d-4354-9244-0ca4dac008a5}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25f61fc9-132b-4ad2-a47d-6369e82be540}, !- Zone Air Inlet Port List
  {2a4fdd49-9435-427a-acc9-354c03e841f2}, !- Zone Air Exhaust Port List
  {b2ace523-371e-4a0c-ab12-180ecf3d02bb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24a17d77-5e73-46ff-b033-a9eefd69b346}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c505a8af-8098-4982-8089-2d1202f9ff2b}, !- Handle
  Node 96,                                !- Name
  {b2ace523-371e-4a0c-ab12-180ecf3d02bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2ace523-371e-4a0c-ab12-180ecf3d02bb}, !- Handle
  {207c4f5b-7af0-4f80-9816-a1c10e9baab3}, !- Name
  {7850476f-045d-4354-9244-0ca4dac008a5}, !- Source Object
  11,                                     !- Outlet Port
  {c505a8af-8098-4982-8089-2d1202f9ff2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25f61fc9-132b-4ad2-a47d-6369e82be540}, !- Handle
  Port List 191,                          !- Name
  {7850476f-045d-4354-9244-0ca4dac008a5}; !- HVAC Component

OS:PortList,
  {2a4fdd49-9435-427a-acc9-354c03e841f2}, !- Handle
  Port List 192,                          !- Name
  {7850476f-045d-4354-9244-0ca4dac008a5}; !- HVAC Component

OS:Sizing:Zone,
  {f0660bf8-36d5-4a6d-8017-939c81fdf003}, !- Handle
  {7850476f-045d-4354-9244-0ca4dac008a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd2eb1c9-9d14-4217-8669-66557a1c3f93}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {7850476f-045d-4354-9244-0ca4dac008a5}; !- Thermal Zone

OS:ThermalZone,
  {654dcd08-392b-49cd-b39c-46e458eac898}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2e96d56-4e28-4111-b6a0-7cc699219ee7}, !- Zone Air Inlet Port List
  {037927ed-61a9-47c5-bac2-4b0f951ec855}, !- Zone Air Exhaust Port List
  {976118a1-20ed-465e-be40-ecb9a005c649}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3297fe87-2611-4896-a49c-67721de16370}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e60dcbe-4a80-4a2c-aebe-98b1357c1faf}, !- Handle
  Node 97,                                !- Name
  {976118a1-20ed-465e-be40-ecb9a005c649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {976118a1-20ed-465e-be40-ecb9a005c649}, !- Handle
  {2a6dbf6a-5b84-40f7-a998-3800ca3bd9b3}, !- Name
  {654dcd08-392b-49cd-b39c-46e458eac898}, !- Source Object
  11,                                     !- Outlet Port
  {7e60dcbe-4a80-4a2c-aebe-98b1357c1faf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2e96d56-4e28-4111-b6a0-7cc699219ee7}, !- Handle
  Port List 193,                          !- Name
  {654dcd08-392b-49cd-b39c-46e458eac898}; !- HVAC Component

OS:PortList,
  {037927ed-61a9-47c5-bac2-4b0f951ec855}, !- Handle
  Port List 194,                          !- Name
  {654dcd08-392b-49cd-b39c-46e458eac898}; !- HVAC Component

OS:Sizing:Zone,
  {4cc328c7-27e9-4739-90ab-03c8737b8979}, !- Handle
  {654dcd08-392b-49cd-b39c-46e458eac898}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4beeb1f1-9101-416d-a402-7c882f338c1b}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {654dcd08-392b-49cd-b39c-46e458eac898}; !- Thermal Zone

OS:ThermalZone,
  {24ac51a2-e090-47db-8e3d-614796913004}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b92808f-892f-44ac-834f-a26ee47d317a}, !- Zone Air Inlet Port List
  {0ef08e40-4c95-45d5-bb67-af032bdf0975}, !- Zone Air Exhaust Port List
  {c199bf63-45b8-451e-a9fc-158cf5012763}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05eb9176-403a-4ac1-833c-ac78bffb9325}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4eb1b36-c3dd-43d9-95d1-8e8ff4070169}, !- Handle
  Node 98,                                !- Name
  {c199bf63-45b8-451e-a9fc-158cf5012763}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c199bf63-45b8-451e-a9fc-158cf5012763}, !- Handle
  {cf5f1985-c2ff-4b8d-9b3c-54083df1c58c}, !- Name
  {24ac51a2-e090-47db-8e3d-614796913004}, !- Source Object
  11,                                     !- Outlet Port
  {c4eb1b36-c3dd-43d9-95d1-8e8ff4070169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b92808f-892f-44ac-834f-a26ee47d317a}, !- Handle
  Port List 195,                          !- Name
  {24ac51a2-e090-47db-8e3d-614796913004}; !- HVAC Component

OS:PortList,
  {0ef08e40-4c95-45d5-bb67-af032bdf0975}, !- Handle
  Port List 196,                          !- Name
  {24ac51a2-e090-47db-8e3d-614796913004}; !- HVAC Component

OS:Sizing:Zone,
  {2d82f6bb-cc2e-4a88-a372-c8f1183c4c0c}, !- Handle
  {24ac51a2-e090-47db-8e3d-614796913004}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bee29279-7f05-45d5-9bec-9b287efe973a}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {24ac51a2-e090-47db-8e3d-614796913004}; !- Thermal Zone

OS:ThermalZone,
  {add53c12-57d9-43d2-a540-63eb9bf429ef}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34df664c-5748-426a-998c-db39bccbc022}, !- Zone Air Inlet Port List
  {7ded2aca-93ed-4b23-a59f-053c5e69bd67}, !- Zone Air Exhaust Port List
  {201b9d44-ff26-4aa4-ac53-fcb910975c1c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86ff5bea-63e6-4115-b3bc-fbf57143ef3d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbf7916c-f7cb-4333-a69e-bcfa4dbc9c96}, !- Handle
  Node 99,                                !- Name
  {201b9d44-ff26-4aa4-ac53-fcb910975c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {201b9d44-ff26-4aa4-ac53-fcb910975c1c}, !- Handle
  {4134981d-0cab-4789-b87b-20bb0bdca7a3}, !- Name
  {add53c12-57d9-43d2-a540-63eb9bf429ef}, !- Source Object
  11,                                     !- Outlet Port
  {cbf7916c-f7cb-4333-a69e-bcfa4dbc9c96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34df664c-5748-426a-998c-db39bccbc022}, !- Handle
  Port List 197,                          !- Name
  {add53c12-57d9-43d2-a540-63eb9bf429ef}; !- HVAC Component

OS:PortList,
  {7ded2aca-93ed-4b23-a59f-053c5e69bd67}, !- Handle
  Port List 198,                          !- Name
  {add53c12-57d9-43d2-a540-63eb9bf429ef}; !- HVAC Component

OS:Sizing:Zone,
  {550ff726-cd8d-46e7-a424-fbabc2b7ee30}, !- Handle
  {add53c12-57d9-43d2-a540-63eb9bf429ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b52a63b3-18b0-4cfc-9834-7dcd5a975285}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {add53c12-57d9-43d2-a540-63eb9bf429ef}; !- Thermal Zone

OS:ThermalZone,
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd6df60e-e45a-44af-9768-1cb92613fdbb}, !- Zone Air Inlet Port List
  {390560aa-252e-472f-a702-e2edd8d684de}, !- Zone Air Exhaust Port List
  {b5f9ec9a-44f4-4bb9-b041-f752e7bb15a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee02e119-3789-44f5-93e5-27ce84955c58}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72f55386-8f09-450d-8954-a1b26b67db4f}, !- Handle
  Node 100,                               !- Name
  {b5f9ec9a-44f4-4bb9-b041-f752e7bb15a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5f9ec9a-44f4-4bb9-b041-f752e7bb15a2}, !- Handle
  {17fe9f88-b795-40a2-9492-0211d13436da}, !- Name
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}, !- Source Object
  11,                                     !- Outlet Port
  {72f55386-8f09-450d-8954-a1b26b67db4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd6df60e-e45a-44af-9768-1cb92613fdbb}, !- Handle
  Port List 199,                          !- Name
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}; !- HVAC Component

OS:PortList,
  {390560aa-252e-472f-a702-e2edd8d684de}, !- Handle
  Port List 200,                          !- Name
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}; !- HVAC Component

OS:Sizing:Zone,
  {e1476bf4-65fb-4692-b353-1a6a2dbd6db5}, !- Handle
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2ed0fdf-ba37-488d-9a1e-e42f83bfeb13}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {ce90bfa3-e70a-491f-a463-8857ccb3ae2b}; !- Thermal Zone

OS:ThermalZone,
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d6a2d0c-b0eb-441a-b283-e12cd367bc6e}, !- Zone Air Inlet Port List
  {50842807-c01f-4582-893b-8542f7f4f516}, !- Zone Air Exhaust Port List
  {f6a61524-c8c7-4ffc-8fa3-48364d1967d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9469a038-af5d-42ce-b116-87666ab788f5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1fa91f2-5446-4841-b659-29a87fb113b7}, !- Handle
  Node 101,                               !- Name
  {f6a61524-c8c7-4ffc-8fa3-48364d1967d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6a61524-c8c7-4ffc-8fa3-48364d1967d3}, !- Handle
  {a8281e8d-06a1-4cac-8eea-ad5413f09baf}, !- Name
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}, !- Source Object
  11,                                     !- Outlet Port
  {c1fa91f2-5446-4841-b659-29a87fb113b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d6a2d0c-b0eb-441a-b283-e12cd367bc6e}, !- Handle
  Port List 201,                          !- Name
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}; !- HVAC Component

OS:PortList,
  {50842807-c01f-4582-893b-8542f7f4f516}, !- Handle
  Port List 202,                          !- Name
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}; !- HVAC Component

OS:Sizing:Zone,
  {21f32f87-160d-49f2-840c-0e7466e50cf9}, !- Handle
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a8caced-ddd7-4f8a-aefe-ceeda6bc219e}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {7d15dc27-9d8e-4d5d-a597-0c1bba99dc1d}; !- Thermal Zone

OS:ThermalZone,
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07d32dd3-c664-46a8-8500-8ed7f041fd7a}, !- Zone Air Inlet Port List
  {ce08eb10-5308-41bc-bef3-be25b4ad4e06}, !- Zone Air Exhaust Port List
  {f197d854-ce62-4825-b451-9c7208c42a36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47d2d3fc-7f99-4a87-959d-ae8ef2f34b2f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45eb073d-f73f-4e6a-9bc2-b4c848a66064}, !- Handle
  Node 102,                               !- Name
  {f197d854-ce62-4825-b451-9c7208c42a36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f197d854-ce62-4825-b451-9c7208c42a36}, !- Handle
  {2a9daea9-7dde-45ee-ae73-5b5ebef006f5}, !- Name
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}, !- Source Object
  11,                                     !- Outlet Port
  {45eb073d-f73f-4e6a-9bc2-b4c848a66064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07d32dd3-c664-46a8-8500-8ed7f041fd7a}, !- Handle
  Port List 203,                          !- Name
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}; !- HVAC Component

OS:PortList,
  {ce08eb10-5308-41bc-bef3-be25b4ad4e06}, !- Handle
  Port List 204,                          !- Name
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}; !- HVAC Component

OS:Sizing:Zone,
  {1d8fab30-df35-43e1-a0eb-093e4e3d221d}, !- Handle
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6a22679-8118-449c-bd7b-b75a7bca2481}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {83b976f2-a7a9-4e1c-976b-bf2f345a49ee}; !- Thermal Zone

OS:ThermalZone,
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
