  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c07414a8-62f5-4736-8047-107157f5eafa}, !- Zone Air Inlet Port List
  {18e6957f-867e-463f-916e-d3676e5c7ee8}, !- Zone Air Exhaust Port List
  {7a7b3a5e-89ed-4384-a041-3ae206ed1459}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fa4417b-72f8-4bb0-b53b-91d80caaddcc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c40df9cd-0a66-4289-9419-5a720112e4d5}, !- Handle
  Node 103,                               !- Name
  {7a7b3a5e-89ed-4384-a041-3ae206ed1459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a7b3a5e-89ed-4384-a041-3ae206ed1459}, !- Handle
  {139f7381-358e-4fe1-a8da-6361fc675007}, !- Name
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}, !- Source Object
  11,                                     !- Outlet Port
  {c40df9cd-0a66-4289-9419-5a720112e4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c07414a8-62f5-4736-8047-107157f5eafa}, !- Handle
  Port List 205,                          !- Name
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}; !- HVAC Component

OS:PortList,
  {18e6957f-867e-463f-916e-d3676e5c7ee8}, !- Handle
  Port List 206,                          !- Name
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}; !- HVAC Component

OS:Sizing:Zone,
  {1305cf87-2d96-4ed5-bd54-885750f8e0e5}, !- Handle
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7f7ee73-c4a9-4549-8802-b2c8a442bad9}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {35c7eda4-b079-496d-b2d8-b22c6f52d9c6}; !- Thermal Zone

OS:ThermalZone,
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af83c4ba-4d1f-4f99-a4a8-2c8aafda3921}, !- Zone Air Inlet Port List
  {66420822-f138-4eab-a406-011dc6a74eb6}, !- Zone Air Exhaust Port List
  {d3034392-a375-4d24-82cb-d98f8b05055a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42c9a632-727c-47fa-92a8-d6cabc47ddda}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a4e3f9a-156a-4fd9-9031-4ce437654248}, !- Handle
  Node 104,                               !- Name
  {d3034392-a375-4d24-82cb-d98f8b05055a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3034392-a375-4d24-82cb-d98f8b05055a}, !- Handle
  {ef82017f-8b76-49d0-ac7f-375ddd80569c}, !- Name
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}, !- Source Object
  11,                                     !- Outlet Port
  {1a4e3f9a-156a-4fd9-9031-4ce437654248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af83c4ba-4d1f-4f99-a4a8-2c8aafda3921}, !- Handle
  Port List 207,                          !- Name
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}; !- HVAC Component

OS:PortList,
  {66420822-f138-4eab-a406-011dc6a74eb6}, !- Handle
  Port List 208,                          !- Name
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}; !- HVAC Component

OS:Sizing:Zone,
  {8e87b9ee-950e-4037-8110-0b8a090d71c3}, !- Handle
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3a49e27f-5677-48e2-b1d5-4a0ab55a8f3d}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {cbd4d1d1-52f9-4950-9caf-ed1784b76cff}; !- Thermal Zone

OS:ThermalZone,
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0069edf8-c439-4dc1-b43b-69754383e7f2}, !- Zone Air Inlet Port List
  {3fdebfeb-f53e-4e43-9537-a56d5cb0557a}, !- Zone Air Exhaust Port List
  {72b87c99-a56a-47a5-b880-5368e5e46ff9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cbc9bc1-5093-496a-a370-40d8c516bde0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9a811d-6b41-428f-ba5b-c39e072dab37}, !- Handle
  Node 105,                               !- Name
  {72b87c99-a56a-47a5-b880-5368e5e46ff9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72b87c99-a56a-47a5-b880-5368e5e46ff9}, !- Handle
  {fc36cf93-d198-421e-8d6f-48ec3ebf337b}, !- Name
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}, !- Source Object
  11,                                     !- Outlet Port
  {7e9a811d-6b41-428f-ba5b-c39e072dab37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0069edf8-c439-4dc1-b43b-69754383e7f2}, !- Handle
  Port List 209,                          !- Name
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}; !- HVAC Component

OS:PortList,
  {3fdebfeb-f53e-4e43-9537-a56d5cb0557a}, !- Handle
  Port List 210,                          !- Name
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}; !- HVAC Component

OS:Sizing:Zone,
  {6c9839ef-3c94-4462-a9c5-c072ac32f0dc}, !- Handle
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0a2b511-32ad-4f2e-9a7b-a79dc9d62771}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {6e2ec14d-3556-442f-8b16-a69d967a4dad}; !- Thermal Zone

OS:ThermalZone,
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0cd4bdc-289b-44e5-a7fe-925fafa5e799}, !- Zone Air Inlet Port List
  {73beb6cd-a2f9-4ac3-a388-6cc198f1f665}, !- Zone Air Exhaust Port List
  {18114e97-517d-4e43-aba6-d72d59cc564f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d9e6e51-a9c3-4037-a383-6eaab946e065}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a91c0bb-c15b-41db-a8d2-a492124c2886}, !- Handle
  Node 106,                               !- Name
  {18114e97-517d-4e43-aba6-d72d59cc564f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18114e97-517d-4e43-aba6-d72d59cc564f}, !- Handle
  {0ca2e08b-70e6-479e-ac14-f12b4ea628e7}, !- Name
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}, !- Source Object
  11,                                     !- Outlet Port
  {4a91c0bb-c15b-41db-a8d2-a492124c2886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0cd4bdc-289b-44e5-a7fe-925fafa5e799}, !- Handle
  Port List 211,                          !- Name
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}; !- HVAC Component

OS:PortList,
  {73beb6cd-a2f9-4ac3-a388-6cc198f1f665}, !- Handle
  Port List 212,                          !- Name
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}; !- HVAC Component

OS:Sizing:Zone,
  {bd1534e4-791e-4d30-9598-a789c2ff5a4f}, !- Handle
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {761ef8a5-8cc2-4adb-95a1-d7364ab7d744}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {d2a4eb94-8a16-4189-b978-39c39e8a6a27}; !- Thermal Zone

OS:ThermalZone,
  {2e760c4e-a64d-4073-bc03-60dbef57363d}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46124f59-cf2e-4fd6-aedb-e5efd722f6dd}, !- Zone Air Inlet Port List
  {8bf19773-fc52-444f-8db1-a14b126c9d6e}, !- Zone Air Exhaust Port List
  {007428bb-cd02-493f-8ff5-0c8e3ff6f24f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6c616f6-8beb-4dbd-9417-d48a61e8cb9a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfc34c4d-228a-449c-ad0b-878d3750cd94}, !- Handle
  Node 107,                               !- Name
  {007428bb-cd02-493f-8ff5-0c8e3ff6f24f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {007428bb-cd02-493f-8ff5-0c8e3ff6f24f}, !- Handle
  {eda413bc-80cf-4c42-8162-88366659523a}, !- Name
  {2e760c4e-a64d-4073-bc03-60dbef57363d}, !- Source Object
  11,                                     !- Outlet Port
  {cfc34c4d-228a-449c-ad0b-878d3750cd94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46124f59-cf2e-4fd6-aedb-e5efd722f6dd}, !- Handle
  Port List 213,                          !- Name
  {2e760c4e-a64d-4073-bc03-60dbef57363d}; !- HVAC Component

OS:PortList,
  {8bf19773-fc52-444f-8db1-a14b126c9d6e}, !- Handle
  Port List 214,                          !- Name
  {2e760c4e-a64d-4073-bc03-60dbef57363d}; !- HVAC Component

OS:Sizing:Zone,
  {377edc30-45e9-4789-9fb0-84ac6b97ec59}, !- Handle
  {2e760c4e-a64d-4073-bc03-60dbef57363d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6f04256b-818e-42b2-9f4c-7f4eb14e89b8}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {2e760c4e-a64d-4073-bc03-60dbef57363d}; !- Thermal Zone

OS:ThermalZone,
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c25edb-ceb7-4c45-a206-36b35df31501}, !- Zone Air Inlet Port List
  {c23e4da2-2556-4e36-b68d-6387e8b8035b}, !- Zone Air Exhaust Port List
  {9eaf689c-836f-4db8-8ab9-2d1d884ecdff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05211944-f3b9-486a-8a9f-eb28f55c7635}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a50adb2e-0354-4d88-881e-02738b792e64}, !- Handle
  Node 108,                               !- Name
  {9eaf689c-836f-4db8-8ab9-2d1d884ecdff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eaf689c-836f-4db8-8ab9-2d1d884ecdff}, !- Handle
  {8a626b9c-020c-4c5b-b70e-5091cb7012a2}, !- Name
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}, !- Source Object
  11,                                     !- Outlet Port
  {a50adb2e-0354-4d88-881e-02738b792e64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c25edb-ceb7-4c45-a206-36b35df31501}, !- Handle
  Port List 215,                          !- Name
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}; !- HVAC Component

OS:PortList,
  {c23e4da2-2556-4e36-b68d-6387e8b8035b}, !- Handle
  Port List 216,                          !- Name
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}; !- HVAC Component

OS:Sizing:Zone,
  {074de40d-ad17-4156-8df5-387b90ee27a4}, !- Handle
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d296dff4-c238-41af-8539-73bc851c537c}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {a5549e7b-a200-43e3-9a8f-2737406ee9f7}; !- Thermal Zone

OS:ThermalZone,
  {6b848300-728e-4048-a4c2-4bad7bfd990d}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebe37808-6c82-4940-9571-080cb2761cf7}, !- Zone Air Inlet Port List
  {0245afdd-37a5-4e15-beb1-1939789d9092}, !- Zone Air Exhaust Port List
  {817d92d1-f5e7-46a3-af23-fe5c83bfd052}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9102313-5623-4259-80f5-939179381d25}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e892d58-f652-4c05-9baf-bcb04cec37ea}, !- Handle
  Node 109,                               !- Name
  {817d92d1-f5e7-46a3-af23-fe5c83bfd052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {817d92d1-f5e7-46a3-af23-fe5c83bfd052}, !- Handle
  {04baee81-43c6-484a-951c-95a3eb5ec556}, !- Name
  {6b848300-728e-4048-a4c2-4bad7bfd990d}, !- Source Object
  11,                                     !- Outlet Port
  {5e892d58-f652-4c05-9baf-bcb04cec37ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebe37808-6c82-4940-9571-080cb2761cf7}, !- Handle
  Port List 217,                          !- Name
  {6b848300-728e-4048-a4c2-4bad7bfd990d}; !- HVAC Component

OS:PortList,
  {0245afdd-37a5-4e15-beb1-1939789d9092}, !- Handle
  Port List 218,                          !- Name
  {6b848300-728e-4048-a4c2-4bad7bfd990d}; !- HVAC Component

OS:Sizing:Zone,
  {3f7036b9-d6d4-497a-9f42-5d26fc9e052c}, !- Handle
  {6b848300-728e-4048-a4c2-4bad7bfd990d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e501757-744b-4459-a871-e60b12962933}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {6b848300-728e-4048-a4c2-4bad7bfd990d}; !- Thermal Zone

OS:ThermalZone,
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edabd4ff-25e1-4ff2-a439-a3436efe752a}, !- Zone Air Inlet Port List
  {a51dd587-82a6-4b66-a801-e92bb8d21f10}, !- Zone Air Exhaust Port List
  {b06da46d-810e-44c4-abfd-4d336bf87272}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc020314-95e2-4303-aaed-1953a33133f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9e50650-10b4-4d3f-913d-34b2a87845a2}, !- Handle
  Node 110,                               !- Name
  {b06da46d-810e-44c4-abfd-4d336bf87272}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b06da46d-810e-44c4-abfd-4d336bf87272}, !- Handle
  {cdd9ffa4-f9d0-4338-b6dd-0eaaeabb0455}, !- Name
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}, !- Source Object
  11,                                     !- Outlet Port
  {f9e50650-10b4-4d3f-913d-34b2a87845a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edabd4ff-25e1-4ff2-a439-a3436efe752a}, !- Handle
  Port List 219,                          !- Name
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}; !- HVAC Component

OS:PortList,
  {a51dd587-82a6-4b66-a801-e92bb8d21f10}, !- Handle
  Port List 220,                          !- Name
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}; !- HVAC Component

OS:Sizing:Zone,
  {00b1afab-c5d9-4e54-b06b-ed3ccb2eb13a}, !- Handle
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9821fab9-2fe8-484d-bd6a-b6e45ea0ae19}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {d7f9584c-0f70-4b34-b8c0-4a1cd05416ac}; !- Thermal Zone

OS:ThermalZone,
  {390eb092-945b-403f-b79a-c4d4ec1b09de}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12fe2dc1-e8c6-4ff6-897a-83af391deb28}, !- Zone Air Inlet Port List
  {e1f2674d-267c-4df2-ba02-e43ee982768e}, !- Zone Air Exhaust Port List
  {c23970a2-d364-4a75-bcd5-cc93e8a1c5de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b6919f5-19d2-4278-8643-b15d353a722c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d07471fe-ba85-4c03-b998-1166e7b303e7}, !- Handle
  Node 111,                               !- Name
  {c23970a2-d364-4a75-bcd5-cc93e8a1c5de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c23970a2-d364-4a75-bcd5-cc93e8a1c5de}, !- Handle
  {132377d7-1c30-4969-a638-1c1bcf7537b7}, !- Name
  {390eb092-945b-403f-b79a-c4d4ec1b09de}, !- Source Object
  11,                                     !- Outlet Port
  {d07471fe-ba85-4c03-b998-1166e7b303e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12fe2dc1-e8c6-4ff6-897a-83af391deb28}, !- Handle
  Port List 221,                          !- Name
  {390eb092-945b-403f-b79a-c4d4ec1b09de}; !- HVAC Component

OS:PortList,
  {e1f2674d-267c-4df2-ba02-e43ee982768e}, !- Handle
  Port List 222,                          !- Name
  {390eb092-945b-403f-b79a-c4d4ec1b09de}; !- HVAC Component

OS:Sizing:Zone,
  {40f5be35-4631-43e7-8d61-76a3c0f908be}, !- Handle
  {390eb092-945b-403f-b79a-c4d4ec1b09de}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40d301f9-2394-4ef3-be4e-0237c62a2dcf}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {390eb092-945b-403f-b79a-c4d4ec1b09de}; !- Thermal Zone

OS:ThermalZone,
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {753745e2-5287-499d-a036-a45cb08c9ee4}, !- Zone Air Inlet Port List
  {3ff32905-f7ce-4625-b12b-426b9745ebd2}, !- Zone Air Exhaust Port List
  {a7b90948-5613-4b27-8712-41fd0195a958}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75f7f084-58b8-403e-b963-6d6511cab3a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57cf9083-c684-4f44-b09f-d319cfc62518}, !- Handle
  Node 112,                               !- Name
  {a7b90948-5613-4b27-8712-41fd0195a958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7b90948-5613-4b27-8712-41fd0195a958}, !- Handle
  {566bfd85-f3b7-4c8a-98c4-4537f77b2d6f}, !- Name
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}, !- Source Object
  11,                                     !- Outlet Port
  {57cf9083-c684-4f44-b09f-d319cfc62518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {753745e2-5287-499d-a036-a45cb08c9ee4}, !- Handle
  Port List 223,                          !- Name
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}; !- HVAC Component

OS:PortList,
  {3ff32905-f7ce-4625-b12b-426b9745ebd2}, !- Handle
  Port List 224,                          !- Name
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}; !- HVAC Component

OS:Sizing:Zone,
  {ce5de351-fc6f-43ca-916b-fc55e71db3e4}, !- Handle
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {162fe565-f287-4e9d-b5e6-ecb66af86150}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {8e66a894-fb6b-4ad4-93af-2a7d425ba8f2}; !- Thermal Zone

OS:ThermalZone,
  {7a517290-b770-41a4-8a6a-8eef89ddd453}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d17f8180-1ab0-4b05-89c2-4ef54b96b425}, !- Zone Air Inlet Port List
  {aad322b1-3541-4fd1-a968-caf8161221f9}, !- Zone Air Exhaust Port List
  {c36a8e1e-d96f-4029-91ba-efd39dfafb27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {946c9a98-ec45-4f9f-9bcd-b4e436d7e496}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81819ba3-7f61-49aa-9795-981d74811ef9}, !- Handle
  Node 113,                               !- Name
  {c36a8e1e-d96f-4029-91ba-efd39dfafb27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c36a8e1e-d96f-4029-91ba-efd39dfafb27}, !- Handle
  {9ccdce18-daab-4b21-83e8-7d99f3320872}, !- Name
  {7a517290-b770-41a4-8a6a-8eef89ddd453}, !- Source Object
  11,                                     !- Outlet Port
  {81819ba3-7f61-49aa-9795-981d74811ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d17f8180-1ab0-4b05-89c2-4ef54b96b425}, !- Handle
  Port List 225,                          !- Name
  {7a517290-b770-41a4-8a6a-8eef89ddd453}; !- HVAC Component

OS:PortList,
  {aad322b1-3541-4fd1-a968-caf8161221f9}, !- Handle
  Port List 226,                          !- Name
  {7a517290-b770-41a4-8a6a-8eef89ddd453}; !- HVAC Component

OS:Sizing:Zone,
  {9459dd8a-ae4e-4220-a472-ddc97eedfcff}, !- Handle
  {7a517290-b770-41a4-8a6a-8eef89ddd453}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11069a97-038e-4997-83d1-141ed78c64da}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {7a517290-b770-41a4-8a6a-8eef89ddd453}; !- Thermal Zone

OS:ThermalZone,
  {e0323c34-7826-48fb-8fca-dee77036f013}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a7f5141-5c56-4060-bccb-7a6061ae92ab}, !- Zone Air Inlet Port List
  {37d2ca1b-022e-4495-8646-4f2ed0905b36}, !- Zone Air Exhaust Port List
  {08e5c41b-4cb9-44c6-9597-262ca1c62497}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2ffad69-9060-4d37-b0fd-fac6910293e5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28a65fde-b8b6-48ad-8813-bff32d8f5ae8}, !- Handle
  Node 114,                               !- Name
  {08e5c41b-4cb9-44c6-9597-262ca1c62497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08e5c41b-4cb9-44c6-9597-262ca1c62497}, !- Handle
  {c1fc176b-8ac2-46ca-8c7f-232f93695ae6}, !- Name
  {e0323c34-7826-48fb-8fca-dee77036f013}, !- Source Object
  11,                                     !- Outlet Port
  {28a65fde-b8b6-48ad-8813-bff32d8f5ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a7f5141-5c56-4060-bccb-7a6061ae92ab}, !- Handle
  Port List 227,                          !- Name
  {e0323c34-7826-48fb-8fca-dee77036f013}; !- HVAC Component

OS:PortList,
  {37d2ca1b-022e-4495-8646-4f2ed0905b36}, !- Handle
  Port List 228,                          !- Name
  {e0323c34-7826-48fb-8fca-dee77036f013}; !- HVAC Component

OS:Sizing:Zone,
  {38f25adc-e929-4672-891c-4f3b7c41a546}, !- Handle
  {e0323c34-7826-48fb-8fca-dee77036f013}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec0fa4fc-10b4-4b6e-b8d0-d17275df40ba}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {e0323c34-7826-48fb-8fca-dee77036f013}; !- Thermal Zone

OS:ThermalZone,
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce4cc022-09a1-4fdd-ba50-98f0a90fdda7}, !- Zone Air Inlet Port List
  {2918bd04-c6ec-42a0-a69d-90626736ae83}, !- Zone Air Exhaust Port List
  {46a9fc82-4aca-4a39-b848-25d28b3b8f23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d049597-bb4c-4e33-9220-b6d365a9da80}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d92d8b6-57e6-4513-ae6a-35fc315fb455}, !- Handle
  Node 115,                               !- Name
  {46a9fc82-4aca-4a39-b848-25d28b3b8f23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46a9fc82-4aca-4a39-b848-25d28b3b8f23}, !- Handle
  {6a173a75-299a-4f7f-b4aa-9766a79ae794}, !- Name
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}, !- Source Object
  11,                                     !- Outlet Port
  {6d92d8b6-57e6-4513-ae6a-35fc315fb455}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce4cc022-09a1-4fdd-ba50-98f0a90fdda7}, !- Handle
  Port List 229,                          !- Name
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}; !- HVAC Component

OS:PortList,
  {2918bd04-c6ec-42a0-a69d-90626736ae83}, !- Handle
  Port List 230,                          !- Name
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}; !- HVAC Component

OS:Sizing:Zone,
  {b0f2f53f-830f-477a-a3f7-ade9754029a7}, !- Handle
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bef036a9-f9d5-4117-94a4-cbed2b1adc80}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {1b93d7d2-e49f-4fe9-952a-5ac749c6112f}; !- Thermal Zone

OS:ThermalZone,
  {8253cc31-9c26-439a-b341-8d0c333adf2e}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4355bb96-9d4e-420d-a9bc-3d21bff33dbb}, !- Zone Air Inlet Port List
  {a1e49522-5bbd-4b76-a8c1-d93cdae2673b}, !- Zone Air Exhaust Port List
  {d0e73a49-618b-47ca-a714-7e99ef6203a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c88f8d23-86d4-4cb4-ac73-09189eb72e09}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db44edfd-9510-43c5-b389-3b850ec7c218}, !- Handle
  Node 116,                               !- Name
  {d0e73a49-618b-47ca-a714-7e99ef6203a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e73a49-618b-47ca-a714-7e99ef6203a3}, !- Handle
  {0a2ce726-35dc-4650-922c-704f8c1749ea}, !- Name
  {8253cc31-9c26-439a-b341-8d0c333adf2e}, !- Source Object
  11,                                     !- Outlet Port
  {db44edfd-9510-43c5-b389-3b850ec7c218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4355bb96-9d4e-420d-a9bc-3d21bff33dbb}, !- Handle
  Port List 231,                          !- Name
  {8253cc31-9c26-439a-b341-8d0c333adf2e}; !- HVAC Component

OS:PortList,
  {a1e49522-5bbd-4b76-a8c1-d93cdae2673b}, !- Handle
  Port List 232,                          !- Name
  {8253cc31-9c26-439a-b341-8d0c333adf2e}; !- HVAC Component

OS:Sizing:Zone,
  {ac8f52df-da25-4cae-8603-25425201f7f0}, !- Handle
  {8253cc31-9c26-439a-b341-8d0c333adf2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d77cc54d-189e-4a4b-bb28-d447d6ddc032}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {8253cc31-9c26-439a-b341-8d0c333adf2e}; !- Thermal Zone

OS:ThermalZone,
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c760a93-aaa6-4bfa-af67-2b9e2cd62cfe}, !- Zone Air Inlet Port List
  {8c032d4b-6a07-4679-bc27-55f86b95aaf0}, !- Zone Air Exhaust Port List
  {940430a0-f6cf-4247-839c-a8d64528f27b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ba825d2-bc5f-48e0-a5e1-a3a49376bdbe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {329a2a35-a361-42cb-8bfb-dedab7cc8442}, !- Handle
  Node 117,                               !- Name
  {940430a0-f6cf-4247-839c-a8d64528f27b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {940430a0-f6cf-4247-839c-a8d64528f27b}, !- Handle
  {4dc83fd9-3b7b-4549-82a9-f54d0e0b4cfb}, !- Name
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}, !- Source Object
  11,                                     !- Outlet Port
  {329a2a35-a361-42cb-8bfb-dedab7cc8442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c760a93-aaa6-4bfa-af67-2b9e2cd62cfe}, !- Handle
  Port List 233,                          !- Name
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}; !- HVAC Component

OS:PortList,
  {8c032d4b-6a07-4679-bc27-55f86b95aaf0}, !- Handle
  Port List 234,                          !- Name
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}; !- HVAC Component

OS:Sizing:Zone,
  {f6d8787f-a5cb-4dc1-aaa9-7434e94bf4a8}, !- Handle
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ab7018e4-2935-4699-b36b-7825e478eb03}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {f3bc557a-9a83-47a5-96e7-bb1313474be0}; !- Thermal Zone

OS:ThermalZone,
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1bf5212-b2a4-46ce-bffb-12cfd4caf41b}, !- Zone Air Inlet Port List
  {858cd12f-9ac2-433b-b83c-1fc025724395}, !- Zone Air Exhaust Port List
  {b41b177f-1d6d-4f45-a486-77d6fe415908}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9119277-8731-4afd-9276-0acbcbdb0008}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {075b7a54-a0ed-4ddb-9626-5aec095d41bb}, !- Handle
  Node 118,                               !- Name
  {b41b177f-1d6d-4f45-a486-77d6fe415908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b41b177f-1d6d-4f45-a486-77d6fe415908}, !- Handle
  {58436665-d16c-48a7-9c90-3170d3797c97}, !- Name
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}, !- Source Object
  11,                                     !- Outlet Port
  {075b7a54-a0ed-4ddb-9626-5aec095d41bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1bf5212-b2a4-46ce-bffb-12cfd4caf41b}, !- Handle
  Port List 235,                          !- Name
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}; !- HVAC Component

OS:PortList,
  {858cd12f-9ac2-433b-b83c-1fc025724395}, !- Handle
  Port List 236,                          !- Name
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}; !- HVAC Component

OS:Sizing:Zone,
  {12a8c2d0-ef64-4698-9569-926d6faeb50d}, !- Handle
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {271af205-4b84-4758-bd61-fddb5189135a}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {c9aad1d7-ec2d-4f4c-9115-cec2865310ed}; !- Thermal Zone

OS:ThermalZone,
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c2a074b-08a7-44c7-867c-6fa19b597003}, !- Zone Air Inlet Port List
  {086a4fc2-bcd2-4130-b019-feeb49d7aa9c}, !- Zone Air Exhaust Port List
  {1a886605-c482-41fa-a64d-e1ddd0ba9392}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d88fbc0-278a-4620-bd52-fcd808657c49}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c857aca-2b7e-4248-b1c0-ecef6f02f9ae}, !- Handle
  Node 119,                               !- Name
  {1a886605-c482-41fa-a64d-e1ddd0ba9392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a886605-c482-41fa-a64d-e1ddd0ba9392}, !- Handle
  {90be01c3-a866-4dba-a789-bf1333fd79c4}, !- Name
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}, !- Source Object
  11,                                     !- Outlet Port
  {3c857aca-2b7e-4248-b1c0-ecef6f02f9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c2a074b-08a7-44c7-867c-6fa19b597003}, !- Handle
  Port List 237,                          !- Name
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}; !- HVAC Component

OS:PortList,
  {086a4fc2-bcd2-4130-b019-feeb49d7aa9c}, !- Handle
  Port List 238,                          !- Name
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}; !- HVAC Component

OS:Sizing:Zone,
  {8cc6f346-186e-4e95-8e00-63da94c69250}, !- Handle
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b2fc24b-91b5-4792-bf9c-d91b3c9bfef5}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {8ff763b6-6d3d-4d5f-a062-4cd5efae11df}; !- Thermal Zone

OS:ThermalZone,
  {470cf21c-8942-4ff0-ae01-a60554866f11}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d3248fa-cb4f-4ee2-834d-0546bf08bdfc}, !- Zone Air Inlet Port List
  {96017e48-86b6-4949-94a4-74992287c27b}, !- Zone Air Exhaust Port List
  {71b20807-ed22-4bea-af6b-0905003fde22}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b57ef16-235f-4f88-af0a-10d050a793f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3df16dfb-0324-4494-8b06-1feda18de71a}, !- Handle
  Node 120,                               !- Name
  {71b20807-ed22-4bea-af6b-0905003fde22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b20807-ed22-4bea-af6b-0905003fde22}, !- Handle
  {08347622-f979-4632-b334-0da7322bcd5d}, !- Name
  {470cf21c-8942-4ff0-ae01-a60554866f11}, !- Source Object
  11,                                     !- Outlet Port
  {3df16dfb-0324-4494-8b06-1feda18de71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d3248fa-cb4f-4ee2-834d-0546bf08bdfc}, !- Handle
  Port List 239,                          !- Name
  {470cf21c-8942-4ff0-ae01-a60554866f11}; !- HVAC Component

OS:PortList,
  {96017e48-86b6-4949-94a4-74992287c27b}, !- Handle
  Port List 240,                          !- Name
  {470cf21c-8942-4ff0-ae01-a60554866f11}; !- HVAC Component

OS:Sizing:Zone,
  {5628da43-8c2f-49ed-82fd-06ecf5ad822e}, !- Handle
  {470cf21c-8942-4ff0-ae01-a60554866f11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {52c3b34e-cd79-49a3-a8be-4a43f24fba6f}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {470cf21c-8942-4ff0-ae01-a60554866f11}; !- Thermal Zone

OS:ThermalZone,
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8baa197a-978f-4323-909d-f71bb8cf1d65}, !- Zone Air Inlet Port List
  {83b15dad-efa6-422c-9ff8-ff859b1cd87d}, !- Zone Air Exhaust Port List
  {ea5d2c3f-914e-4b83-9f2a-6df5615d5a85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fb86fd5-ba96-4398-9a50-3546e3d5fff8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731fb98a-3cc4-4ffe-b98c-ff74308f8cf7}, !- Handle
  Node 121,                               !- Name
  {ea5d2c3f-914e-4b83-9f2a-6df5615d5a85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea5d2c3f-914e-4b83-9f2a-6df5615d5a85}, !- Handle
  {e94a591f-c74b-4744-b387-e825edb2f2d4}, !- Name
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}, !- Source Object
  11,                                     !- Outlet Port
  {731fb98a-3cc4-4ffe-b98c-ff74308f8cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8baa197a-978f-4323-909d-f71bb8cf1d65}, !- Handle
  Port List 241,                          !- Name
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}; !- HVAC Component

OS:PortList,
  {83b15dad-efa6-422c-9ff8-ff859b1cd87d}, !- Handle
  Port List 242,                          !- Name
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}; !- HVAC Component

OS:Sizing:Zone,
  {71f92b05-327d-4c8c-83a8-454c33072fbe}, !- Handle
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5f7d70b-c0c8-4145-a7fe-c140818561ac}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {59a77bec-1f07-4e58-9c11-22db8a0d0d7a}; !- Thermal Zone

OS:ThermalZone,
  {964d7d1d-de32-4f1e-b027-bed187e6293e}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {978512d7-9102-4862-8b96-798d688baef8}, !- Zone Air Inlet Port List
  {9704f7f6-12a4-41c9-9863-99eb48658c14}, !- Zone Air Exhaust Port List
  {4e1175e3-aef6-4b9b-a35e-36e14b05023f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fac4cd7-f6ad-4abb-bf5e-325cdb33b932}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fe391a1-29ca-442e-b504-6424764e5d7f}, !- Handle
  Node 122,                               !- Name
  {4e1175e3-aef6-4b9b-a35e-36e14b05023f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e1175e3-aef6-4b9b-a35e-36e14b05023f}, !- Handle
  {7beb4d9c-1908-4e1f-8c29-389b8a31cd6d}, !- Name
  {964d7d1d-de32-4f1e-b027-bed187e6293e}, !- Source Object
  11,                                     !- Outlet Port
  {2fe391a1-29ca-442e-b504-6424764e5d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {978512d7-9102-4862-8b96-798d688baef8}, !- Handle
  Port List 243,                          !- Name
  {964d7d1d-de32-4f1e-b027-bed187e6293e}; !- HVAC Component

OS:PortList,
  {9704f7f6-12a4-41c9-9863-99eb48658c14}, !- Handle
  Port List 244,                          !- Name
  {964d7d1d-de32-4f1e-b027-bed187e6293e}; !- HVAC Component

OS:Sizing:Zone,
  {27e47645-e011-42e1-ba63-e266e9cf9d12}, !- Handle
  {964d7d1d-de32-4f1e-b027-bed187e6293e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbec6594-1f1b-4e4f-b378-61c03ee08532}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {964d7d1d-de32-4f1e-b027-bed187e6293e}; !- Thermal Zone

OS:ThermalZone,
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44ed493b-86f2-4dc9-9b17-4a1962fa2be0}, !- Zone Air Inlet Port List
  {93f88cd6-593e-4d8b-b336-c847483704e7}, !- Zone Air Exhaust Port List
  {2aa20551-44d6-4f42-94d9-0b89ae03b38d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {022cb28b-1c24-46d4-a753-717988673901}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {416587bf-c908-4add-b184-11c63647ea62}, !- Handle
  Node 123,                               !- Name
  {2aa20551-44d6-4f42-94d9-0b89ae03b38d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa20551-44d6-4f42-94d9-0b89ae03b38d}, !- Handle
  {378d650e-e2d9-4e4b-811b-4db59ef08560}, !- Name
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}, !- Source Object
  11,                                     !- Outlet Port
  {416587bf-c908-4add-b184-11c63647ea62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44ed493b-86f2-4dc9-9b17-4a1962fa2be0}, !- Handle
  Port List 245,                          !- Name
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}; !- HVAC Component

OS:PortList,
  {93f88cd6-593e-4d8b-b336-c847483704e7}, !- Handle
  Port List 246,                          !- Name
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}; !- HVAC Component

OS:Sizing:Zone,
  {bd00c87c-198c-4760-9eda-c0f9348fea94}, !- Handle
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8417afd9-323e-4287-96e4-ee966ee83448}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {5b9e9911-21fc-44bc-adc4-b60c34d95573}; !- Thermal Zone

OS:ThermalZone,
  {28740dce-75bc-4cf1-9042-8619e263b43f}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0c20d76-7252-4928-a89f-8cd77cf994d5}, !- Zone Air Inlet Port List
  {d99ba69c-2c91-4be1-bdbe-0190690a158c}, !- Zone Air Exhaust Port List
  {cd576ccf-29f8-49bd-865a-fb46d33a147d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45d76b75-22c4-4361-b622-0401b8b9bf9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c087b08-27b3-45b2-b2f2-cd967b103b7f}, !- Handle
  Node 124,                               !- Name
  {cd576ccf-29f8-49bd-865a-fb46d33a147d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd576ccf-29f8-49bd-865a-fb46d33a147d}, !- Handle
  {7fcebae9-f90a-4839-b16d-02d966fbf16a}, !- Name
  {28740dce-75bc-4cf1-9042-8619e263b43f}, !- Source Object
  11,                                     !- Outlet Port
  {5c087b08-27b3-45b2-b2f2-cd967b103b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0c20d76-7252-4928-a89f-8cd77cf994d5}, !- Handle
  Port List 247,                          !- Name
  {28740dce-75bc-4cf1-9042-8619e263b43f}; !- HVAC Component

OS:PortList,
  {d99ba69c-2c91-4be1-bdbe-0190690a158c}, !- Handle
  Port List 248,                          !- Name
  {28740dce-75bc-4cf1-9042-8619e263b43f}; !- HVAC Component

OS:Sizing:Zone,
  {749836aa-d11f-45ee-aea4-278a983eff09}, !- Handle
  {28740dce-75bc-4cf1-9042-8619e263b43f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ddae083-ecbe-4882-b690-9b20c0aa89f2}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {28740dce-75bc-4cf1-9042-8619e263b43f}; !- Thermal Zone

OS:ThermalZone,
  {1150692c-75a6-413b-8125-35371d06e598}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e7eb347-d848-4500-80c7-26c8094d60ff}, !- Zone Air Inlet Port List
  {7ade1b5f-e7dd-4a2b-b79f-b82144c9192c}, !- Zone Air Exhaust Port List
  {8194b112-9d9b-42d3-b30f-db7f379d59c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b2c7a96-2619-444e-81f4-7132bdf897b1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e74ddba-4880-4b67-8075-214cdce478cc}, !- Handle
  Node 125,                               !- Name
  {8194b112-9d9b-42d3-b30f-db7f379d59c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8194b112-9d9b-42d3-b30f-db7f379d59c1}, !- Handle
  {4a550b5c-1332-4e3d-8f69-1b54547ec355}, !- Name
  {1150692c-75a6-413b-8125-35371d06e598}, !- Source Object
  11,                                     !- Outlet Port
  {5e74ddba-4880-4b67-8075-214cdce478cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e7eb347-d848-4500-80c7-26c8094d60ff}, !- Handle
  Port List 249,                          !- Name
  {1150692c-75a6-413b-8125-35371d06e598}; !- HVAC Component

OS:PortList,
  {7ade1b5f-e7dd-4a2b-b79f-b82144c9192c}, !- Handle
  Port List 250,                          !- Name
  {1150692c-75a6-413b-8125-35371d06e598}; !- HVAC Component

OS:Sizing:Zone,
  {b10a0451-0e42-4080-b54b-d55f9f3ca114}, !- Handle
  {1150692c-75a6-413b-8125-35371d06e598}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48bb5f5b-4f52-4729-a930-56ebe13ec6e4}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {1150692c-75a6-413b-8125-35371d06e598}; !- Thermal Zone

OS:ThermalZone,
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d122b24b-1799-4419-b88e-34b5075046b3}, !- Zone Air Inlet Port List
  {1b7cb006-593f-45fe-95a3-72e14dd6f6fb}, !- Zone Air Exhaust Port List
  {303b09de-d04a-41f8-a0be-82c13785e63c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2aa85f52-6bf7-4b39-9e65-1a96acc27168}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6c379ea-72bc-4c9e-952d-614c23c18529}, !- Handle
  Node 126,                               !- Name
  {303b09de-d04a-41f8-a0be-82c13785e63c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {303b09de-d04a-41f8-a0be-82c13785e63c}, !- Handle
  {cd212e40-6843-4f76-b980-f8dff9ef609c}, !- Name
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}, !- Source Object
  11,                                     !- Outlet Port
  {f6c379ea-72bc-4c9e-952d-614c23c18529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d122b24b-1799-4419-b88e-34b5075046b3}, !- Handle
  Port List 251,                          !- Name
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}; !- HVAC Component

OS:PortList,
  {1b7cb006-593f-45fe-95a3-72e14dd6f6fb}, !- Handle
  Port List 252,                          !- Name
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}; !- HVAC Component

OS:Sizing:Zone,
  {5311cba0-1326-4896-8dc5-4785e73d4b0d}, !- Handle
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {65c6c0d4-e38a-408b-bc74-a7e9041f9983}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {734644ee-2cf0-4e38-92b5-9b2a72b28c5f}; !- Thermal Zone

OS:ThermalZone,
  {745bb82b-4b6f-4847-940e-5386e9f97042}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62ad1cb8-cc1b-41b7-8e89-70b7852b677a}, !- Zone Air Inlet Port List
  {44eebdfe-d0d3-4fc2-a35f-bb693f066da0}, !- Zone Air Exhaust Port List
  {10c000c3-67fe-4813-a604-064ade687c23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1ef3fbe-883f-4830-beab-ae592eca4b69}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfdad164-3684-41a3-a5e9-36a8113893c1}, !- Handle
  Node 127,                               !- Name
  {10c000c3-67fe-4813-a604-064ade687c23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c000c3-67fe-4813-a604-064ade687c23}, !- Handle
  {2d783704-76e9-4239-8e75-0bf31a6ccddf}, !- Name
  {745bb82b-4b6f-4847-940e-5386e9f97042}, !- Source Object
  11,                                     !- Outlet Port
  {bfdad164-3684-41a3-a5e9-36a8113893c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62ad1cb8-cc1b-41b7-8e89-70b7852b677a}, !- Handle
  Port List 253,                          !- Name
  {745bb82b-4b6f-4847-940e-5386e9f97042}; !- HVAC Component

OS:PortList,
  {44eebdfe-d0d3-4fc2-a35f-bb693f066da0}, !- Handle
  Port List 254,                          !- Name
  {745bb82b-4b6f-4847-940e-5386e9f97042}; !- HVAC Component

OS:Sizing:Zone,
  {f21490e8-f0c1-4117-8bd2-8209286ce8ac}, !- Handle
  {745bb82b-4b6f-4847-940e-5386e9f97042}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {07e00345-877a-4e9a-8a35-6b5429ba1de0}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {745bb82b-4b6f-4847-940e-5386e9f97042}; !- Thermal Zone

OS:ThermalZone,
  {f34467cc-7026-4701-8469-bdba481cd8f3}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95685401-aa65-42f1-b2a0-77ad6c21d6f0}, !- Zone Air Inlet Port List
  {0c6d5e3c-a947-40da-9564-178be2429b7c}, !- Zone Air Exhaust Port List
  {dadbfef0-b94d-4951-9253-125927eb881c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8af13e8-d451-4048-8175-ce32edd4cef2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df4e2599-5e74-4e7f-b571-f5ca45807fd9}, !- Handle
  Node 128,                               !- Name
  {dadbfef0-b94d-4951-9253-125927eb881c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dadbfef0-b94d-4951-9253-125927eb881c}, !- Handle
  {3743dedd-a0f5-4064-b12a-72d3ac8b2ab5}, !- Name
  {f34467cc-7026-4701-8469-bdba481cd8f3}, !- Source Object
  11,                                     !- Outlet Port
  {df4e2599-5e74-4e7f-b571-f5ca45807fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95685401-aa65-42f1-b2a0-77ad6c21d6f0}, !- Handle
  Port List 255,                          !- Name
  {f34467cc-7026-4701-8469-bdba481cd8f3}; !- HVAC Component

OS:PortList,
  {0c6d5e3c-a947-40da-9564-178be2429b7c}, !- Handle
  Port List 256,                          !- Name
  {f34467cc-7026-4701-8469-bdba481cd8f3}; !- HVAC Component

OS:Sizing:Zone,
  {b05df4f3-bc30-41c0-b3ce-7dc311df2ee6}, !- Handle
  {f34467cc-7026-4701-8469-bdba481cd8f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8bafbb8-561b-4a26-acb6-4ec08ee96150}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {f34467cc-7026-4701-8469-bdba481cd8f3}; !- Thermal Zone

OS:ThermalZone,
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf1c7e49-52b9-474e-83a1-9289b3d8d3a9}, !- Zone Air Inlet Port List
  {1192eeb0-f74f-48e5-9c3b-c706a325c8b9}, !- Zone Air Exhaust Port List
  {a85cf61f-23aa-4767-adca-f2381da9040f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03dec2e5-30a2-466e-8cdd-8125fc28a4ef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58422e30-da54-4f04-9a2b-6949118d0f8d}, !- Handle
  Node 129,                               !- Name
  {a85cf61f-23aa-4767-adca-f2381da9040f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a85cf61f-23aa-4767-adca-f2381da9040f}, !- Handle
  {4ac9774a-22de-452c-b256-77b46d4e3d6c}, !- Name
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}, !- Source Object
  11,                                     !- Outlet Port
  {58422e30-da54-4f04-9a2b-6949118d0f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf1c7e49-52b9-474e-83a1-9289b3d8d3a9}, !- Handle
  Port List 257,                          !- Name
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}; !- HVAC Component

OS:PortList,
  {1192eeb0-f74f-48e5-9c3b-c706a325c8b9}, !- Handle
  Port List 258,                          !- Name
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}; !- HVAC Component

OS:Sizing:Zone,
  {a2bc103e-ff38-467d-8933-528c4b0652b3}, !- Handle
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5222e181-3db1-47c6-a19f-2f662cc21b68}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {fefcc991-0ec6-47a9-8118-d5c8a004937f}; !- Thermal Zone

OS:ThermalZone,
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1000454b-16a5-49a2-a458-b218ebca6dc4}, !- Zone Air Inlet Port List
  {28fb9352-acae-4e3f-8524-d74419f5aef0}, !- Zone Air Exhaust Port List
  {1084ef3e-0ea7-4220-a912-a3c6bef829b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbd3c10b-1fea-4812-90bc-1ed637576e6b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a350f1a-576b-4484-93da-2c0641e8cbc8}, !- Handle
  Node 130,                               !- Name
  {1084ef3e-0ea7-4220-a912-a3c6bef829b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1084ef3e-0ea7-4220-a912-a3c6bef829b0}, !- Handle
  {1602fb8a-7e69-4303-85e1-37e9d905f413}, !- Name
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}, !- Source Object
  11,                                     !- Outlet Port
  {5a350f1a-576b-4484-93da-2c0641e8cbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1000454b-16a5-49a2-a458-b218ebca6dc4}, !- Handle
  Port List 259,                          !- Name
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}; !- HVAC Component

OS:PortList,
  {28fb9352-acae-4e3f-8524-d74419f5aef0}, !- Handle
  Port List 260,                          !- Name
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}; !- HVAC Component

OS:Sizing:Zone,
  {85913fc1-3b77-44ed-835e-526175cc73a3}, !- Handle
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14ff185b-ae2f-41a4-ad07-80ea04ed280a}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {baa06f18-b2d9-4fe8-a2a5-2c275bd4a549}; !- Thermal Zone

OS:ThermalZone,
  {b07415b5-858d-4603-a422-12dd12eebc1f}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75dc09c6-d66c-42e3-bdfd-54773b8e4687}, !- Zone Air Inlet Port List
  {38b112cc-046f-40ea-94fe-b35c39e9e524}, !- Zone Air Exhaust Port List
  {1bdf6148-8d58-4fb1-a586-262d805bf731}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ede7fff4-6dff-43f2-8487-2adbe2a6ea82}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ca6826e-438b-4cc9-a301-6f28535493a7}, !- Handle
  Node 131,                               !- Name
  {1bdf6148-8d58-4fb1-a586-262d805bf731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bdf6148-8d58-4fb1-a586-262d805bf731}, !- Handle
  {df1f48bd-8201-4a16-b844-a2cf80b881f0}, !- Name
  {b07415b5-858d-4603-a422-12dd12eebc1f}, !- Source Object
  11,                                     !- Outlet Port
  {4ca6826e-438b-4cc9-a301-6f28535493a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75dc09c6-d66c-42e3-bdfd-54773b8e4687}, !- Handle
  Port List 261,                          !- Name
  {b07415b5-858d-4603-a422-12dd12eebc1f}; !- HVAC Component

OS:PortList,
  {38b112cc-046f-40ea-94fe-b35c39e9e524}, !- Handle
  Port List 262,                          !- Name
  {b07415b5-858d-4603-a422-12dd12eebc1f}; !- HVAC Component

OS:Sizing:Zone,
  {06bb9241-13d1-4536-babe-f61f548de943}, !- Handle
  {b07415b5-858d-4603-a422-12dd12eebc1f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {178a224d-8141-42f3-a817-2eb18400726d}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {b07415b5-858d-4603-a422-12dd12eebc1f}; !- Thermal Zone

OS:ThermalZone,
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3084583a-dce2-4fdd-b8c6-cabcd5be256e}, !- Zone Air Inlet Port List
  {1c79a1c3-0ee5-4215-bf24-fccc1f38df3d}, !- Zone Air Exhaust Port List
  {3af0d214-9e7c-47a3-baf4-e3c1655584af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e9362dc-7d01-483f-b9a6-e29a6671f5d4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f79151-4897-416e-aca5-8fd7783325ef}, !- Handle
  Node 132,                               !- Name
  {3af0d214-9e7c-47a3-baf4-e3c1655584af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af0d214-9e7c-47a3-baf4-e3c1655584af}, !- Handle
  {7c0fbef7-87d0-4a39-bede-d70cd0a4ad49}, !- Name
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}, !- Source Object
  11,                                     !- Outlet Port
  {73f79151-4897-416e-aca5-8fd7783325ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3084583a-dce2-4fdd-b8c6-cabcd5be256e}, !- Handle
  Port List 263,                          !- Name
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}; !- HVAC Component

OS:PortList,
  {1c79a1c3-0ee5-4215-bf24-fccc1f38df3d}, !- Handle
  Port List 264,                          !- Name
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}; !- HVAC Component

OS:Sizing:Zone,
  {dc8ff099-4f78-442e-9350-6886db449c8e}, !- Handle
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {481c7615-4b04-4083-85fc-bd937d88b5de}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {460d16b2-1dc2-46b5-8eec-dc48c6e3a470}; !- Thermal Zone

OS:ThermalZone,
  {9beea345-3bb3-4cea-867a-13741a32a028}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e8c6120-b2d9-4f36-a546-a1c24b21b067}, !- Zone Air Inlet Port List
  {26d7d9d3-b6b7-4634-84f0-6682eb070657}, !- Zone Air Exhaust Port List
  {c7644b15-871a-4c0c-b6b1-9d18af60ef85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee5b4828-aeb8-4d1d-b853-c2b763b8807e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b5963a5-e9ee-4c3e-8519-689e40c8a23f}, !- Handle
  Node 133,                               !- Name
  {c7644b15-871a-4c0c-b6b1-9d18af60ef85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7644b15-871a-4c0c-b6b1-9d18af60ef85}, !- Handle
  {b0f616d5-c6be-4d32-9ba0-e31b75d83e1f}, !- Name
  {9beea345-3bb3-4cea-867a-13741a32a028}, !- Source Object
  11,                                     !- Outlet Port
  {5b5963a5-e9ee-4c3e-8519-689e40c8a23f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e8c6120-b2d9-4f36-a546-a1c24b21b067}, !- Handle
  Port List 265,                          !- Name
  {9beea345-3bb3-4cea-867a-13741a32a028}; !- HVAC Component

OS:PortList,
  {26d7d9d3-b6b7-4634-84f0-6682eb070657}, !- Handle
  Port List 266,                          !- Name
  {9beea345-3bb3-4cea-867a-13741a32a028}; !- HVAC Component

OS:Sizing:Zone,
  {9c855eb7-d4ae-4be4-b6e9-cc4e68b4fce8}, !- Handle
  {9beea345-3bb3-4cea-867a-13741a32a028}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21aed853-045c-48ee-828d-05498ce320ec}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {9beea345-3bb3-4cea-867a-13741a32a028}; !- Thermal Zone

OS:ThermalZone,
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f734ce-fd69-41ad-90d4-c66dea33a4e7}, !- Zone Air Inlet Port List
  {abc885fb-1a3a-4513-8acf-90f796f38388}, !- Zone Air Exhaust Port List
  {b00758d3-3888-4dd4-b6fa-3d04577b738f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4202ebb-b900-477b-a6e1-4125b82b97f0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9740e8e7-b0eb-4612-8aff-7a4b466f7d1d}, !- Handle
  Node 134,                               !- Name
  {b00758d3-3888-4dd4-b6fa-3d04577b738f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00758d3-3888-4dd4-b6fa-3d04577b738f}, !- Handle
  {102bd6fd-3400-4ed9-af29-05af7a814c9e}, !- Name
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}, !- Source Object
  11,                                     !- Outlet Port
  {9740e8e7-b0eb-4612-8aff-7a4b466f7d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f734ce-fd69-41ad-90d4-c66dea33a4e7}, !- Handle
  Port List 267,                          !- Name
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}; !- HVAC Component

OS:PortList,
  {abc885fb-1a3a-4513-8acf-90f796f38388}, !- Handle
  Port List 268,                          !- Name
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}; !- HVAC Component

OS:Sizing:Zone,
  {c48a8bd6-bb4f-4c04-9f1f-b6c99b33208e}, !- Handle
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4662f735-2334-4853-a083-0fdad92ecec6}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {71dd97d6-b005-47a4-9428-15a1d6cf22e9}; !- Thermal Zone

OS:ThermalZone,
  {d94171e6-9da5-4576-8bf9-d9a528127261}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2ce2dc6-fc51-43b2-be5c-367ca3172394}, !- Zone Air Inlet Port List
  {ed62c3e4-6432-4638-b181-7258478ca0a8}, !- Zone Air Exhaust Port List
  {d9c6ad80-cece-4a33-8405-f85634984f1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f22141b-1403-4034-bc16-e5fac8a667c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {566ba42d-76e2-4f41-b808-9d59cf5411f5}, !- Handle
  Node 135,                               !- Name
  {d9c6ad80-cece-4a33-8405-f85634984f1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9c6ad80-cece-4a33-8405-f85634984f1a}, !- Handle
  {da87027c-0450-4e9f-8395-10ae560d795a}, !- Name
  {d94171e6-9da5-4576-8bf9-d9a528127261}, !- Source Object
  11,                                     !- Outlet Port
  {566ba42d-76e2-4f41-b808-9d59cf5411f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2ce2dc6-fc51-43b2-be5c-367ca3172394}, !- Handle
  Port List 269,                          !- Name
  {d94171e6-9da5-4576-8bf9-d9a528127261}; !- HVAC Component

OS:PortList,
  {ed62c3e4-6432-4638-b181-7258478ca0a8}, !- Handle
  Port List 270,                          !- Name
  {d94171e6-9da5-4576-8bf9-d9a528127261}; !- HVAC Component

OS:Sizing:Zone,
  {c8b287ae-765d-4e00-b8ca-6c4f188a7924}, !- Handle
  {d94171e6-9da5-4576-8bf9-d9a528127261}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {346f414d-50f4-42bd-b713-f714f5758773}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {d94171e6-9da5-4576-8bf9-d9a528127261}; !- Thermal Zone

OS:ThermalZone,
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e61956f6-f247-45dd-b347-f1714c2d23a3}, !- Zone Air Inlet Port List
  {b964b0b0-4619-4439-9459-2ed05fe4c5dc}, !- Zone Air Exhaust Port List
  {3a3ed7ea-b860-46ae-a812-946ae9ba0b07}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e06326f5-e523-45ad-a454-4c4bca02b6a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71bfd22f-6eab-452b-bd4d-31092b661fe3}, !- Handle
  Node 136,                               !- Name
  {3a3ed7ea-b860-46ae-a812-946ae9ba0b07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a3ed7ea-b860-46ae-a812-946ae9ba0b07}, !- Handle
  {c6ebba38-5545-4cb9-8a5f-05a8c5e839e6}, !- Name
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}, !- Source Object
  11,                                     !- Outlet Port
  {71bfd22f-6eab-452b-bd4d-31092b661fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e61956f6-f247-45dd-b347-f1714c2d23a3}, !- Handle
  Port List 271,                          !- Name
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}; !- HVAC Component

OS:PortList,
  {b964b0b0-4619-4439-9459-2ed05fe4c5dc}, !- Handle
  Port List 272,                          !- Name
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}; !- HVAC Component

OS:Sizing:Zone,
  {792cd8c0-66f2-42d1-94b6-c71434b1fa27}, !- Handle
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f15538f2-2703-4aca-a88d-fa39d7a8fff4}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {c0cbe479-6e49-4c6a-9ab0-67935b57b8dc}; !- Thermal Zone

OS:ThermalZone,
  {716cb4be-b83c-4442-929d-e8c18b055acb}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78f97173-32a0-4d57-8ed6-5ff99cd75d80}, !- Zone Air Inlet Port List
  {b345beb5-81a4-4739-8781-575fbec9de32}, !- Zone Air Exhaust Port List
  {99688044-cb72-416b-b604-ed771b7ce5d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d87f3b13-fad7-483d-9a85-90e6693bd08c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7461a12-e19f-41f8-9cc3-a000777d34ef}, !- Handle
  Node 137,                               !- Name
  {99688044-cb72-416b-b604-ed771b7ce5d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99688044-cb72-416b-b604-ed771b7ce5d5}, !- Handle
  {f5ccc078-316e-43ff-b42c-a723af04771c}, !- Name
  {716cb4be-b83c-4442-929d-e8c18b055acb}, !- Source Object
  11,                                     !- Outlet Port
  {b7461a12-e19f-41f8-9cc3-a000777d34ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78f97173-32a0-4d57-8ed6-5ff99cd75d80}, !- Handle
  Port List 273,                          !- Name
  {716cb4be-b83c-4442-929d-e8c18b055acb}; !- HVAC Component

OS:PortList,
  {b345beb5-81a4-4739-8781-575fbec9de32}, !- Handle
  Port List 274,                          !- Name
  {716cb4be-b83c-4442-929d-e8c18b055acb}; !- HVAC Component

OS:Sizing:Zone,
  {abf51584-a096-4565-863c-4e687fa4bf19}, !- Handle
  {716cb4be-b83c-4442-929d-e8c18b055acb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b86b1f3a-a612-4d11-910c-beaf7a62d067}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {716cb4be-b83c-4442-929d-e8c18b055acb}; !- Thermal Zone

OS:ThermalZone,
  {7035d06e-2128-4b4f-b869-7b77775e5e26}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b168ac-50a5-4699-8373-b165ec2d015b}, !- Zone Air Inlet Port List
  {db25f31a-e099-407a-8e7c-ba45255bf4c5}, !- Zone Air Exhaust Port List
  {aed2d6c7-6d03-47c0-95af-cfe117204859}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {428656ff-c801-45a4-aa8a-333aa50627c5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bfdfa95-db52-4c4a-8ced-ab9c0d42dc9a}, !- Handle
  Node 138,                               !- Name
  {aed2d6c7-6d03-47c0-95af-cfe117204859}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed2d6c7-6d03-47c0-95af-cfe117204859}, !- Handle
  {537066a5-5e02-49d9-bab6-b316e3ee8a9a}, !- Name
  {7035d06e-2128-4b4f-b869-7b77775e5e26}, !- Source Object
  11,                                     !- Outlet Port
  {1bfdfa95-db52-4c4a-8ced-ab9c0d42dc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b168ac-50a5-4699-8373-b165ec2d015b}, !- Handle
  Port List 275,                          !- Name
  {7035d06e-2128-4b4f-b869-7b77775e5e26}; !- HVAC Component

OS:PortList,
  {db25f31a-e099-407a-8e7c-ba45255bf4c5}, !- Handle
  Port List 276,                          !- Name
  {7035d06e-2128-4b4f-b869-7b77775e5e26}; !- HVAC Component

OS:Sizing:Zone,
  {d28f88e2-b5d8-4a97-8242-6cb9087b4e11}, !- Handle
  {7035d06e-2128-4b4f-b869-7b77775e5e26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70e4de1b-47cf-4521-a0b5-400077b293fc}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {7035d06e-2128-4b4f-b869-7b77775e5e26}; !- Thermal Zone

OS:ThermalZone,
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c71a607-29f5-4cfa-ada1-c7ea852ac1c0}, !- Zone Air Inlet Port List
  {c2b711fb-bc56-42ae-8c79-17ff0bb89251}, !- Zone Air Exhaust Port List
  {21039b4b-9ef7-43b9-9933-833eab87f314}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b83a1e0c-88e5-415b-a550-daaddec96229}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93b934c4-bcf7-46d1-bf59-bcda9ca99db6}, !- Handle
  Node 139,                               !- Name
  {21039b4b-9ef7-43b9-9933-833eab87f314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21039b4b-9ef7-43b9-9933-833eab87f314}, !- Handle
  {4cfb3983-6e15-4956-aad4-c439df08e8f2}, !- Name
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}, !- Source Object
  11,                                     !- Outlet Port
  {93b934c4-bcf7-46d1-bf59-bcda9ca99db6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c71a607-29f5-4cfa-ada1-c7ea852ac1c0}, !- Handle
  Port List 277,                          !- Name
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}; !- HVAC Component

OS:PortList,
  {c2b711fb-bc56-42ae-8c79-17ff0bb89251}, !- Handle
  Port List 278,                          !- Name
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}; !- HVAC Component

OS:Sizing:Zone,
  {f7a77de0-3182-460a-93d5-1b1e3b456305}, !- Handle
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7babdc6-7904-49ac-a112-98f748d6a6e5}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {5a22e2d6-eb87-48c9-8b51-7093a136f8e7}; !- Thermal Zone

OS:ThermalZone,
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {039adf27-55d5-4028-bfdd-0c485d332f76}, !- Zone Air Inlet Port List
  {cc0047ff-8a16-43ec-8b71-63140b51e19b}, !- Zone Air Exhaust Port List
  {7068c66a-1b96-427b-a390-a9adc72d09cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9447c2f3-ff6c-4727-af71-d8dd8efb7974}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85778937-ed97-4e14-82c9-a540fa5eff5f}, !- Handle
  Node 140,                               !- Name
  {7068c66a-1b96-427b-a390-a9adc72d09cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7068c66a-1b96-427b-a390-a9adc72d09cc}, !- Handle
  {74a157f5-5eb8-467f-8c51-a54d68c293aa}, !- Name
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}, !- Source Object
  11,                                     !- Outlet Port
  {85778937-ed97-4e14-82c9-a540fa5eff5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {039adf27-55d5-4028-bfdd-0c485d332f76}, !- Handle
  Port List 279,                          !- Name
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}; !- HVAC Component

OS:PortList,
  {cc0047ff-8a16-43ec-8b71-63140b51e19b}, !- Handle
  Port List 280,                          !- Name
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}; !- HVAC Component

OS:Sizing:Zone,
  {3b32bf85-92f1-46e0-9c1e-0e167db55d7a}, !- Handle
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e234f920-79c9-450a-863c-0fde4d040e5c}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {a6bfb2c9-6e4a-46fd-b36a-3d4a349403d4}; !- Thermal Zone

OS:ThermalZone,
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30432c32-2f36-41da-9c43-1e60a9e888c9}, !- Zone Air Inlet Port List
  {dfccafb8-6f23-4b54-91e8-03658df09440}, !- Zone Air Exhaust Port List
  {3b9d4279-5cbb-4b6c-b6a9-eef2ca475f09}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0027924-1664-46b0-9b65-ea05b9e8d9c6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {099686e9-0ebc-4e9e-b781-42fa2b183a77}, !- Handle
  Node 141,                               !- Name
  {3b9d4279-5cbb-4b6c-b6a9-eef2ca475f09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b9d4279-5cbb-4b6c-b6a9-eef2ca475f09}, !- Handle
  {b81cecf9-e105-4a09-a90b-9a77c47e5ed5}, !- Name
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}, !- Source Object
  11,                                     !- Outlet Port
  {099686e9-0ebc-4e9e-b781-42fa2b183a77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30432c32-2f36-41da-9c43-1e60a9e888c9}, !- Handle
  Port List 281,                          !- Name
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}; !- HVAC Component

OS:PortList,
  {dfccafb8-6f23-4b54-91e8-03658df09440}, !- Handle
  Port List 282,                          !- Name
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}; !- HVAC Component

OS:Sizing:Zone,
  {73a216a0-78f5-4f95-ae37-fdc446927059}, !- Handle
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7de24f39-981d-4996-80a1-2434f0954381}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {2741af9b-55f9-471e-beeb-69f0f6ef80e7}; !- Thermal Zone

OS:ThermalZone,
  {2b1e570c-6252-4884-8396-eec4a2ee13af}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6817d688-e335-4a3a-87cc-259138639cc0}, !- Zone Air Inlet Port List
  {e18d2a10-e853-44db-a824-5edbe3be1c8f}, !- Zone Air Exhaust Port List
  {7ff3ff9e-71ed-47d6-8111-e1d26b351f83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {546ab59a-b8a0-48aa-8d25-339cf8e82f3a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1261c5e-67e3-45b2-83d5-74b8853bba0d}, !- Handle
  Node 142,                               !- Name
  {7ff3ff9e-71ed-47d6-8111-e1d26b351f83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ff3ff9e-71ed-47d6-8111-e1d26b351f83}, !- Handle
  {5a04679c-dce3-42f2-9e67-02c4ee40ee33}, !- Name
  {2b1e570c-6252-4884-8396-eec4a2ee13af}, !- Source Object
  11,                                     !- Outlet Port
  {a1261c5e-67e3-45b2-83d5-74b8853bba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6817d688-e335-4a3a-87cc-259138639cc0}, !- Handle
  Port List 283,                          !- Name
  {2b1e570c-6252-4884-8396-eec4a2ee13af}; !- HVAC Component

OS:PortList,
  {e18d2a10-e853-44db-a824-5edbe3be1c8f}, !- Handle
  Port List 284,                          !- Name
  {2b1e570c-6252-4884-8396-eec4a2ee13af}; !- HVAC Component

OS:Sizing:Zone,
  {48b6a30b-865a-4562-9bbe-a157ea014415}, !- Handle
  {2b1e570c-6252-4884-8396-eec4a2ee13af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dd3e5e18-a057-4ab0-b45b-6fd21694671a}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {2b1e570c-6252-4884-8396-eec4a2ee13af}; !- Thermal Zone

OS:ThermalZone,
  {6fa3b566-6de5-470d-9eae-25730a9cb127}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98d5d9c7-68ca-455d-8c3e-557b25a86998}, !- Zone Air Inlet Port List
  {fcc5ca76-8ce5-46e1-844b-ff0d4f4da8c5}, !- Zone Air Exhaust Port List
  {0763844a-15a9-4bb6-ae85-c9ca35002c06}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9a969c4-4746-446f-a542-72dc7b59ef3f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4147203d-defa-4916-94d6-c8f63cca9b43}, !- Handle
  Node 143,                               !- Name
  {0763844a-15a9-4bb6-ae85-c9ca35002c06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0763844a-15a9-4bb6-ae85-c9ca35002c06}, !- Handle
  {fc405511-5df0-4468-ba60-a881b1aad905}, !- Name
  {6fa3b566-6de5-470d-9eae-25730a9cb127}, !- Source Object
  11,                                     !- Outlet Port
  {4147203d-defa-4916-94d6-c8f63cca9b43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98d5d9c7-68ca-455d-8c3e-557b25a86998}, !- Handle
  Port List 285,                          !- Name
  {6fa3b566-6de5-470d-9eae-25730a9cb127}; !- HVAC Component

OS:PortList,
  {fcc5ca76-8ce5-46e1-844b-ff0d4f4da8c5}, !- Handle
  Port List 286,                          !- Name
  {6fa3b566-6de5-470d-9eae-25730a9cb127}; !- HVAC Component

OS:Sizing:Zone,
  {b5d25ac7-4052-4ee0-adc1-bb00f12ca88c}, !- Handle
  {6fa3b566-6de5-470d-9eae-25730a9cb127}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39f249c5-1669-495a-b200-a1b820adc157}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {6fa3b566-6de5-470d-9eae-25730a9cb127}; !- Thermal Zone

OS:ThermalZone,
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb34b459-b695-492a-a993-a66459b095e7}, !- Zone Air Inlet Port List
  {2df03da6-9f50-4dcc-814c-0c9565afe60f}, !- Zone Air Exhaust Port List
  {4d7b8459-71d6-4f53-be31-1ab113b0bbaa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7cc703c-3dbc-4e5f-bd7a-46f5ae701646}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7082d9ff-5cdc-4218-b13b-d5c3604eb18e}, !- Handle
  Node 144,                               !- Name
  {4d7b8459-71d6-4f53-be31-1ab113b0bbaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d7b8459-71d6-4f53-be31-1ab113b0bbaa}, !- Handle
  {4627732c-836b-4bea-bbae-ca506eaf060d}, !- Name
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}, !- Source Object
  11,                                     !- Outlet Port
  {7082d9ff-5cdc-4218-b13b-d5c3604eb18e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb34b459-b695-492a-a993-a66459b095e7}, !- Handle
  Port List 287,                          !- Name
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}; !- HVAC Component

OS:PortList,
  {2df03da6-9f50-4dcc-814c-0c9565afe60f}, !- Handle
  Port List 288,                          !- Name
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}; !- HVAC Component

OS:Sizing:Zone,
  {be5cfd1a-5143-427e-9169-60a9da07680c}, !- Handle
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0699f73e-dcb2-4506-963c-2b2949b07b9d}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {ed1184f0-c3a5-4c0b-841a-5df732c54da9}; !- Thermal Zone

OS:ThermalZone,
  {083c217f-1b88-4e29-ae33-a0d146da713f}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f75925e4-b67a-4ebb-a9fa-18646e4ee3b4}, !- Zone Air Inlet Port List
  {fb77a63d-5d79-402f-9f3f-77538439a5d6}, !- Zone Air Exhaust Port List
  {190a840e-aa7a-41be-9107-b803fe49b82a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8482f59b-3a4d-4341-b073-9a6e2d340169}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {584e92b3-2b98-43c2-a855-35830d4ead2a}, !- Handle
  Node 145,                               !- Name
  {190a840e-aa7a-41be-9107-b803fe49b82a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {190a840e-aa7a-41be-9107-b803fe49b82a}, !- Handle
  {6abcc6a6-9a6c-4c5c-93ba-a6b328051a9e}, !- Name
  {083c217f-1b88-4e29-ae33-a0d146da713f}, !- Source Object
  11,                                     !- Outlet Port
  {584e92b3-2b98-43c2-a855-35830d4ead2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f75925e4-b67a-4ebb-a9fa-18646e4ee3b4}, !- Handle
  Port List 289,                          !- Name
  {083c217f-1b88-4e29-ae33-a0d146da713f}; !- HVAC Component

OS:PortList,
  {fb77a63d-5d79-402f-9f3f-77538439a5d6}, !- Handle
  Port List 290,                          !- Name
  {083c217f-1b88-4e29-ae33-a0d146da713f}; !- HVAC Component

OS:Sizing:Zone,
  {5ca35f06-44b7-4513-8dd3-cd285c80ace8}, !- Handle
  {083c217f-1b88-4e29-ae33-a0d146da713f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b768a11-d535-40ad-94bc-ea5607514358}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {083c217f-1b88-4e29-ae33-a0d146da713f}; !- Thermal Zone

OS:ThermalZone,
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffdb3fdb-28ad-4bec-997c-e3560e52e1ba}, !- Zone Air Inlet Port List
  {405b5165-a535-4012-b52b-e705174814f9}, !- Zone Air Exhaust Port List
  {47da95e0-c0c6-41e3-bb43-c307c8985636}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05fb06b7-07c6-4ee4-ad31-d6d753723de6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d66e5bce-eaac-4392-b74a-22fcbf53cbc3}, !- Handle
  Node 146,                               !- Name
  {47da95e0-c0c6-41e3-bb43-c307c8985636}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47da95e0-c0c6-41e3-bb43-c307c8985636}, !- Handle
  {17827a16-dcb6-4120-8aff-43f8232c703c}, !- Name
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}, !- Source Object
  11,                                     !- Outlet Port
  {d66e5bce-eaac-4392-b74a-22fcbf53cbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffdb3fdb-28ad-4bec-997c-e3560e52e1ba}, !- Handle
  Port List 291,                          !- Name
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}; !- HVAC Component

OS:PortList,
  {405b5165-a535-4012-b52b-e705174814f9}, !- Handle
  Port List 292,                          !- Name
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}; !- HVAC Component

OS:Sizing:Zone,
  {31024861-7009-4e15-aff4-f18a324383c0}, !- Handle
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ccef21d-a825-4d91-8fa9-e3a1935e9431}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {5e5c0888-6e0b-465b-ad95-cdabce40c0a8}; !- Thermal Zone

OS:ThermalZone,
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79306723-4e8b-4c23-bdbf-af770267a9d7}, !- Zone Air Inlet Port List
  {663eb4cd-0998-4103-9539-b6b8dd132c30}, !- Zone Air Exhaust Port List
  {fd71c28f-cc4b-4313-900f-691de9acb5e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c58c4286-00cc-409c-84be-9a1bdeb435df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5752afa-f217-43bc-9b97-43c6c844ba47}, !- Handle
  Node 147,                               !- Name
  {fd71c28f-cc4b-4313-900f-691de9acb5e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd71c28f-cc4b-4313-900f-691de9acb5e1}, !- Handle
  {d68613d8-7e36-4856-b6c6-34d075aad6c0}, !- Name
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}, !- Source Object
  11,                                     !- Outlet Port
  {a5752afa-f217-43bc-9b97-43c6c844ba47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79306723-4e8b-4c23-bdbf-af770267a9d7}, !- Handle
  Port List 293,                          !- Name
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}; !- HVAC Component

OS:PortList,
  {663eb4cd-0998-4103-9539-b6b8dd132c30}, !- Handle
  Port List 294,                          !- Name
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}; !- HVAC Component

OS:Sizing:Zone,
  {85a3d76f-cf1c-4e7e-9455-3ec52bcba3c4}, !- Handle
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bdf6c5fe-5cd9-4d28-9203-14e547a77736}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {29002d7c-a3dd-4d7c-af27-24685cdfdf18}; !- Thermal Zone

OS:ThermalZone,
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73b06bc4-d49c-455a-8a3b-07e8e18a7f6f}, !- Zone Air Inlet Port List
  {6cca0f51-1e73-4429-9b58-09eb27376b7b}, !- Zone Air Exhaust Port List
  {8f4daf11-9351-496a-a638-78bad22772cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5676a686-1070-4924-8040-68b617969332}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76e7b5c2-0909-4f66-90cb-b94f4b4151c8}, !- Handle
  Node 148,                               !- Name
  {8f4daf11-9351-496a-a638-78bad22772cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f4daf11-9351-496a-a638-78bad22772cf}, !- Handle
  {2bd21c2d-7d76-4e9f-b169-eb4103733a83}, !- Name
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}, !- Source Object
  11,                                     !- Outlet Port
  {76e7b5c2-0909-4f66-90cb-b94f4b4151c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73b06bc4-d49c-455a-8a3b-07e8e18a7f6f}, !- Handle
  Port List 295,                          !- Name
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}; !- HVAC Component

OS:PortList,
  {6cca0f51-1e73-4429-9b58-09eb27376b7b}, !- Handle
  Port List 296,                          !- Name
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}; !- HVAC Component

OS:Sizing:Zone,
  {02c73f1c-a14c-40f8-b099-c6a921d31846}, !- Handle
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c404aa51-a35a-460d-aef5-0fd670058bda}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {a62e12f9-35d1-4b8d-af40-832de15c4bb1}; !- Thermal Zone

OS:ThermalZone,
  {91747147-abd4-4d83-8375-8f173b845f68}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65293a64-40aa-4215-b90f-51facca7086a}, !- Zone Air Inlet Port List
  {49660a95-d0d7-4c08-ab29-36cb9ef1d2f1}, !- Zone Air Exhaust Port List
  {b3890a8e-56f3-4f1d-8af0-f2011a007d11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {564d0768-9de9-4a68-8789-a005415822a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1e88d66-d85d-49c8-b32d-cec0a506f5cd}, !- Handle
  Node 149,                               !- Name
  {b3890a8e-56f3-4f1d-8af0-f2011a007d11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3890a8e-56f3-4f1d-8af0-f2011a007d11}, !- Handle
  {c9e0df23-ca94-465a-a078-939f9b355dce}, !- Name
  {91747147-abd4-4d83-8375-8f173b845f68}, !- Source Object
  11,                                     !- Outlet Port
  {c1e88d66-d85d-49c8-b32d-cec0a506f5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65293a64-40aa-4215-b90f-51facca7086a}, !- Handle
  Port List 297,                          !- Name
  {91747147-abd4-4d83-8375-8f173b845f68}; !- HVAC Component

OS:PortList,
  {49660a95-d0d7-4c08-ab29-36cb9ef1d2f1}, !- Handle
  Port List 298,                          !- Name
  {91747147-abd4-4d83-8375-8f173b845f68}; !- HVAC Component

OS:Sizing:Zone,
  {5dce5f02-1e43-4eda-8da7-69ff6c71c430}, !- Handle
  {91747147-abd4-4d83-8375-8f173b845f68}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {486df445-5a2e-4673-bc45-88c000351d32}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {91747147-abd4-4d83-8375-8f173b845f68}; !- Thermal Zone

OS:ThermalZone,
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {618c4b4a-c0e1-49ed-9bed-27eda68e0eb9}, !- Zone Air Inlet Port List
  {b6227f0b-9d4d-46d4-8166-691223ccdfc7}, !- Zone Air Exhaust Port List
  {69f66fcc-bbb9-44ce-a610-7f925199063d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a717691-2fa4-42e4-98bd-43ce7baa34df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40920ada-0d85-4000-8f8a-0b43ba50ac02}, !- Handle
  Node 150,                               !- Name
  {69f66fcc-bbb9-44ce-a610-7f925199063d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69f66fcc-bbb9-44ce-a610-7f925199063d}, !- Handle
  {755384fe-3b13-4973-9f65-bdc9625fe05e}, !- Name
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}, !- Source Object
  11,                                     !- Outlet Port
  {40920ada-0d85-4000-8f8a-0b43ba50ac02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {618c4b4a-c0e1-49ed-9bed-27eda68e0eb9}, !- Handle
  Port List 299,                          !- Name
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}; !- HVAC Component

OS:PortList,
  {b6227f0b-9d4d-46d4-8166-691223ccdfc7}, !- Handle
  Port List 300,                          !- Name
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}; !- HVAC Component

OS:Sizing:Zone,
  {42052751-3d42-4374-bc2b-2741f7955e96}, !- Handle
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b062acf4-1c60-4d49-9fbe-4ff17b2b396a}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {feccd5aa-6e77-4fa2-8e87-3a20a388d9e7}; !- Thermal Zone

OS:ThermalZone,
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f685c013-5a53-439d-93eb-1e07d3e72f20}, !- Zone Air Inlet Port List
  {c704e5ee-ba51-4b63-9a46-a568a984c68d}, !- Zone Air Exhaust Port List
  {60915f2e-a7c9-421d-86fc-5b2d053b8427}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1986fcf9-0793-4f9f-94e2-22de2fe271c7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3047933-7ba0-407c-9d34-01f0384aade8}, !- Handle
  Node 151,                               !- Name
  {60915f2e-a7c9-421d-86fc-5b2d053b8427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60915f2e-a7c9-421d-86fc-5b2d053b8427}, !- Handle
  {3e6edf4a-8241-4879-bb8d-46b21e5c3db3}, !- Name
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}, !- Source Object
  11,                                     !- Outlet Port
  {b3047933-7ba0-407c-9d34-01f0384aade8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f685c013-5a53-439d-93eb-1e07d3e72f20}, !- Handle
  Port List 301,                          !- Name
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}; !- HVAC Component

OS:PortList,
  {c704e5ee-ba51-4b63-9a46-a568a984c68d}, !- Handle
  Port List 302,                          !- Name
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}; !- HVAC Component

OS:Sizing:Zone,
  {5ac09047-57a2-433f-8c29-4fc7de2f1ca1}, !- Handle
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9443199e-8b7a-4441-9b45-63869de89ff0}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {facac6e2-a949-4b40-9f04-c81c918ee8b3}; !- Thermal Zone

OS:ThermalZone,
  {778aa717-22ec-4841-b717-3d1960332192}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7ed27d0-5d7b-4532-8f69-f3ab372bc7ca}, !- Zone Air Inlet Port List
  {c43c405e-6a7b-4963-b1bf-3acd5f89bdf6}, !- Zone Air Exhaust Port List
  {b34397f0-f5b4-4302-beca-4d89fd7ec71a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5325a806-43f7-4e0b-ac21-41aadce055f0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b2d4110-1ef4-4504-b16e-3fa6034432ee}, !- Handle
  Node 152,                               !- Name
  {b34397f0-f5b4-4302-beca-4d89fd7ec71a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34397f0-f5b4-4302-beca-4d89fd7ec71a}, !- Handle
  {0822c48e-d4e1-4aa0-ac64-a6bb66ab20c3}, !- Name
  {778aa717-22ec-4841-b717-3d1960332192}, !- Source Object
  11,                                     !- Outlet Port
  {6b2d4110-1ef4-4504-b16e-3fa6034432ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7ed27d0-5d7b-4532-8f69-f3ab372bc7ca}, !- Handle
  Port List 303,                          !- Name
  {778aa717-22ec-4841-b717-3d1960332192}; !- HVAC Component

OS:PortList,
  {c43c405e-6a7b-4963-b1bf-3acd5f89bdf6}, !- Handle
  Port List 304,                          !- Name
  {778aa717-22ec-4841-b717-3d1960332192}; !- HVAC Component

OS:Sizing:Zone,
  {acc9a574-14ef-4308-9122-d8c19dd52e4b}, !- Handle
  {778aa717-22ec-4841-b717-3d1960332192}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2d699a0-8c7b-42fc-9a18-682df413e5ec}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {778aa717-22ec-4841-b717-3d1960332192}; !- Thermal Zone

OS:ThermalZone,
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f57efcc-0596-4b45-8c08-fb80e5f5bac4}, !- Zone Air Inlet Port List
  {da3c1b8d-7da2-4720-b49a-c8c0995de343}, !- Zone Air Exhaust Port List
  {cddf95b6-a252-4e56-a2c5-4f613f1b2a61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e8c500b-ec4d-49f5-8a0b-0dc61c27d4cc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {981c189d-2c12-474e-b229-658d25a8450e}, !- Handle
  Node 153,                               !- Name
  {cddf95b6-a252-4e56-a2c5-4f613f1b2a61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cddf95b6-a252-4e56-a2c5-4f613f1b2a61}, !- Handle
  {bd9598fc-8942-4e08-96aa-08247ab31542}, !- Name
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}, !- Source Object
  11,                                     !- Outlet Port
  {981c189d-2c12-474e-b229-658d25a8450e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f57efcc-0596-4b45-8c08-fb80e5f5bac4}, !- Handle
  Port List 305,                          !- Name
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}; !- HVAC Component

OS:PortList,
  {da3c1b8d-7da2-4720-b49a-c8c0995de343}, !- Handle
  Port List 306,                          !- Name
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}; !- HVAC Component

OS:Sizing:Zone,
  {2332b8bc-7ace-41d3-8d33-42ce83b91b0b}, !- Handle
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5fb7922-eaf6-4336-9bd8-702ec6f2c37c}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {4dd086f3-5069-4a27-9270-0f54dd8b999b}; !- Thermal Zone

OS:ThermalZone,
  {2a8b67c1-d6df-478d-943f-3e80e8614090}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3ef7d78-eede-4950-996c-f69be2ff5276}, !- Zone Air Inlet Port List
  {c05b003d-7c04-4e27-9b67-26050098c2e7}, !- Zone Air Exhaust Port List
  {ad830a9f-5a7e-44df-9be3-bd448a437799}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {363ecd40-c3fc-4106-bd16-5ab751858c17}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8a3f701-9f3d-4093-b1d2-a277fb3d12cd}, !- Handle
  Node 154,                               !- Name
  {ad830a9f-5a7e-44df-9be3-bd448a437799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad830a9f-5a7e-44df-9be3-bd448a437799}, !- Handle
  {f52ce075-3df6-4e27-9cd5-970de712380b}, !- Name
  {2a8b67c1-d6df-478d-943f-3e80e8614090}, !- Source Object
  11,                                     !- Outlet Port
  {c8a3f701-9f3d-4093-b1d2-a277fb3d12cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3ef7d78-eede-4950-996c-f69be2ff5276}, !- Handle
  Port List 307,                          !- Name
  {2a8b67c1-d6df-478d-943f-3e80e8614090}; !- HVAC Component

OS:PortList,
  {c05b003d-7c04-4e27-9b67-26050098c2e7}, !- Handle
  Port List 308,                          !- Name
  {2a8b67c1-d6df-478d-943f-3e80e8614090}; !- HVAC Component

OS:Sizing:Zone,
  {47076b58-29b2-405c-8d40-45abc2deaec9}, !- Handle
  {2a8b67c1-d6df-478d-943f-3e80e8614090}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27af258f-0eab-4299-8614-343f40d23b90}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {2a8b67c1-d6df-478d-943f-3e80e8614090}; !- Thermal Zone

OS:ThermalZone,
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7864432-cb06-4d0d-9253-f04684443858}, !- Zone Air Inlet Port List
  {487776f4-d7c8-4aa9-af44-4c7020bf7f76}, !- Zone Air Exhaust Port List
  {760930fe-9307-4a46-89b9-9a07b20ad0c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d311a969-40c9-4759-892b-e3926fa2c0cf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2540406e-243f-49f8-8c2a-8fb219d29463}, !- Handle
  Node 155,                               !- Name
  {760930fe-9307-4a46-89b9-9a07b20ad0c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {760930fe-9307-4a46-89b9-9a07b20ad0c3}, !- Handle
  {56b15b20-d50e-4328-83c3-0f4cdea5fda6}, !- Name
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}, !- Source Object
  11,                                     !- Outlet Port
  {2540406e-243f-49f8-8c2a-8fb219d29463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7864432-cb06-4d0d-9253-f04684443858}, !- Handle
  Port List 309,                          !- Name
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}; !- HVAC Component

OS:PortList,
  {487776f4-d7c8-4aa9-af44-4c7020bf7f76}, !- Handle
  Port List 310,                          !- Name
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}; !- HVAC Component

OS:Sizing:Zone,
  {dcdd6d8c-87ef-4c16-8593-0e256119321a}, !- Handle
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a161658-103a-4744-84f3-e1c570091af5}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {02c1aafb-f5fc-4aa3-922c-6f75ba6273e6}; !- Thermal Zone

OS:ThermalZone,
  {5f1deb10-9da3-45b1-b479-d332b207d624}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad73f2f2-034f-4484-98e9-f3810b1de6f3}, !- Zone Air Inlet Port List
  {1c31c680-1da8-4cb8-8997-df39199d2b24}, !- Zone Air Exhaust Port List
  {bd50652a-b687-4d3f-a35e-b5dd599901a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec472f2d-05f4-4bde-a013-4b5c924b02d5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3049406-8653-40c6-83bf-c6bcac97bf4c}, !- Handle
  Node 156,                               !- Name
  {bd50652a-b687-4d3f-a35e-b5dd599901a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd50652a-b687-4d3f-a35e-b5dd599901a1}, !- Handle
  {c477b60f-d703-44c0-a310-6caed328197b}, !- Name
  {5f1deb10-9da3-45b1-b479-d332b207d624}, !- Source Object
  11,                                     !- Outlet Port
  {f3049406-8653-40c6-83bf-c6bcac97bf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad73f2f2-034f-4484-98e9-f3810b1de6f3}, !- Handle
  Port List 311,                          !- Name
  {5f1deb10-9da3-45b1-b479-d332b207d624}; !- HVAC Component

OS:PortList,
  {1c31c680-1da8-4cb8-8997-df39199d2b24}, !- Handle
  Port List 312,                          !- Name
  {5f1deb10-9da3-45b1-b479-d332b207d624}; !- HVAC Component

OS:Sizing:Zone,
  {64086386-8508-48dc-9907-f3ed132dbb55}, !- Handle
  {5f1deb10-9da3-45b1-b479-d332b207d624}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13c1e37b-e146-49c3-8933-eb60b8f45fa7}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {5f1deb10-9da3-45b1-b479-d332b207d624}; !- Thermal Zone

OS:ThermalZone,
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23894ccf-128e-45a8-a594-53700c2fd67e}, !- Zone Air Inlet Port List
  {742fb8a0-bbb7-470d-8f45-fc3b2645380f}, !- Zone Air Exhaust Port List
  {82fe6466-6e16-4951-9cd9-a34162c9fc3b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcce1e44-ca28-4c19-820e-d131955b6f83}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd664b83-4a03-44a9-b451-15680c126d56}, !- Handle
  Node 157,                               !- Name
  {82fe6466-6e16-4951-9cd9-a34162c9fc3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82fe6466-6e16-4951-9cd9-a34162c9fc3b}, !- Handle
  {46a04028-79a1-4443-aef2-ed652d18be07}, !- Name
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}, !- Source Object
  11,                                     !- Outlet Port
  {cd664b83-4a03-44a9-b451-15680c126d56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23894ccf-128e-45a8-a594-53700c2fd67e}, !- Handle
  Port List 313,                          !- Name
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}; !- HVAC Component

OS:PortList,
  {742fb8a0-bbb7-470d-8f45-fc3b2645380f}, !- Handle
  Port List 314,                          !- Name
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}; !- HVAC Component

OS:Sizing:Zone,
  {ffc8202d-e998-4f30-94cb-620e44bff2d6}, !- Handle
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {505d92cf-6c8c-47b4-a2af-453ff13c4b13}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {10f1aacd-57af-4556-8f98-8db232e8d6ca}; !- Thermal Zone

OS:ThermalZone,
  {3d3f66fc-2715-422d-8309-e171763cbe64}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a933d6f-5eda-4070-ae45-0d9427437168}, !- Zone Air Inlet Port List
  {a201f837-8025-4850-8dec-26b47fac7707}, !- Zone Air Exhaust Port List
  {e5d32dff-8df2-4a72-95aa-0b6d2ecc77e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e53f3684-13ed-4f01-9358-2e9b4afad6c2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cca65d56-7f69-4e71-a920-b4eaabfe5db7}, !- Handle
  Node 158,                               !- Name
  {e5d32dff-8df2-4a72-95aa-0b6d2ecc77e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5d32dff-8df2-4a72-95aa-0b6d2ecc77e6}, !- Handle
  {ea4c7747-ee17-4008-aa41-38a9125309dc}, !- Name
  {3d3f66fc-2715-422d-8309-e171763cbe64}, !- Source Object
  11,                                     !- Outlet Port
  {cca65d56-7f69-4e71-a920-b4eaabfe5db7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a933d6f-5eda-4070-ae45-0d9427437168}, !- Handle
  Port List 315,                          !- Name
  {3d3f66fc-2715-422d-8309-e171763cbe64}; !- HVAC Component

OS:PortList,
  {a201f837-8025-4850-8dec-26b47fac7707}, !- Handle
  Port List 316,                          !- Name
  {3d3f66fc-2715-422d-8309-e171763cbe64}; !- HVAC Component

OS:Sizing:Zone,
  {7bf7235e-6776-4579-8d83-d0f611320cfa}, !- Handle
  {3d3f66fc-2715-422d-8309-e171763cbe64}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {920df7b0-f650-43ea-8310-64441422be58}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {3d3f66fc-2715-422d-8309-e171763cbe64}; !- Thermal Zone

OS:ThermalZone,
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea4814bb-746a-4629-9445-94807dbab602}, !- Zone Air Inlet Port List
  {8bd1de5d-f72a-481f-89a2-84960672d941}, !- Zone Air Exhaust Port List
  {69d598e6-c3e7-4385-a36a-e4dff516a949}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea76d70e-89b2-44c6-8bd0-8bea35f3f795}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7617d54f-d55b-48b9-9f8f-83bbd27b355d}, !- Handle
  Node 159,                               !- Name
  {69d598e6-c3e7-4385-a36a-e4dff516a949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69d598e6-c3e7-4385-a36a-e4dff516a949}, !- Handle
  {77513665-025d-4a02-9119-f064683a0fc7}, !- Name
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}, !- Source Object
  11,                                     !- Outlet Port
  {7617d54f-d55b-48b9-9f8f-83bbd27b355d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea4814bb-746a-4629-9445-94807dbab602}, !- Handle
  Port List 317,                          !- Name
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}; !- HVAC Component

OS:PortList,
  {8bd1de5d-f72a-481f-89a2-84960672d941}, !- Handle
  Port List 318,                          !- Name
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}; !- HVAC Component

OS:Sizing:Zone,
  {9c6bbaad-c11d-40cc-b8eb-dcb50f070493}, !- Handle
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dee1f689-ccb4-4f0f-8506-7b34738d60b1}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {b111233f-4a0d-438f-9eb0-277e4e54cc8d}; !- Thermal Zone

OS:ThermalZone,
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3717301-71e9-4800-8ca0-190196db8267}, !- Zone Air Inlet Port List
  {9cb25e5f-7948-4d81-9e57-b804aadc1701}, !- Zone Air Exhaust Port List
  {cfcbd1c3-a53a-49be-8a22-28f6dc9beb42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f22989bc-e07d-4602-80b5-e3493b18cf13}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e517a276-6a46-4e75-8f03-8cc0fe83dfaf}, !- Handle
  Node 160,                               !- Name
  {cfcbd1c3-a53a-49be-8a22-28f6dc9beb42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfcbd1c3-a53a-49be-8a22-28f6dc9beb42}, !- Handle
  {1319eff3-5910-4241-98c3-afac6ee97751}, !- Name
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}, !- Source Object
  11,                                     !- Outlet Port
  {e517a276-6a46-4e75-8f03-8cc0fe83dfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3717301-71e9-4800-8ca0-190196db8267}, !- Handle
  Port List 319,                          !- Name
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}; !- HVAC Component

OS:PortList,
  {9cb25e5f-7948-4d81-9e57-b804aadc1701}, !- Handle
  Port List 320,                          !- Name
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}; !- HVAC Component

OS:Sizing:Zone,
  {42db59f4-3e08-4442-8911-bd3fa388e4be}, !- Handle
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d1e448e-e51d-4d6d-9036-33f9c669e0f3}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {1bc96886-6cdf-493c-9f00-6e73b81fcaed}; !- Thermal Zone

OS:ThermalZone,
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f5946ef-136f-4cdc-a734-3c55cc662052}, !- Zone Air Inlet Port List
  {ae5bf579-8a41-4065-95f7-f2d29e7a33c1}, !- Zone Air Exhaust Port List
  {0d3916f3-727d-40e4-8852-41c8edf00ebd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba2ec368-5f9e-4d5a-932d-a647999d5229}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f35b5b7e-19ab-4eec-8f9b-a7613b3a7fe1}, !- Handle
  Node 161,                               !- Name
  {0d3916f3-727d-40e4-8852-41c8edf00ebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d3916f3-727d-40e4-8852-41c8edf00ebd}, !- Handle
  {f379e916-5344-418f-92af-d77996f14b46}, !- Name
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}, !- Source Object
  11,                                     !- Outlet Port
  {f35b5b7e-19ab-4eec-8f9b-a7613b3a7fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f5946ef-136f-4cdc-a734-3c55cc662052}, !- Handle
  Port List 321,                          !- Name
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}; !- HVAC Component

OS:PortList,
  {ae5bf579-8a41-4065-95f7-f2d29e7a33c1}, !- Handle
  Port List 322,                          !- Name
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}; !- HVAC Component

OS:Sizing:Zone,
  {0d97f1ae-634c-455c-8e72-63e57e51a6ce}, !- Handle
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3f5ea4d-fc88-471f-8db6-3f63af214420}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {9f4ffcf7-25a8-4d0e-a769-09192bd3e0e9}; !- Thermal Zone

OS:ThermalZone,
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd64347-de83-4922-93b6-bf76422da852}, !- Zone Air Inlet Port List
  {0d921f1a-6c66-47cd-85a4-43ce38341d8e}, !- Zone Air Exhaust Port List
  {c5f65277-a418-4cc0-88a1-6fca49e772ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbe4241d-8ede-4d01-8764-ec3a23e507ac}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f366a92b-62e4-4a6c-b771-500563b104de}, !- Handle
  Node 162,                               !- Name
  {c5f65277-a418-4cc0-88a1-6fca49e772ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5f65277-a418-4cc0-88a1-6fca49e772ea}, !- Handle
  {16cfd11a-2904-4bdf-9180-64a1baecf7d8}, !- Name
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}, !- Source Object
  11,                                     !- Outlet Port
  {f366a92b-62e4-4a6c-b771-500563b104de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd64347-de83-4922-93b6-bf76422da852}, !- Handle
  Port List 323,                          !- Name
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}; !- HVAC Component

OS:PortList,
  {0d921f1a-6c66-47cd-85a4-43ce38341d8e}, !- Handle
  Port List 324,                          !- Name
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}; !- HVAC Component

OS:Sizing:Zone,
  {f7ff245a-9d4c-4487-9147-6547d7f36c03}, !- Handle
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0ae17c4c-d685-4250-b272-51b6d96eb49a}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {a441d8b1-bdc2-4830-8ff1-1295bbe19c69}; !- Thermal Zone

OS:ThermalZone,
  {22115519-76eb-45d9-9e60-e1c874f3e766}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34a91a0c-74f6-4d99-b9bf-7d1c5a49a5a8}, !- Zone Air Inlet Port List
  {5e054e39-6352-4aef-bcbd-26503e48d4c4}, !- Zone Air Exhaust Port List
  {2761a4d9-e9d2-4140-b1c9-e7d9f6aaa936}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97a00f61-daaa-40f8-b54a-b99d93d00ed0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bbb0815-261b-4515-90b5-201aba5b12c7}, !- Handle
  Node 163,                               !- Name
  {2761a4d9-e9d2-4140-b1c9-e7d9f6aaa936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2761a4d9-e9d2-4140-b1c9-e7d9f6aaa936}, !- Handle
  {ad9c49e8-93e3-4745-ba0b-7ba7ae7adbc6}, !- Name
  {22115519-76eb-45d9-9e60-e1c874f3e766}, !- Source Object
  11,                                     !- Outlet Port
  {2bbb0815-261b-4515-90b5-201aba5b12c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34a91a0c-74f6-4d99-b9bf-7d1c5a49a5a8}, !- Handle
  Port List 325,                          !- Name
  {22115519-76eb-45d9-9e60-e1c874f3e766}; !- HVAC Component

OS:PortList,
  {5e054e39-6352-4aef-bcbd-26503e48d4c4}, !- Handle
  Port List 326,                          !- Name
  {22115519-76eb-45d9-9e60-e1c874f3e766}; !- HVAC Component

OS:Sizing:Zone,
  {66f83a86-968f-4c14-8c39-d0157a599337}, !- Handle
  {22115519-76eb-45d9-9e60-e1c874f3e766}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ee27c282-0b94-4baa-8bf3-949c30757d78}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {22115519-76eb-45d9-9e60-e1c874f3e766}; !- Thermal Zone

OS:ThermalZone,
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bcc0d68-3a3e-4c2a-b18b-8834ea781e17}, !- Zone Air Inlet Port List
  {9ea58814-d66e-4b27-a3d0-2db2ae01c3ba}, !- Zone Air Exhaust Port List
  {7bbfb95e-fc47-485a-9896-0524ba3193f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ab3c3ab-ea5e-4f63-8951-e155d77579f8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd93cb60-56cd-43b0-9ab1-34d13e72eeb4}, !- Handle
  Node 164,                               !- Name
  {7bbfb95e-fc47-485a-9896-0524ba3193f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bbfb95e-fc47-485a-9896-0524ba3193f5}, !- Handle
  {270a06c3-9f73-49cd-a25e-2f5696214b49}, !- Name
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}, !- Source Object
  11,                                     !- Outlet Port
  {fd93cb60-56cd-43b0-9ab1-34d13e72eeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bcc0d68-3a3e-4c2a-b18b-8834ea781e17}, !- Handle
  Port List 327,                          !- Name
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}; !- HVAC Component

OS:PortList,
  {9ea58814-d66e-4b27-a3d0-2db2ae01c3ba}, !- Handle
  Port List 328,                          !- Name
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}; !- HVAC Component

OS:Sizing:Zone,
  {1871e7ce-c293-4d2d-825e-92a9a3a1a0dd}, !- Handle
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a5e0a4e-b2fd-4eb1-b097-b50de7db7961}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {dd5de29b-8938-4fa2-b443-17e0f4bf2dbb}; !- Thermal Zone

OS:ThermalZone,
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3c40585-eb5b-4601-9599-6f13a839645f}, !- Zone Air Inlet Port List
  {c72029f6-632c-4f52-acb1-c90353b51725}, !- Zone Air Exhaust Port List
  {f1a19293-67a2-425e-a026-46fccd5b7068}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5fb0712-58e4-4931-ba98-680a5f90f9d1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e7c198f-d9d7-4bd9-a302-0e75238c70d8}, !- Handle
  Node 165,                               !- Name
  {f1a19293-67a2-425e-a026-46fccd5b7068}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1a19293-67a2-425e-a026-46fccd5b7068}, !- Handle
  {f4dfaf8e-0f3a-4cc4-b2f6-a42c61a92b11}, !- Name
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}, !- Source Object
  11,                                     !- Outlet Port
  {4e7c198f-d9d7-4bd9-a302-0e75238c70d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3c40585-eb5b-4601-9599-6f13a839645f}, !- Handle
  Port List 329,                          !- Name
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}; !- HVAC Component

OS:PortList,
  {c72029f6-632c-4f52-acb1-c90353b51725}, !- Handle
  Port List 330,                          !- Name
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}; !- HVAC Component

OS:Sizing:Zone,
  {c46655d6-abc7-4a90-b103-d2ab74c5e832}, !- Handle
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e597784-2dbc-4884-a127-7136c10bafb1}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {5072fe00-90bd-45f2-8444-dc6d62af13e7}; !- Thermal Zone

OS:ThermalZone,
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1f22d45-1ea2-43e6-b783-53427d9361d5}, !- Zone Air Inlet Port List
  {80b6890a-cb4c-46d0-b535-0a321d0f03cf}, !- Zone Air Exhaust Port List
  {5cefb538-3f31-4b85-bcaa-b5ed35e80a98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8eb0762-8819-43b2-bbb4-02ba58238b48}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb2e422e-5009-4075-ba3f-bf6b3b790442}, !- Handle
  Node 166,                               !- Name
  {5cefb538-3f31-4b85-bcaa-b5ed35e80a98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cefb538-3f31-4b85-bcaa-b5ed35e80a98}, !- Handle
  {3014b1c5-397e-4308-914a-cb546b175c8d}, !- Name
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}, !- Source Object
  11,                                     !- Outlet Port
  {eb2e422e-5009-4075-ba3f-bf6b3b790442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1f22d45-1ea2-43e6-b783-53427d9361d5}, !- Handle
  Port List 331,                          !- Name
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}; !- HVAC Component

OS:PortList,
  {80b6890a-cb4c-46d0-b535-0a321d0f03cf}, !- Handle
  Port List 332,                          !- Name
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}; !- HVAC Component

OS:Sizing:Zone,
  {de0914d5-0461-429d-a289-9813599cc89f}, !- Handle
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd07af52-0bd1-4fc2-8112-f4738450270f}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {c2c2ab08-0b86-4fc7-9375-292075df5c38}; !- Thermal Zone

OS:ThermalZone,
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4485d05-e34e-4446-bf3f-313bf341c942}, !- Zone Air Inlet Port List
  {5004cea5-f0c2-44cb-bf42-0d3e904afcfe}, !- Zone Air Exhaust Port List
  {4a2838fd-60c0-43d1-8509-c1c82cfcd82f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e6fe2ff-5bf2-4181-a95a-93a9ead792a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc9ed6a0-62b3-4607-81e9-ce7f16a47adc}, !- Handle
  Node 167,                               !- Name
  {4a2838fd-60c0-43d1-8509-c1c82cfcd82f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a2838fd-60c0-43d1-8509-c1c82cfcd82f}, !- Handle
  {a3c42763-7eb8-46e0-b8a1-cec7e0d31240}, !- Name
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}, !- Source Object
  11,                                     !- Outlet Port
  {bc9ed6a0-62b3-4607-81e9-ce7f16a47adc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4485d05-e34e-4446-bf3f-313bf341c942}, !- Handle
  Port List 333,                          !- Name
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}; !- HVAC Component

OS:PortList,
  {5004cea5-f0c2-44cb-bf42-0d3e904afcfe}, !- Handle
  Port List 334,                          !- Name
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}; !- HVAC Component

OS:Sizing:Zone,
  {f133a9f7-256d-4c41-a9a8-ed1c4aab9dd9}, !- Handle
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15ff8aab-0d25-4ce7-8fef-91f91d4be267}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {b49eee45-c53f-4095-99bf-4ed6373c91c1}; !- Thermal Zone

OS:ThermalZone,
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a83e7d8-52e2-4a19-aef2-407e8d09a63f}, !- Zone Air Inlet Port List
  {e1b25d21-d708-4eb8-a045-286016fed8c2}, !- Zone Air Exhaust Port List
  {b967d2c0-61ce-42e3-8430-a876b32aa2c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86ddb0b9-6bf5-4666-a428-dab7be603453}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20fb2de9-6d0b-4cd9-aa5a-1e239f916ed5}, !- Handle
  Node 168,                               !- Name
  {b967d2c0-61ce-42e3-8430-a876b32aa2c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b967d2c0-61ce-42e3-8430-a876b32aa2c1}, !- Handle
  {fa20cfd7-1aa6-4183-95f5-298effff4793}, !- Name
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}, !- Source Object
  11,                                     !- Outlet Port
  {20fb2de9-6d0b-4cd9-aa5a-1e239f916ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a83e7d8-52e2-4a19-aef2-407e8d09a63f}, !- Handle
  Port List 335,                          !- Name
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}; !- HVAC Component

OS:PortList,
  {e1b25d21-d708-4eb8-a045-286016fed8c2}, !- Handle
  Port List 336,                          !- Name
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}; !- HVAC Component

OS:Sizing:Zone,
  {953fbda2-a4e3-4be6-94d7-64af6dbfe989}, !- Handle
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b224571f-8980-4751-9122-bdf53e25307a}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {3f306244-9aa6-4683-b2c3-94c90bdb84cf}; !- Thermal Zone

OS:ThermalZone,
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {621932f0-dfa2-44a9-9799-6f3a83ee54f4}, !- Zone Air Inlet Port List
  {18541c97-39b4-451e-94ac-9a382e32f5d2}, !- Zone Air Exhaust Port List
  {30ab341f-6c13-4c54-8dd1-d3ce45303f49}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13fc8d70-beaf-46bf-8270-81ce00e5d851}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5687d2ff-82bc-4616-8b46-92d008c3805e}, !- Handle
  Node 169,                               !- Name
  {30ab341f-6c13-4c54-8dd1-d3ce45303f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ab341f-6c13-4c54-8dd1-d3ce45303f49}, !- Handle
  {392c63b7-23c7-45e7-8a06-30e601b3c703}, !- Name
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}, !- Source Object
  11,                                     !- Outlet Port
  {5687d2ff-82bc-4616-8b46-92d008c3805e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {621932f0-dfa2-44a9-9799-6f3a83ee54f4}, !- Handle
  Port List 337,                          !- Name
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}; !- HVAC Component

OS:PortList,
  {18541c97-39b4-451e-94ac-9a382e32f5d2}, !- Handle
  Port List 338,                          !- Name
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}; !- HVAC Component

OS:Sizing:Zone,
  {fc47c613-03f0-4afd-a7ca-d5eb89705919}, !- Handle
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {359ed9ad-7caf-476a-96a5-d8cb2b1ca97a}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {531b2fa9-5af3-4223-8ebd-6f01172e4e12}; !- Thermal Zone

OS:ThermalZone,
  {8ff16636-3135-4cbf-a22b-ea49495aece3}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {333044a5-70b5-4381-b52d-4fe339f6709b}, !- Zone Air Inlet Port List
  {4a7d5389-1538-4f3d-a538-f8acaf26e4b0}, !- Zone Air Exhaust Port List
  {d2715c7c-29cc-42d7-af6f-afda2019ecbb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b88662ba-0f1d-4044-919a-a9135a0b8683}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49c9297a-8487-49c8-aa96-eba08806b24a}, !- Handle
  Node 170,                               !- Name
  {d2715c7c-29cc-42d7-af6f-afda2019ecbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2715c7c-29cc-42d7-af6f-afda2019ecbb}, !- Handle
  {42fd6aa2-9c1e-4c88-adfd-97979e20725a}, !- Name
  {8ff16636-3135-4cbf-a22b-ea49495aece3}, !- Source Object
  11,                                     !- Outlet Port
  {49c9297a-8487-49c8-aa96-eba08806b24a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {333044a5-70b5-4381-b52d-4fe339f6709b}, !- Handle
  Port List 339,                          !- Name
  {8ff16636-3135-4cbf-a22b-ea49495aece3}; !- HVAC Component

OS:PortList,
  {4a7d5389-1538-4f3d-a538-f8acaf26e4b0}, !- Handle
  Port List 340,                          !- Name
  {8ff16636-3135-4cbf-a22b-ea49495aece3}; !- HVAC Component

OS:Sizing:Zone,
  {a27f7bb9-1259-418c-908f-a3b625ecd9be}, !- Handle
  {8ff16636-3135-4cbf-a22b-ea49495aece3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a16bf13-518c-4439-9894-59f5178fcaf0}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {8ff16636-3135-4cbf-a22b-ea49495aece3}; !- Thermal Zone

OS:ThermalZone,
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70c99b8c-0ae3-4fc0-8704-c62bfbb31396}, !- Zone Air Inlet Port List
  {3a9a204d-9c1e-4da0-8b42-a2e5874d1614}, !- Zone Air Exhaust Port List
  {283d939e-e184-422e-bb24-65ef7d9cf8d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e0cb444-033d-4989-b748-17780bc6da4b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78aa81e1-b69d-4c41-b018-d6db76b33a0c}, !- Handle
  Node 171,                               !- Name
  {283d939e-e184-422e-bb24-65ef7d9cf8d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {283d939e-e184-422e-bb24-65ef7d9cf8d8}, !- Handle
  {c0d5c024-df25-4d2f-9176-c929a0bde799}, !- Name
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}, !- Source Object
  11,                                     !- Outlet Port
  {78aa81e1-b69d-4c41-b018-d6db76b33a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70c99b8c-0ae3-4fc0-8704-c62bfbb31396}, !- Handle
  Port List 341,                          !- Name
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}; !- HVAC Component

OS:PortList,
  {3a9a204d-9c1e-4da0-8b42-a2e5874d1614}, !- Handle
  Port List 342,                          !- Name
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}; !- HVAC Component

OS:Sizing:Zone,
  {b699191e-825e-462f-8932-4fa55d1f20ba}, !- Handle
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20a78224-b91d-4c1b-85e0-7d357960023a}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {bb88ed4d-ec74-49f7-bc30-ea81f6aff0ed}; !- Thermal Zone

OS:ThermalZone,
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d448064b-218e-4c07-8f1c-b02865a06346}, !- Zone Air Inlet Port List
  {28221c09-65b4-422e-b017-359472fee5b2}, !- Zone Air Exhaust Port List
  {c6b1dc9e-04a7-4030-a1e9-d326e04c47c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6fb803b-6124-45c7-bc71-92105c1fc0d0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09546438-d0a4-4fea-a934-3d7dd48d9443}, !- Handle
  Node 172,                               !- Name
  {c6b1dc9e-04a7-4030-a1e9-d326e04c47c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6b1dc9e-04a7-4030-a1e9-d326e04c47c0}, !- Handle
  {99eb19fd-5358-4ecf-8b54-75ac5f390c26}, !- Name
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}, !- Source Object
  11,                                     !- Outlet Port
  {09546438-d0a4-4fea-a934-3d7dd48d9443}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d448064b-218e-4c07-8f1c-b02865a06346}, !- Handle
  Port List 343,                          !- Name
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}; !- HVAC Component

OS:PortList,
  {28221c09-65b4-422e-b017-359472fee5b2}, !- Handle
  Port List 344,                          !- Name
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}; !- HVAC Component

OS:Sizing:Zone,
  {31388f79-23e8-42cb-a5ab-2f6eedd00dd2}, !- Handle
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3780667-e248-41cb-bb97-d1cf5d7e31b3}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {06834b12-0ff2-4fbf-9238-423c7ce6f856}; !- Thermal Zone

OS:ThermalZone,
  {ec804ecf-3d61-4b14-8c41-f908a046838d}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc557a90-f061-4675-901c-c8cc8bc940da}, !- Zone Air Inlet Port List
  {3ab6658e-86a1-49be-b7e9-7bc7b3494fbe}, !- Zone Air Exhaust Port List
  {b43b896d-819c-4aa8-8a19-7c332aaa0dd5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4aa050f-e82c-4cad-a067-29d13f4efe11}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59fc0cfe-6d22-4050-bced-c6ead3325cb2}, !- Handle
  Node 173,                               !- Name
  {b43b896d-819c-4aa8-8a19-7c332aaa0dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b43b896d-819c-4aa8-8a19-7c332aaa0dd5}, !- Handle
  {8340eb2f-c1c7-435b-ad74-4777fc3c6616}, !- Name
  {ec804ecf-3d61-4b14-8c41-f908a046838d}, !- Source Object
  11,                                     !- Outlet Port
  {59fc0cfe-6d22-4050-bced-c6ead3325cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc557a90-f061-4675-901c-c8cc8bc940da}, !- Handle
  Port List 345,                          !- Name
  {ec804ecf-3d61-4b14-8c41-f908a046838d}; !- HVAC Component

OS:PortList,
  {3ab6658e-86a1-49be-b7e9-7bc7b3494fbe}, !- Handle
  Port List 346,                          !- Name
  {ec804ecf-3d61-4b14-8c41-f908a046838d}; !- HVAC Component

OS:Sizing:Zone,
  {2eee381f-774a-40bf-b360-2ae1e2e24031}, !- Handle
  {ec804ecf-3d61-4b14-8c41-f908a046838d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b66631cc-177d-48e2-9597-ed6059dbe6e0}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {ec804ecf-3d61-4b14-8c41-f908a046838d}; !- Thermal Zone

OS:ThermalZone,
  {e281b945-c864-4a1b-9212-042612fa369b}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {970dd06d-81b3-4690-adee-399a0c52cb4c}, !- Zone Air Inlet Port List
  {14f2863f-1a79-4e87-8da6-a114a282f6a5}, !- Zone Air Exhaust Port List
  {926deb1f-cf46-4748-90fb-0e212b8cf374}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a793809b-e5aa-4519-8b81-ee4a88f23b24}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {952c7a18-a1a2-446b-a6d6-84fbd94d4c9f}, !- Handle
  Node 174,                               !- Name
  {926deb1f-cf46-4748-90fb-0e212b8cf374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {926deb1f-cf46-4748-90fb-0e212b8cf374}, !- Handle
  {cf81ddb1-dedb-4fcd-a48f-42eae26210ce}, !- Name
  {e281b945-c864-4a1b-9212-042612fa369b}, !- Source Object
  11,                                     !- Outlet Port
  {952c7a18-a1a2-446b-a6d6-84fbd94d4c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {970dd06d-81b3-4690-adee-399a0c52cb4c}, !- Handle
  Port List 347,                          !- Name
  {e281b945-c864-4a1b-9212-042612fa369b}; !- HVAC Component

OS:PortList,
  {14f2863f-1a79-4e87-8da6-a114a282f6a5}, !- Handle
  Port List 348,                          !- Name
  {e281b945-c864-4a1b-9212-042612fa369b}; !- HVAC Component

OS:Sizing:Zone,
  {dc531fd2-1141-45b5-9ee7-7175a762b3f4}, !- Handle
  {e281b945-c864-4a1b-9212-042612fa369b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {79087aff-e30d-4e80-b13a-9fb31a140e59}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {e281b945-c864-4a1b-9212-042612fa369b}; !- Thermal Zone

OS:ThermalZone,
  {5b9e8852-e883-4d49-92af-917f522486a7}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bddb140e-e88a-4b37-907e-0acdaddd8ca0}, !- Zone Air Inlet Port List
  {023cc81f-dc4e-4e24-ba4c-69a79728071c}, !- Zone Air Exhaust Port List
  {2da04f31-0ecf-418e-bb47-17b3aed8d19f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a07abca3-86d0-481f-87f5-4afdd83f1c22}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {708b38a5-8baa-4e34-95e2-9616cbbd768b}, !- Handle
  Node 175,                               !- Name
  {2da04f31-0ecf-418e-bb47-17b3aed8d19f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2da04f31-0ecf-418e-bb47-17b3aed8d19f}, !- Handle
  {c3cc14e9-2e33-4f3a-9f03-d8ba68f6953c}, !- Name
  {5b9e8852-e883-4d49-92af-917f522486a7}, !- Source Object
  11,                                     !- Outlet Port
  {708b38a5-8baa-4e34-95e2-9616cbbd768b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bddb140e-e88a-4b37-907e-0acdaddd8ca0}, !- Handle
  Port List 349,                          !- Name
  {5b9e8852-e883-4d49-92af-917f522486a7}; !- HVAC Component

OS:PortList,
  {023cc81f-dc4e-4e24-ba4c-69a79728071c}, !- Handle
  Port List 350,                          !- Name
  {5b9e8852-e883-4d49-92af-917f522486a7}; !- HVAC Component

OS:Sizing:Zone,
  {08ad624f-f920-4813-a577-e5fc684b2555}, !- Handle
  {5b9e8852-e883-4d49-92af-917f522486a7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ccc482d2-e8ae-444d-bb38-0fe3d4834ec1}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {5b9e8852-e883-4d49-92af-917f522486a7}; !- Thermal Zone

OS:ThermalZone,
  {68e5e9fb-0398-443b-b345-29ee97148f03}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dd85d58-81ab-4dbd-910a-d01dcbbe753e}, !- Zone Air Inlet Port List
  {ea021aa4-e7d4-431d-ae76-d3dc4906503e}, !- Zone Air Exhaust Port List
  {5d407331-adf2-4706-89a1-27253eb5cfbd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dc55e03-9e11-4243-be97-d294aa05b43b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f59078d3-f470-4782-879b-b4142a98ca29}, !- Handle
  Node 176,                               !- Name
  {5d407331-adf2-4706-89a1-27253eb5cfbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d407331-adf2-4706-89a1-27253eb5cfbd}, !- Handle
  {9745fecf-44fa-45ff-b5e9-8df8766df8fc}, !- Name
  {68e5e9fb-0398-443b-b345-29ee97148f03}, !- Source Object
  11,                                     !- Outlet Port
  {f59078d3-f470-4782-879b-b4142a98ca29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dd85d58-81ab-4dbd-910a-d01dcbbe753e}, !- Handle
  Port List 351,                          !- Name
  {68e5e9fb-0398-443b-b345-29ee97148f03}; !- HVAC Component

OS:PortList,
  {ea021aa4-e7d4-431d-ae76-d3dc4906503e}, !- Handle
  Port List 352,                          !- Name
  {68e5e9fb-0398-443b-b345-29ee97148f03}; !- HVAC Component

OS:Sizing:Zone,
  {49c24b86-7294-4200-b803-fca402ce0aa9}, !- Handle
  {68e5e9fb-0398-443b-b345-29ee97148f03}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57776429-143f-42f2-ac1e-54d090966b3f}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {68e5e9fb-0398-443b-b345-29ee97148f03}; !- Thermal Zone

OS:ThermalZone,
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070a953f-564f-4433-8e71-d9f7bb66cd35}, !- Zone Air Inlet Port List
  {d56ac225-aeb0-442b-9f5b-00da64151497}, !- Zone Air Exhaust Port List
  {5bad28ca-0d6c-4093-b186-951a30163328}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {beb819b8-3a56-4f99-b7c6-c170caffe288}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b7995ad-2d1c-429e-9e36-43f6e3507c3d}, !- Handle
  Node 177,                               !- Name
  {5bad28ca-0d6c-4093-b186-951a30163328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bad28ca-0d6c-4093-b186-951a30163328}, !- Handle
  {c284c919-88ba-48bd-97f3-1f08c3125a51}, !- Name
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}, !- Source Object
  11,                                     !- Outlet Port
  {0b7995ad-2d1c-429e-9e36-43f6e3507c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070a953f-564f-4433-8e71-d9f7bb66cd35}, !- Handle
  Port List 353,                          !- Name
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}; !- HVAC Component

OS:PortList,
  {d56ac225-aeb0-442b-9f5b-00da64151497}, !- Handle
  Port List 354,                          !- Name
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}; !- HVAC Component

OS:Sizing:Zone,
  {6ec5995d-204f-48f8-b13e-a834628d16de}, !- Handle
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {acf5e56f-780a-49f9-8b34-95116bb09d7d}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {0654ddf1-da5b-4c04-a627-fd4bc4e509e0}; !- Thermal Zone

OS:ThermalZone,
  {54da6d43-ce11-4559-bd32-e514dc57a844}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44686ba4-bf9a-4ec8-8188-421bbc98af0e}, !- Zone Air Inlet Port List
  {142a87f3-157b-4518-b132-bf2f74ef6f4f}, !- Zone Air Exhaust Port List
  {9ff0c692-2e39-4f13-aa9c-1f672b87c1c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {732875b4-a9dc-4bf2-a40c-d8cd39746954}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae8b97a0-78b4-4772-a162-95e714014052}, !- Handle
  Node 178,                               !- Name
  {9ff0c692-2e39-4f13-aa9c-1f672b87c1c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff0c692-2e39-4f13-aa9c-1f672b87c1c1}, !- Handle
  {6e7863e9-d5b5-4de4-8c8a-4511618cd58d}, !- Name
  {54da6d43-ce11-4559-bd32-e514dc57a844}, !- Source Object
  11,                                     !- Outlet Port
  {ae8b97a0-78b4-4772-a162-95e714014052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44686ba4-bf9a-4ec8-8188-421bbc98af0e}, !- Handle
  Port List 355,                          !- Name
  {54da6d43-ce11-4559-bd32-e514dc57a844}; !- HVAC Component

OS:PortList,
  {142a87f3-157b-4518-b132-bf2f74ef6f4f}, !- Handle
  Port List 356,                          !- Name
  {54da6d43-ce11-4559-bd32-e514dc57a844}; !- HVAC Component

OS:Sizing:Zone,
  {46835752-dee1-4642-a4ed-b892977fb1c1}, !- Handle
  {54da6d43-ce11-4559-bd32-e514dc57a844}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {63df9a43-4f5b-4397-b6e0-ec4374d9ff5f}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {54da6d43-ce11-4559-bd32-e514dc57a844}; !- Thermal Zone

OS:ThermalZone,
  {7ad27636-f043-475b-87ea-4540ad57818c}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7241a56f-c241-4e6a-8fc6-eda547d4d33d}, !- Zone Air Inlet Port List
  {693894a5-f354-448f-8edc-22173ab45a0d}, !- Zone Air Exhaust Port List
  {d6ba77ca-dc15-459f-bc23-f6903f64c84a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d14b34a-aecd-4159-a94f-b1b1bba00f7b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24df68c-58d3-4e96-bdc2-52bc6d64b551}, !- Handle
  Node 179,                               !- Name
  {d6ba77ca-dc15-459f-bc23-f6903f64c84a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ba77ca-dc15-459f-bc23-f6903f64c84a}, !- Handle
  {79c5078b-6e50-4981-9510-884cd6d3983b}, !- Name
  {7ad27636-f043-475b-87ea-4540ad57818c}, !- Source Object
  11,                                     !- Outlet Port
  {c24df68c-58d3-4e96-bdc2-52bc6d64b551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7241a56f-c241-4e6a-8fc6-eda547d4d33d}, !- Handle
  Port List 357,                          !- Name
  {7ad27636-f043-475b-87ea-4540ad57818c}; !- HVAC Component

OS:PortList,
  {693894a5-f354-448f-8edc-22173ab45a0d}, !- Handle
  Port List 358,                          !- Name
  {7ad27636-f043-475b-87ea-4540ad57818c}; !- HVAC Component

OS:Sizing:Zone,
  {471a5637-9d21-46d2-9f77-0dc025cb47a8}, !- Handle
  {7ad27636-f043-475b-87ea-4540ad57818c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {427b1766-dbb6-4cae-9443-6f0cb00128a7}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {7ad27636-f043-475b-87ea-4540ad57818c}; !- Thermal Zone

OS:ThermalZone,
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f9cda0d-c1fa-4130-9366-506ba1f47db2}, !- Zone Air Inlet Port List
  {c90e0d1b-4144-42a1-bc91-d9e1d2d3ec10}, !- Zone Air Exhaust Port List
  {b5361dea-65cf-4336-920b-eb9ff3dde673}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac861b6d-2f14-40ac-9ace-a473a332dad3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db23bbc4-6549-4713-8d31-016285899657}, !- Handle
  Node 180,                               !- Name
  {b5361dea-65cf-4336-920b-eb9ff3dde673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5361dea-65cf-4336-920b-eb9ff3dde673}, !- Handle
  {d62875e7-ab64-4bca-9f5d-7ded967da99a}, !- Name
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}, !- Source Object
  11,                                     !- Outlet Port
  {db23bbc4-6549-4713-8d31-016285899657}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f9cda0d-c1fa-4130-9366-506ba1f47db2}, !- Handle
  Port List 359,                          !- Name
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}; !- HVAC Component

OS:PortList,
  {c90e0d1b-4144-42a1-bc91-d9e1d2d3ec10}, !- Handle
  Port List 360,                          !- Name
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}; !- HVAC Component

OS:Sizing:Zone,
  {c7feb1b6-08c2-4ae5-a230-c004b0691a50}, !- Handle
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da330671-308c-49d7-9298-6caf93a07916}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {8ff37e65-3eb8-4839-9137-34f029c9b7ae}; !- Thermal Zone

OS:ThermalZone,
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d913922-6892-4141-b2a4-1fddbfcb5b10}, !- Zone Air Inlet Port List
  {1e3c5ad0-05d4-49ca-9818-ea11e18b7711}, !- Zone Air Exhaust Port List
  {6a469d84-74e5-42ec-b2c3-b7bed7e415c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9eac7d3-79e5-473b-afbe-27177212de18}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85e879a4-a096-4256-910c-3f7b35fec261}, !- Handle
  Node 181,                               !- Name
  {6a469d84-74e5-42ec-b2c3-b7bed7e415c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a469d84-74e5-42ec-b2c3-b7bed7e415c1}, !- Handle
  {2810cac0-ea7e-456f-ab74-22f12878cec1}, !- Name
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}, !- Source Object
  11,                                     !- Outlet Port
  {85e879a4-a096-4256-910c-3f7b35fec261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d913922-6892-4141-b2a4-1fddbfcb5b10}, !- Handle
  Port List 361,                          !- Name
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}; !- HVAC Component

OS:PortList,
  {1e3c5ad0-05d4-49ca-9818-ea11e18b7711}, !- Handle
  Port List 362,                          !- Name
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}; !- HVAC Component

OS:Sizing:Zone,
  {1bbbfc08-2a3c-4d10-8593-eaed089fdc18}, !- Handle
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6c79a8e-3c3c-4060-9441-3124288c0db9}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {63572e0a-7c89-48d3-b6f6-79515a6d98af}; !- Thermal Zone

OS:ThermalZone,
  {896eced2-1d87-4a94-8327-d5affcb46dd7}, !- Handle
  Thermal Zone 182,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {664b184d-40f1-4782-9826-39651be26817}, !- Zone Air Inlet Port List
  {8f6397dc-3d04-4598-8ad0-77169aa5dc9c}, !- Zone Air Exhaust Port List
  {dcb3a8ad-01dc-47d9-ac21-079e60f88699}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b74e751-c7b1-423b-95cc-70980f101378}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6c8418a-a877-4655-af12-3ffc2d7e4d65}, !- Handle
  Node 182,                               !- Name
  {dcb3a8ad-01dc-47d9-ac21-079e60f88699}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb3a8ad-01dc-47d9-ac21-079e60f88699}, !- Handle
  {f3fa0829-46a0-4179-92e0-6b035394e4fa}, !- Name
  {896eced2-1d87-4a94-8327-d5affcb46dd7}, !- Source Object
  11,                                     !- Outlet Port
  {a6c8418a-a877-4655-af12-3ffc2d7e4d65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {664b184d-40f1-4782-9826-39651be26817}, !- Handle
  Port List 363,                          !- Name
  {896eced2-1d87-4a94-8327-d5affcb46dd7}; !- HVAC Component

OS:PortList,
  {8f6397dc-3d04-4598-8ad0-77169aa5dc9c}, !- Handle
  Port List 364,                          !- Name
  {896eced2-1d87-4a94-8327-d5affcb46dd7}; !- HVAC Component

OS:Sizing:Zone,
  {24a78611-57d0-4cf2-8261-39a98a145cf4}, !- Handle
  {896eced2-1d87-4a94-8327-d5affcb46dd7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {411abf00-27a6-4765-96ba-48a17e9424a9}, !- Handle
  Zone HVAC Equipment List 182,           !- Name
  {896eced2-1d87-4a94-8327-d5affcb46dd7}; !- Thermal Zone

OS:ThermalZone,
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}, !- Handle
  Thermal Zone 183,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59a6f497-16a1-4d0e-bdfb-1a64a3124ffa}, !- Zone Air Inlet Port List
  {48ec8386-f9da-471b-820e-06085d4b3c5b}, !- Zone Air Exhaust Port List
  {ba09d300-2eba-48b1-9d5a-07075434a9f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90340ccd-101e-4267-902d-3bd56eb66959}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bcd4485-6aa6-492a-8b0a-d28f7180cb63}, !- Handle
  Node 183,                               !- Name
  {ba09d300-2eba-48b1-9d5a-07075434a9f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba09d300-2eba-48b1-9d5a-07075434a9f4}, !- Handle
  {4ba20419-d278-4fa7-a4d4-29d26a336b56}, !- Name
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}, !- Source Object
  11,                                     !- Outlet Port
  {7bcd4485-6aa6-492a-8b0a-d28f7180cb63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59a6f497-16a1-4d0e-bdfb-1a64a3124ffa}, !- Handle
  Port List 365,                          !- Name
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}; !- HVAC Component

OS:PortList,
  {48ec8386-f9da-471b-820e-06085d4b3c5b}, !- Handle
  Port List 366,                          !- Name
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}; !- HVAC Component

OS:Sizing:Zone,
  {501e5943-7b7b-4fe9-bcbf-bc9e57a38d4d}, !- Handle
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {960dc20a-4e6c-4621-be0a-d505b345130f}, !- Handle
  Zone HVAC Equipment List 183,           !- Name
  {b3d25bb1-c091-43de-ab39-e83cc3c534e0}; !- Thermal Zone

OS:ThermalZone,
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}, !- Handle
  Thermal Zone 184,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15406512-6b83-4a5f-aaa1-c0e2f98d3409}, !- Zone Air Inlet Port List
  {f5792da7-0d7a-4d10-a741-3ee266b1fa6d}, !- Zone Air Exhaust Port List
  {9d598df7-f424-4313-a13a-372b825c140c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {012bacc6-aa57-4704-a542-023083d6766d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {578a4785-2bf6-4340-b3d3-6bd34785f965}, !- Handle
  Node 184,                               !- Name
  {9d598df7-f424-4313-a13a-372b825c140c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d598df7-f424-4313-a13a-372b825c140c}, !- Handle
  {4aade9a1-7a09-483c-8a99-1b6116d61ae1}, !- Name
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}, !- Source Object
  11,                                     !- Outlet Port
  {578a4785-2bf6-4340-b3d3-6bd34785f965}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15406512-6b83-4a5f-aaa1-c0e2f98d3409}, !- Handle
  Port List 367,                          !- Name
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}; !- HVAC Component

OS:PortList,
  {f5792da7-0d7a-4d10-a741-3ee266b1fa6d}, !- Handle
  Port List 368,                          !- Name
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}; !- HVAC Component

OS:Sizing:Zone,
  {d1b5ea55-160a-4a0a-a3fb-da889be4e69e}, !- Handle
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9aaae532-d7be-43ab-9f6b-937d47807b45}, !- Handle
  Zone HVAC Equipment List 184,           !- Name
  {19331761-b87f-4cc7-b848-f2f617e1ea0c}; !- Thermal Zone

OS:ThermalZone,
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}, !- Handle
  Thermal Zone 185,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3b4081c-bde8-47f7-9b3d-4c71d893e58d}, !- Zone Air Inlet Port List
  {d77b9944-7338-4321-ae10-adc26fd650f6}, !- Zone Air Exhaust Port List
  {1a2eaf2f-b0c3-48a6-967c-b3dfe129496f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {033d2943-aea2-4f74-bb1b-b49c9242fbbc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c95451c-e125-45c3-9afb-ab8ab0d6d3e6}, !- Handle
  Node 185,                               !- Name
  {1a2eaf2f-b0c3-48a6-967c-b3dfe129496f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a2eaf2f-b0c3-48a6-967c-b3dfe129496f}, !- Handle
  {3c27c0c6-9d60-4019-a250-e0af0da81c3b}, !- Name
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}, !- Source Object
  11,                                     !- Outlet Port
  {0c95451c-e125-45c3-9afb-ab8ab0d6d3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3b4081c-bde8-47f7-9b3d-4c71d893e58d}, !- Handle
  Port List 369,                          !- Name
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}; !- HVAC Component

OS:PortList,
  {d77b9944-7338-4321-ae10-adc26fd650f6}, !- Handle
  Port List 370,                          !- Name
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}; !- HVAC Component

OS:Sizing:Zone,
  {a5de641e-3c6b-4ddc-b4e3-7576181c3187}, !- Handle
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19d29f21-8e06-424a-a505-c38d5e3e7926}, !- Handle
  Zone HVAC Equipment List 185,           !- Name
  {cdaae82f-fabd-4bf2-8894-972c0e3e3957}; !- Thermal Zone

OS:ThermalZone,
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}, !- Handle
  Thermal Zone 186,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d701c88a-aefe-440f-9883-1b79f53c30a6}, !- Zone Air Inlet Port List
  {4b69cafc-c1ea-4493-ac1f-395f57c44fbb}, !- Zone Air Exhaust Port List
  {7225d09e-6ce9-43f9-9124-cbec5a64e73c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b5407a1-2843-4807-98bb-c326a5a5862d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64e252e1-d33f-4252-ad27-467ab3895155}, !- Handle
  Node 186,                               !- Name
  {7225d09e-6ce9-43f9-9124-cbec5a64e73c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7225d09e-6ce9-43f9-9124-cbec5a64e73c}, !- Handle
  {2f1eafb0-be30-4dd5-82ab-26ad87e95b86}, !- Name
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}, !- Source Object
  11,                                     !- Outlet Port
  {64e252e1-d33f-4252-ad27-467ab3895155}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d701c88a-aefe-440f-9883-1b79f53c30a6}, !- Handle
  Port List 371,                          !- Name
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}; !- HVAC Component

OS:PortList,
  {4b69cafc-c1ea-4493-ac1f-395f57c44fbb}, !- Handle
  Port List 372,                          !- Name
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}; !- HVAC Component

OS:Sizing:Zone,
  {ca9b0dae-61e9-4c4d-9a1d-cc68abd34e80}, !- Handle
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9663ecd9-8d60-4d7d-9c14-2d8ec1394328}, !- Handle
  Zone HVAC Equipment List 186,           !- Name
  {cf63399b-5fe8-4bc5-a06e-51f8ef75efbe}; !- Thermal Zone

OS:ThermalZone,
  {d0bb05de-fe79-4947-852a-0ab85023f235}, !- Handle
  Thermal Zone 187,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f4eafd-6fa9-48d5-9973-b0bf818a0b68}, !- Zone Air Inlet Port List
  {fe8dce95-e954-4106-880c-b8cf0258fed7}, !- Zone Air Exhaust Port List
  {4ebfb733-60cd-4514-b66d-00cdfa46a177}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97fc2db6-5640-4d7a-b58b-fe02cfdae83c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {203ff8f2-d0da-4b20-8ba7-3769812b9c15}, !- Handle
  Node 187,                               !- Name
  {4ebfb733-60cd-4514-b66d-00cdfa46a177}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ebfb733-60cd-4514-b66d-00cdfa46a177}, !- Handle
  {6cd8f17f-72f0-4916-a8a0-a863626fcc5b}, !- Name
  {d0bb05de-fe79-4947-852a-0ab85023f235}, !- Source Object
  11,                                     !- Outlet Port
  {203ff8f2-d0da-4b20-8ba7-3769812b9c15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f4eafd-6fa9-48d5-9973-b0bf818a0b68}, !- Handle
  Port List 373,                          !- Name
  {d0bb05de-fe79-4947-852a-0ab85023f235}; !- HVAC Component

OS:PortList,
  {fe8dce95-e954-4106-880c-b8cf0258fed7}, !- Handle
  Port List 374,                          !- Name
  {d0bb05de-fe79-4947-852a-0ab85023f235}; !- HVAC Component

OS:Sizing:Zone,
  {baef6f84-ed0d-48ed-bda3-a072ee76baca}, !- Handle
  {d0bb05de-fe79-4947-852a-0ab85023f235}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e03cfc1-0927-4f4c-8a5f-f584cf70cade}, !- Handle
  Zone HVAC Equipment List 187,           !- Name
  {d0bb05de-fe79-4947-852a-0ab85023f235}; !- Thermal Zone

OS:ThermalZone,
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}, !- Handle
  Thermal Zone 188,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dba3cbd-fb84-4b6e-9a61-e61cf5f9e127}, !- Zone Air Inlet Port List
  {b614fca2-11d7-4a11-ac51-743cab02edbd}, !- Zone Air Exhaust Port List
  {960201be-d014-4657-a8be-6650af39da59}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66f53356-c4f0-4662-acd2-fb123f441bee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e0e2060-ceff-48ce-b9c8-563dd7b7f0fc}, !- Handle
  Node 188,                               !- Name
  {960201be-d014-4657-a8be-6650af39da59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {960201be-d014-4657-a8be-6650af39da59}, !- Handle
  {d2b9ffde-65c0-4c6a-8153-d1cd635b033e}, !- Name
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}, !- Source Object
  11,                                     !- Outlet Port
  {7e0e2060-ceff-48ce-b9c8-563dd7b7f0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dba3cbd-fb84-4b6e-9a61-e61cf5f9e127}, !- Handle
  Port List 375,                          !- Name
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}; !- HVAC Component

OS:PortList,
  {b614fca2-11d7-4a11-ac51-743cab02edbd}, !- Handle
  Port List 376,                          !- Name
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}; !- HVAC Component

OS:Sizing:Zone,
  {e08bc125-b761-4243-b817-db543e3e9a9a}, !- Handle
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dcafe116-4031-44bf-b6d0-d46632e0bc7d}, !- Handle
  Zone HVAC Equipment List 188,           !- Name
  {1f156af4-4548-43ec-b11b-564f6f93ca8e}; !- Thermal Zone

OS:ThermalZone,
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}, !- Handle
  Thermal Zone 189,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c16e05ac-6c99-4258-a4a3-795b251eaf5d}, !- Zone Air Inlet Port List
  {de958da2-ec36-4cdb-99bd-6ed7ab4e7f28}, !- Zone Air Exhaust Port List
  {16cdd6f2-c8aa-4385-bc5d-f9691c6643b3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46a5b603-a0ec-4a20-83f9-669d5c0a2b68}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e4c23ea-4938-4505-8c86-b96fca3ea59d}, !- Handle
  Node 189,                               !- Name
  {16cdd6f2-c8aa-4385-bc5d-f9691c6643b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16cdd6f2-c8aa-4385-bc5d-f9691c6643b3}, !- Handle
  {92ae905d-f8a3-4588-bc30-1c7abe0cf47a}, !- Name
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}, !- Source Object
  11,                                     !- Outlet Port
  {9e4c23ea-4938-4505-8c86-b96fca3ea59d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c16e05ac-6c99-4258-a4a3-795b251eaf5d}, !- Handle
  Port List 377,                          !- Name
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}; !- HVAC Component

OS:PortList,
  {de958da2-ec36-4cdb-99bd-6ed7ab4e7f28}, !- Handle
  Port List 378,                          !- Name
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}; !- HVAC Component

OS:Sizing:Zone,
  {afd65395-7270-4d8d-8dc2-03e85b81f9d3}, !- Handle
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47d493be-e855-4876-91c4-fe255c69d72a}, !- Handle
  Zone HVAC Equipment List 189,           !- Name
  {7a8bf648-8fde-4360-bf8f-4e1321c616ee}; !- Thermal Zone

OS:ThermalZone,
  {14c4bea6-726f-4689-b325-b2562ba0dead}, !- Handle
  Thermal Zone 190,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bf2ae6c-5ac5-40db-ac0d-2887782d412a}, !- Zone Air Inlet Port List
  {e39612c9-7986-4bf7-a4b4-844ff3977a81}, !- Zone Air Exhaust Port List
  {68dd5b89-c96f-433e-a7d2-82f1e27074de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b12c528-e7ad-48a2-94ff-ad48bfe36e95}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {723c15fe-fb15-49f3-9ac2-9ddb46f48a86}, !- Handle
  Node 190,                               !- Name
  {68dd5b89-c96f-433e-a7d2-82f1e27074de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68dd5b89-c96f-433e-a7d2-82f1e27074de}, !- Handle
  {04751e9e-4581-4b0b-9fd3-a93932f115ab}, !- Name
  {14c4bea6-726f-4689-b325-b2562ba0dead}, !- Source Object
  11,                                     !- Outlet Port
  {723c15fe-fb15-49f3-9ac2-9ddb46f48a86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bf2ae6c-5ac5-40db-ac0d-2887782d412a}, !- Handle
  Port List 379,                          !- Name
  {14c4bea6-726f-4689-b325-b2562ba0dead}; !- HVAC Component

OS:PortList,
  {e39612c9-7986-4bf7-a4b4-844ff3977a81}, !- Handle
  Port List 380,                          !- Name
  {14c4bea6-726f-4689-b325-b2562ba0dead}; !- HVAC Component

OS:Sizing:Zone,
  {6a7f410d-c9a7-417f-af4d-04f7a3b60cb9}, !- Handle
  {14c4bea6-726f-4689-b325-b2562ba0dead}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e9ae63d-af3c-40d2-af66-983a9f5480eb}, !- Handle
  Zone HVAC Equipment List 190,           !- Name
  {14c4bea6-726f-4689-b325-b2562ba0dead}; !- Thermal Zone

OS:ThermalZone,
  {a8ef909f-d745-40af-bd4c-0ac67a307141}, !- Handle
  Thermal Zone 191,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b36040c-01f7-4cb2-b1c2-aa5b235569f6}, !- Zone Air Inlet Port List
  {6af10ef8-26f9-4cc0-89f0-d15ecd4f464d}, !- Zone Air Exhaust Port List
  {66393589-0ed6-44b7-9cd0-5ad5f1ce0055}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccd9f050-f073-4bd3-afae-4a88013e892e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80d9e476-9b4f-4403-a324-fdff080991a3}, !- Handle
  Node 191,                               !- Name
  {66393589-0ed6-44b7-9cd0-5ad5f1ce0055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66393589-0ed6-44b7-9cd0-5ad5f1ce0055}, !- Handle
  {57dc2cb4-90e1-41ae-a07c-5572c09c86b6}, !- Name
  {a8ef909f-d745-40af-bd4c-0ac67a307141}, !- Source Object
  11,                                     !- Outlet Port
  {80d9e476-9b4f-4403-a324-fdff080991a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b36040c-01f7-4cb2-b1c2-aa5b235569f6}, !- Handle
  Port List 381,                          !- Name
  {a8ef909f-d745-40af-bd4c-0ac67a307141}; !- HVAC Component

OS:PortList,
  {6af10ef8-26f9-4cc0-89f0-d15ecd4f464d}, !- Handle
  Port List 382,                          !- Name
  {a8ef909f-d745-40af-bd4c-0ac67a307141}; !- HVAC Component

OS:Sizing:Zone,
  {abd25f1b-ef74-4100-9344-d97149e3a987}, !- Handle
  {a8ef909f-d745-40af-bd4c-0ac67a307141}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c4c15258-fb91-4a16-bd4f-b16580956396}, !- Handle
  Zone HVAC Equipment List 191,           !- Name
  {a8ef909f-d745-40af-bd4c-0ac67a307141}; !- Thermal Zone

OS:ThermalZone,
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}, !- Handle
  Thermal Zone 192,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8893a976-a701-4156-be15-bfe11fcf17e1}, !- Zone Air Inlet Port List
  {3e5c0015-226b-4324-b92e-4ab34c698f32}, !- Zone Air Exhaust Port List
  {2895397d-8c8f-4721-b39f-bf0c1556db91}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4dd7a8c-ccfe-436f-a5ac-1fee37a071db}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6def5b46-422b-4600-a453-40337e1badf7}, !- Handle
  Node 192,                               !- Name
  {2895397d-8c8f-4721-b39f-bf0c1556db91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2895397d-8c8f-4721-b39f-bf0c1556db91}, !- Handle
  {8cdc39d3-fa64-4e5e-b3ff-230c157ea6c8}, !- Name
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}, !- Source Object
  11,                                     !- Outlet Port
  {6def5b46-422b-4600-a453-40337e1badf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8893a976-a701-4156-be15-bfe11fcf17e1}, !- Handle
  Port List 383,                          !- Name
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}; !- HVAC Component

OS:PortList,
  {3e5c0015-226b-4324-b92e-4ab34c698f32}, !- Handle
  Port List 384,                          !- Name
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}; !- HVAC Component

OS:Sizing:Zone,
  {10c3a1ba-3adc-4fb8-8473-8523190640f4}, !- Handle
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06c56231-c925-443b-9357-565e280ec779}, !- Handle
  Zone HVAC Equipment List 192,           !- Name
  {cd792e68-0a2c-4ef2-9f59-def6d5cf5380}; !- Thermal Zone

OS:ThermalZone,
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}, !- Handle
  Thermal Zone 193,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55c24113-81fa-45f0-b70b-1c9e69c3fc13}, !- Zone Air Inlet Port List
  {c99b0d52-2ba1-4013-ad79-a26618b7b2f2}, !- Zone Air Exhaust Port List
  {b5fd6124-95d7-4bbc-916d-750bb5bc26f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5eb7eeaf-fdf4-4886-8066-112447a6db80}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {679c1c8d-f32c-4c4c-9a18-746985e8872f}, !- Handle
  Node 193,                               !- Name
  {b5fd6124-95d7-4bbc-916d-750bb5bc26f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5fd6124-95d7-4bbc-916d-750bb5bc26f5}, !- Handle
  {cf0b3458-d780-43be-bd0c-c484428a59f6}, !- Name
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}, !- Source Object
  11,                                     !- Outlet Port
  {679c1c8d-f32c-4c4c-9a18-746985e8872f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55c24113-81fa-45f0-b70b-1c9e69c3fc13}, !- Handle
  Port List 385,                          !- Name
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}; !- HVAC Component

OS:PortList,
  {c99b0d52-2ba1-4013-ad79-a26618b7b2f2}, !- Handle
  Port List 386,                          !- Name
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}; !- HVAC Component

OS:Sizing:Zone,
  {6552e969-b16d-4825-a8fe-a41904553423}, !- Handle
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3bdfc609-3037-4223-97b7-9e9fe3224a87}, !- Handle
  Zone HVAC Equipment List 193,           !- Name
  {db0b60f1-6e21-47ba-a0ff-e21d3eb82ebb}; !- Thermal Zone

OS:ThermalZone,
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}, !- Handle
  Thermal Zone 194,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af614a0a-5071-4d05-ae36-6bbc46e22a8c}, !- Zone Air Inlet Port List
  {1e5c2bad-7ebd-4a4e-a6f5-7496c3e8657a}, !- Zone Air Exhaust Port List
  {d04726a6-ad3d-49a1-a1ec-97be743601bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c832243-bb68-4f70-8705-e7ce402b20ae}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720d4f94-8a37-4b69-8ff1-1b77f7db376f}, !- Handle
  Node 194,                               !- Name
  {d04726a6-ad3d-49a1-a1ec-97be743601bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d04726a6-ad3d-49a1-a1ec-97be743601bc}, !- Handle
  {a3c802a1-c63e-4a12-9e32-faff727ae802}, !- Name
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}, !- Source Object
  11,                                     !- Outlet Port
  {720d4f94-8a37-4b69-8ff1-1b77f7db376f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af614a0a-5071-4d05-ae36-6bbc46e22a8c}, !- Handle
  Port List 387,                          !- Name
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}; !- HVAC Component

OS:PortList,
  {1e5c2bad-7ebd-4a4e-a6f5-7496c3e8657a}, !- Handle
  Port List 388,                          !- Name
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}; !- HVAC Component

OS:Sizing:Zone,
  {7863c807-1ceb-40dd-966a-66aa6bb3cd26}, !- Handle
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6089f695-1ee2-4c0f-8419-77ca7ca7ba69}, !- Handle
  Zone HVAC Equipment List 194,           !- Name
  {1dad4e87-ab48-4832-ae9d-63f993d7002e}; !- Thermal Zone

OS:ThermalZone,
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}, !- Handle
  Thermal Zone 195,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65ef5e12-5339-4fd2-8ffa-a1c335772dad}, !- Zone Air Inlet Port List
  {cc147e94-583e-408e-a8a6-f0bf356b6e04}, !- Zone Air Exhaust Port List
  {c8caae10-50d6-48b4-8ca9-55c8263a5935}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {492951c9-1806-460e-b5e7-32a79c3f94a1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d1a0d8-9e30-4650-9c93-51a6ebb36891}, !- Handle
  Node 195,                               !- Name
  {c8caae10-50d6-48b4-8ca9-55c8263a5935}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8caae10-50d6-48b4-8ca9-55c8263a5935}, !- Handle
  {c73e085b-95df-409e-980f-d2d1f74c72b9}, !- Name
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}, !- Source Object
  11,                                     !- Outlet Port
  {74d1a0d8-9e30-4650-9c93-51a6ebb36891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65ef5e12-5339-4fd2-8ffa-a1c335772dad}, !- Handle
