  Port List 389,                          !- Name
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}; !- HVAC Component

OS:PortList,
  {cc147e94-583e-408e-a8a6-f0bf356b6e04}, !- Handle
  Port List 390,                          !- Name
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}; !- HVAC Component

OS:Sizing:Zone,
  {c0da2613-570c-4119-87ed-594de2d27a74}, !- Handle
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46d654a3-b3a4-4d13-8689-0e26f01c3b61}, !- Handle
  Zone HVAC Equipment List 195,           !- Name
  {528d7ca9-65b2-46c3-8d1f-e238d56b42f2}; !- Thermal Zone

OS:ThermalZone,
  {812b0029-eff5-4131-8ec0-f2816888e741}, !- Handle
  Thermal Zone 196,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f54e608-0180-4a11-abfd-6d69c6bf4040}, !- Zone Air Inlet Port List
  {fb542a69-8cca-48a2-9c4f-01d7d5bd2a97}, !- Zone Air Exhaust Port List
  {52f20399-61e8-4bb2-af89-d09aaca87d1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53db07ac-4cc4-4a36-b4a9-d22d7cf7c326}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0410278e-9b2d-4e86-9108-c2bfb236d7ff}, !- Handle
  Node 196,                               !- Name
  {52f20399-61e8-4bb2-af89-d09aaca87d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f20399-61e8-4bb2-af89-d09aaca87d1a}, !- Handle
  {a8e60642-ae81-4f0e-9a15-a7bc8e0ff488}, !- Name
  {812b0029-eff5-4131-8ec0-f2816888e741}, !- Source Object
  11,                                     !- Outlet Port
  {0410278e-9b2d-4e86-9108-c2bfb236d7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f54e608-0180-4a11-abfd-6d69c6bf4040}, !- Handle
  Port List 391,                          !- Name
  {812b0029-eff5-4131-8ec0-f2816888e741}; !- HVAC Component

OS:PortList,
  {fb542a69-8cca-48a2-9c4f-01d7d5bd2a97}, !- Handle
  Port List 392,                          !- Name
  {812b0029-eff5-4131-8ec0-f2816888e741}; !- HVAC Component

OS:Sizing:Zone,
  {73b32f6c-5a5e-40f1-b744-6478aaf1707e}, !- Handle
  {812b0029-eff5-4131-8ec0-f2816888e741}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b574a4fe-cdb4-4de2-8282-76296b7bb342}, !- Handle
  Zone HVAC Equipment List 196,           !- Name
  {812b0029-eff5-4131-8ec0-f2816888e741}; !- Thermal Zone

OS:ThermalZone,
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}, !- Handle
  Thermal Zone 197,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a8ab56-be85-45fc-9694-4c4ade7d1898}, !- Zone Air Inlet Port List
  {be5cd150-1902-4905-8e8e-ae865bfbd17e}, !- Zone Air Exhaust Port List
  {31c75de6-a168-4a84-8585-9ff6e5a3638f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bcb1c39-b6a9-45d6-be04-f7ea7751e9fa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1273b7f5-b808-4900-9d42-818c9932f93e}, !- Handle
  Node 197,                               !- Name
  {31c75de6-a168-4a84-8585-9ff6e5a3638f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31c75de6-a168-4a84-8585-9ff6e5a3638f}, !- Handle
  {509c8b94-489f-4082-b6a6-796a8c6329d0}, !- Name
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}, !- Source Object
  11,                                     !- Outlet Port
  {1273b7f5-b808-4900-9d42-818c9932f93e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a8ab56-be85-45fc-9694-4c4ade7d1898}, !- Handle
  Port List 393,                          !- Name
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}; !- HVAC Component

OS:PortList,
  {be5cd150-1902-4905-8e8e-ae865bfbd17e}, !- Handle
  Port List 394,                          !- Name
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}; !- HVAC Component

OS:Sizing:Zone,
  {7a8eda5e-4721-4430-9629-c6260b87e991}, !- Handle
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {752e66b8-c85c-4b3f-b2ef-9df0bd43e5fe}, !- Handle
  Zone HVAC Equipment List 197,           !- Name
  {fbdb15e1-c67b-4ff1-ae7b-1527e53aff02}; !- Thermal Zone

OS:ThermalZone,
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}, !- Handle
  Thermal Zone 198,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e42309ef-5e11-43e1-8f0b-5be639d09109}, !- Zone Air Inlet Port List
  {ba64dcf6-3454-4e3c-89f7-5ea14e242a78}, !- Zone Air Exhaust Port List
  {013e825e-0390-42cf-bc31-ab80ef70ae75}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03f04747-53fa-47ff-9724-5ab618c1eec9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc51e651-b0aa-4a7a-8a71-abfa746f7f11}, !- Handle
  Node 198,                               !- Name
  {013e825e-0390-42cf-bc31-ab80ef70ae75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {013e825e-0390-42cf-bc31-ab80ef70ae75}, !- Handle
  {5eb64b88-316e-4e0f-a8b1-21d81bf0beaf}, !- Name
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}, !- Source Object
  11,                                     !- Outlet Port
  {fc51e651-b0aa-4a7a-8a71-abfa746f7f11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e42309ef-5e11-43e1-8f0b-5be639d09109}, !- Handle
  Port List 395,                          !- Name
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}; !- HVAC Component

OS:PortList,
  {ba64dcf6-3454-4e3c-89f7-5ea14e242a78}, !- Handle
  Port List 396,                          !- Name
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}; !- HVAC Component

OS:Sizing:Zone,
  {b21b36fa-7a0f-457b-8723-eee421106602}, !- Handle
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c453708-a78b-4888-9471-9694639eccc8}, !- Handle
  Zone HVAC Equipment List 198,           !- Name
  {96fc94ea-53b1-4e88-bc08-d1ae4973e9b7}; !- Thermal Zone

OS:ThermalZone,
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}, !- Handle
  Thermal Zone 199,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b77f7104-7d0d-4dc4-84d3-86777f80b75c}, !- Zone Air Inlet Port List
  {56040b04-f9e9-44ab-9348-0dd4f192faa3}, !- Zone Air Exhaust Port List
  {0fd31444-a7fd-40e7-90dc-aa6da2c9dbcc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61028c71-d806-4ac4-91fe-2d406b1ef80a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26240446-c65e-4863-a0cb-e8757b725088}, !- Handle
  Node 199,                               !- Name
  {0fd31444-a7fd-40e7-90dc-aa6da2c9dbcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fd31444-a7fd-40e7-90dc-aa6da2c9dbcc}, !- Handle
  {fa2a3ddc-83e6-4ba1-92dd-3ec558ddd15c}, !- Name
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}, !- Source Object
  11,                                     !- Outlet Port
  {26240446-c65e-4863-a0cb-e8757b725088}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b77f7104-7d0d-4dc4-84d3-86777f80b75c}, !- Handle
  Port List 397,                          !- Name
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}; !- HVAC Component

OS:PortList,
  {56040b04-f9e9-44ab-9348-0dd4f192faa3}, !- Handle
  Port List 398,                          !- Name
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}; !- HVAC Component

OS:Sizing:Zone,
  {5a700c2b-e748-4469-a549-4c2147ca4841}, !- Handle
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3208a5db-f06e-4b26-bcc5-5514b9ac8eea}, !- Handle
  Zone HVAC Equipment List 199,           !- Name
  {1a6360b2-aacc-4bf1-83c6-531bdfe93bd6}; !- Thermal Zone

OS:ThermalZone,
  {4ff45c98-f828-40e0-a928-05b27190726d}, !- Handle
  Thermal Zone 200,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d385da0f-4589-46f8-88ce-92df5078aeb7}, !- Zone Air Inlet Port List
  {a17a08cf-f83c-40e2-abf5-fd90404746f5}, !- Zone Air Exhaust Port List
  {f78ade6f-0d53-4b1e-ba58-f1e32f40ec35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3f88b76-547e-4974-b252-66710f2539af}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4de85c13-39c2-4a3e-afb4-84b72b1d44cb}, !- Handle
  Node 200,                               !- Name
  {f78ade6f-0d53-4b1e-ba58-f1e32f40ec35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f78ade6f-0d53-4b1e-ba58-f1e32f40ec35}, !- Handle
  {563a5d59-d259-423a-b6e1-1fd9f26f244b}, !- Name
  {4ff45c98-f828-40e0-a928-05b27190726d}, !- Source Object
  11,                                     !- Outlet Port
  {4de85c13-39c2-4a3e-afb4-84b72b1d44cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d385da0f-4589-46f8-88ce-92df5078aeb7}, !- Handle
  Port List 399,                          !- Name
  {4ff45c98-f828-40e0-a928-05b27190726d}; !- HVAC Component

OS:PortList,
  {a17a08cf-f83c-40e2-abf5-fd90404746f5}, !- Handle
  Port List 400,                          !- Name
  {4ff45c98-f828-40e0-a928-05b27190726d}; !- HVAC Component

OS:Sizing:Zone,
  {e984eb96-46fb-4a2f-ba4b-4db998f337fc}, !- Handle
  {4ff45c98-f828-40e0-a928-05b27190726d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {718a5cff-9962-43f7-bf53-097223ac1352}, !- Handle
  Zone HVAC Equipment List 200,           !- Name
  {4ff45c98-f828-40e0-a928-05b27190726d}; !- Thermal Zone

OS:ThermalZone,
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}, !- Handle
  Thermal Zone 201,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21514e11-d1fa-4422-ba9a-b88008f6a8b2}, !- Zone Air Inlet Port List
  {ad900bb4-4879-446d-8bd4-7552cec9e392}, !- Zone Air Exhaust Port List
  {663bf08f-5e92-4504-93bb-f239de72c34a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {737bc70e-3e2c-46a5-a587-695b26f4e52f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5a4144f-4832-4948-ac61-af9247a3487a}, !- Handle
  Node 201,                               !- Name
  {663bf08f-5e92-4504-93bb-f239de72c34a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {663bf08f-5e92-4504-93bb-f239de72c34a}, !- Handle
  {7e807f44-630e-46c6-926a-22a4d08dbf91}, !- Name
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}, !- Source Object
  11,                                     !- Outlet Port
  {f5a4144f-4832-4948-ac61-af9247a3487a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21514e11-d1fa-4422-ba9a-b88008f6a8b2}, !- Handle
  Port List 401,                          !- Name
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}; !- HVAC Component

OS:PortList,
  {ad900bb4-4879-446d-8bd4-7552cec9e392}, !- Handle
  Port List 402,                          !- Name
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}; !- HVAC Component

OS:Sizing:Zone,
  {f24e9810-c4e3-467f-bb77-a162fd8d4709}, !- Handle
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45247ec7-2c6e-4fb2-823c-15a8be2f0917}, !- Handle
  Zone HVAC Equipment List 201,           !- Name
  {e866baab-c62d-46a5-9c03-cb0d10f9af0a}; !- Thermal Zone

OS:ThermalZone,
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}, !- Handle
  Thermal Zone 202,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e9bdd9-2b0e-4aa7-87f4-897d0e67117d}, !- Zone Air Inlet Port List
  {40286a02-5f23-4730-b7ee-87f5b2c29241}, !- Zone Air Exhaust Port List
  {aa0faf30-2a60-4be5-83b3-e0fc247db5f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7b98ba8-93ed-4d57-87ca-1438635da837}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9278950e-f7c0-4906-a4ba-3c2caf97a562}, !- Handle
  Node 202,                               !- Name
  {aa0faf30-2a60-4be5-83b3-e0fc247db5f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa0faf30-2a60-4be5-83b3-e0fc247db5f6}, !- Handle
  {5380c4d8-a358-4902-be31-7d98c81d726d}, !- Name
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}, !- Source Object
  11,                                     !- Outlet Port
  {9278950e-f7c0-4906-a4ba-3c2caf97a562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e9bdd9-2b0e-4aa7-87f4-897d0e67117d}, !- Handle
  Port List 403,                          !- Name
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}; !- HVAC Component

OS:PortList,
  {40286a02-5f23-4730-b7ee-87f5b2c29241}, !- Handle
  Port List 404,                          !- Name
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}; !- HVAC Component

OS:Sizing:Zone,
  {e2406190-a2d5-49a3-83f0-5f6833a45474}, !- Handle
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70850f88-0dc3-451a-8a97-1980ec176742}, !- Handle
  Zone HVAC Equipment List 202,           !- Name
  {aa39f0b9-05a4-494a-bc49-b99763ff30b5}; !- Thermal Zone

OS:Space,
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Handle
  Roof 169,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}; !- Thermal Zone Name

OS:Surface,
  {6f7d16a8-194e-4e55-9191-09242841664e}, !- Handle
  Surface 1969,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b43eca-4d89-4dc9-9a8e-6a13ad453bc6}, !- Handle
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27061669-6277-45d1-98ca-08bfb3174b22}, !- Handle
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74ed28d-e1a6-4247-bdda-6cf1ef265222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8aece32-b993-4f9d-9a5b-4e12bb0c0060}, !- Handle
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {476cfbc6-b610-4b47-abdf-f0dbb5f8dbe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba9865d-f770-43e4-9f9c-6bfe2de2baba}, !- Handle
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ef272a-9057-4f0b-8ddf-ea3597a7bdf3}, !- Handle
  Surface 1974,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe298ff2-79a1-4af9-b355-13e645439753}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Handle
  Roof 170,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}; !- Thermal Zone Name

OS:Surface,
  {5a01aed4-c0ea-4f1c-9e69-aac0e40a2292}, !- Handle
  Surface 1975,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae6ed5e-6e83-4fa8-8772-b9028dc521bb}, !- Handle
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131fc2d3-b007-4503-a923-34bdf7464ee4}, !- Handle
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28d7d8b0-9597-4f53-bc09-ea52cd43268e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62275bdd-a8be-4b5e-80cd-1664d5c5f114}, !- Handle
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354ab511-531a-4e4c-bf31-90c7b1669198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74ed28d-e1a6-4247-bdda-6cf1ef265222}, !- Handle
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27061669-6277-45d1-98ca-08bfb3174b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33de01d-ce7e-4e94-9b65-d93d060aa1a5}, !- Handle
  Surface 1980,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf2f3cc-61ca-4d79-9400-6972bf177330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Handle
  Roof 171,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a10b52ee-8292-4827-afa6-e1f2faccae82}; !- Thermal Zone Name

OS:Surface,
  {075aa875-ee67-4d7b-afd1-716acf7292ef}, !- Handle
  Surface 1981,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8425f418-80ae-4f37-9d95-f8c192e95aae}, !- Handle
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f294f5-a9d2-4d9d-8ff6-9f8ac78384c4}, !- Handle
  Surface 1983,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94c52b7-84c6-4d3c-8f52-77bd86b9e1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b9587c-d46e-4cbb-9626-4d343ac1cf72}, !- Handle
  Surface 1984,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca07c812-961e-4e1e-809f-38c3eb36c503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28d7d8b0-9597-4f53-bc09-ea52cd43268e}, !- Handle
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131fc2d3-b007-4503-a923-34bdf7464ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc65fa81-3c81-4d3c-8784-93aea15f25b0}, !- Handle
  Surface 1986,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6bc50e5-dfb7-4329-9fdc-723a7e02ab32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Handle
  Roof 172,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c39ca37b-f587-48e9-be4f-73460413ac4c}; !- Thermal Zone Name

OS:Surface,
  {fc81ddfe-16fb-4312-8dd1-c3c2e4c54c22}, !- Handle
  Surface 1987,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c27c66-487d-469b-b925-bbdacd9c5ce2}, !- Handle
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60dd55a9-5347-4503-85ec-cfe73a8fff27}, !- Handle
  Surface 1989,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b1a478-a018-49b6-bd0d-0ebded2be7df}, !- Handle
  Surface 1990,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c300a1b3-be73-4636-8a48-24b135ad8e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94c52b7-84c6-4d3c-8f52-77bd86b9e1d5}, !- Handle
  Surface 1991,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73f294f5-a9d2-4d9d-8ff6-9f8ac78384c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13786e95-2ca9-4e0a-9839-0780d210adb8}, !- Handle
  Surface 1992,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c56aadb-7285-4424-b74e-622c7b2711ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Handle
  Roof 173,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100,                                   !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dce8d866-7a7a-42c5-a976-80791d7984a6}; !- Thermal Zone Name

OS:Surface,
  {f58eb822-283c-4321-98e0-325d3f2db55d}, !- Handle
  Surface 1993,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476cfbc6-b610-4b47-abdf-f0dbb5f8dbe7}, !- Handle
  Surface 1994,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8aece32-b993-4f9d-9a5b-4e12bb0c0060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59b6ba5-5714-437b-b3dc-236115490445}, !- Handle
  Surface 1995,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86a84da-1f88-4785-ab63-8b1e898f3cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5a3ce3-2aca-4dc6-a174-6b9c942e5791}, !- Handle
  Surface 1996,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa647501-8cdc-45e7-a86a-0548e1752177}, !- Handle
  Surface 1997,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254ad325-3e46-47c6-8be8-858a4082ee88}, !- Handle
  Surface 1998,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0f26207-fba9-4602-901a-439cb069fa28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Handle
  Roof 174,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -50,                                    !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}; !- Thermal Zone Name

OS:Surface,
  {160b7c91-901e-4a79-afe0-c0f6051db7b9}, !- Handle
  Surface 1999,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354ab511-531a-4e4c-bf31-90c7b1669198}, !- Handle
  Surface 2000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62275bdd-a8be-4b5e-80cd-1664d5c5f114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9571cb8a-6440-4b2e-a9a0-d47c85d6c6d2}, !- Handle
  Surface 2001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c69fd40-e4d9-4db2-84af-8dcbf1f2c7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a613675-59ca-4c9d-bdf4-e850db3f0bff}, !- Handle
  Surface 2002,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86a84da-1f88-4785-ab63-8b1e898f3cb0}, !- Handle
  Surface 2003,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59b6ba5-5714-437b-b3dc-236115490445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0a3f66-f849-45d6-bd41-9365b7f46948}, !- Handle
  Surface 2004,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b6dc0ef-4aeb-49f7-bb99-a064bc24c9e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Handle
  Roof 175,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}; !- Thermal Zone Name

OS:Surface,
  {33928d15-0917-4c9a-964a-e97939856ba0}, !- Handle
  Surface 2005,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca07c812-961e-4e1e-809f-38c3eb36c503}, !- Handle
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59b9587c-d46e-4cbb-9626-4d343ac1cf72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b82c3d-34a9-4510-9e83-5d7123536bba}, !- Handle
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26f9e828-2f5e-4e00-a95f-708c434bc608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce80662-e544-45c9-a032-0fa8c2510b33}, !- Handle
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c69fd40-e4d9-4db2-84af-8dcbf1f2c7b7}, !- Handle
  Surface 2009,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9571cb8a-6440-4b2e-a9a0-d47c85d6c6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73995d9-57a9-4350-905e-3f75390c8bb9}, !- Handle
  Surface 2010,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca43a243-404a-4757-9b13-84311abbfbf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Handle
  Roof 176,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50,                                     !- X Origin {m}
  190,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e4994823-6652-4ca7-b0f5-48a5915909f8}; !- Thermal Zone Name

OS:Surface,
  {e3f0c87f-0901-4ad3-8ff0-c02a4348f254}, !- Handle
  Surface 2011,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c300a1b3-be73-4636-8a48-24b135ad8e7b}, !- Handle
  Surface 2012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b1a478-a018-49b6-bd0d-0ebded2be7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89f7885-878b-425f-8ae0-77405ea89565}, !- Handle
  Surface 2013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a46fbc6-3b3f-4524-8a6b-80018f9db76c}, !- Handle
  Surface 2014,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  50, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  50, -70, 0.1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f9e828-2f5e-4e00-a95f-708c434bc608}, !- Handle
  Surface 2015,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b82c3d-34a9-4510-9e83-5d7123536bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94d242f-2b0a-4554-9cba-b40e88088a9d}, !- Handle
  Surface 2016,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c34d9378-2abd-462c-88a6-95329b787601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, -70, 0.1,                           !- X,Y,Z Vertex 1 {m}
  50, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}, !- Handle
  Thermal Zone 203,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7f5c06b-62d9-4c67-9ade-562ac9d89b6d}, !- Zone Air Inlet Port List
  {196c29cf-cb0f-415c-8e83-45793d63617b}, !- Zone Air Exhaust Port List
  {055f5947-5429-4b14-a49e-5dc520d810e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dba58b66-9526-4c07-8653-d8c643642dc4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37a65a3a-064e-4878-9265-7a37b5de1f8a}, !- Handle
  Node 203,                               !- Name
  {055f5947-5429-4b14-a49e-5dc520d810e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055f5947-5429-4b14-a49e-5dc520d810e2}, !- Handle
  {0e0551f4-c0ea-4654-bb1f-1015e6da542e}, !- Name
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}, !- Source Object
  11,                                     !- Outlet Port
  {37a65a3a-064e-4878-9265-7a37b5de1f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7f5c06b-62d9-4c67-9ade-562ac9d89b6d}, !- Handle
  Port List 405,                          !- Name
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}; !- HVAC Component

OS:PortList,
  {196c29cf-cb0f-415c-8e83-45793d63617b}, !- Handle
  Port List 406,                          !- Name
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}; !- HVAC Component

OS:Sizing:Zone,
  {3481561b-294e-4be4-a902-08c8fc8e9eed}, !- Handle
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24828774-ef54-4ac0-948f-ea59707f7ee0}, !- Handle
  Zone HVAC Equipment List 203,           !- Name
  {5fdfa63d-1f8c-4e75-b7b9-705f66a05c6f}; !- Thermal Zone

OS:ThermalZone,
  {c39ca37b-f587-48e9-be4f-73460413ac4c}, !- Handle
  Thermal Zone 204,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9546417-05b2-42b0-a261-6c3dc2a934a1}, !- Zone Air Inlet Port List
  {880954a6-ad6c-4aba-be17-909c4f859852}, !- Zone Air Exhaust Port List
  {5b7750a8-9472-42f7-9b34-f9a1d0372135}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af6b72f5-fdc4-4415-b3d7-53e016ae9205}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {328876b2-e99d-4e8e-9f9c-5180bc3e9d25}, !- Handle
  Node 204,                               !- Name
  {5b7750a8-9472-42f7-9b34-f9a1d0372135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b7750a8-9472-42f7-9b34-f9a1d0372135}, !- Handle
  {b760c860-59ce-4df7-b022-883c7dce57cf}, !- Name
  {c39ca37b-f587-48e9-be4f-73460413ac4c}, !- Source Object
  11,                                     !- Outlet Port
  {328876b2-e99d-4e8e-9f9c-5180bc3e9d25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9546417-05b2-42b0-a261-6c3dc2a934a1}, !- Handle
  Port List 407,                          !- Name
  {c39ca37b-f587-48e9-be4f-73460413ac4c}; !- HVAC Component

OS:PortList,
  {880954a6-ad6c-4aba-be17-909c4f859852}, !- Handle
  Port List 408,                          !- Name
  {c39ca37b-f587-48e9-be4f-73460413ac4c}; !- HVAC Component

OS:Sizing:Zone,
  {fd1e6433-2c2b-47b0-84a3-4e627997c94b}, !- Handle
  {c39ca37b-f587-48e9-be4f-73460413ac4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {73e8a563-a9d2-4de5-9fe3-13d58f76c1b0}, !- Handle
  Zone HVAC Equipment List 204,           !- Name
  {c39ca37b-f587-48e9-be4f-73460413ac4c}; !- Thermal Zone

OS:ThermalZone,
  {a10b52ee-8292-4827-afa6-e1f2faccae82}, !- Handle
  Thermal Zone 205,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75d7ddb7-97c3-4626-a9ad-cae5983a716b}, !- Zone Air Inlet Port List
  {231deff7-74c6-40fb-85b0-bcea661abc9f}, !- Zone Air Exhaust Port List
  {a55eafa2-086a-4753-b4be-987ab3519d89}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e7ae321-a177-428a-aa00-5758be7bafd7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {880eee46-e860-4e31-b55c-6e516ced2d7a}, !- Handle
  Node 205,                               !- Name
  {a55eafa2-086a-4753-b4be-987ab3519d89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a55eafa2-086a-4753-b4be-987ab3519d89}, !- Handle
  {27c93d1e-e3f9-4a9e-87b1-8d39dbe7d7fe}, !- Name
  {a10b52ee-8292-4827-afa6-e1f2faccae82}, !- Source Object
  11,                                     !- Outlet Port
  {880eee46-e860-4e31-b55c-6e516ced2d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75d7ddb7-97c3-4626-a9ad-cae5983a716b}, !- Handle
  Port List 409,                          !- Name
  {a10b52ee-8292-4827-afa6-e1f2faccae82}; !- HVAC Component

OS:PortList,
  {231deff7-74c6-40fb-85b0-bcea661abc9f}, !- Handle
  Port List 410,                          !- Name
  {a10b52ee-8292-4827-afa6-e1f2faccae82}; !- HVAC Component

OS:Sizing:Zone,
  {19da267c-2ff1-476d-8946-1d0fbf1efd56}, !- Handle
  {a10b52ee-8292-4827-afa6-e1f2faccae82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14df6209-57b5-4bcd-9d20-54e37be7b959}, !- Handle
  Zone HVAC Equipment List 205,           !- Name
  {a10b52ee-8292-4827-afa6-e1f2faccae82}; !- Thermal Zone

OS:ThermalZone,
  {dce8d866-7a7a-42c5-a976-80791d7984a6}, !- Handle
  Thermal Zone 206,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fe4f9d1-608b-4928-bd54-dc277261237c}, !- Zone Air Inlet Port List
  {8353ba4c-aac4-43e0-93a4-532d75f56a43}, !- Zone Air Exhaust Port List
  {04301a2d-1d0f-4145-be5c-b08ba8cdef3d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83fbed6e-4141-439d-be86-b127949a68ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2114334b-9ccf-4a29-b8bf-7c3e82589fff}, !- Handle
  Node 206,                               !- Name
  {04301a2d-1d0f-4145-be5c-b08ba8cdef3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04301a2d-1d0f-4145-be5c-b08ba8cdef3d}, !- Handle
  {73ee3580-412b-4a2f-8da5-f28346650c24}, !- Name
  {dce8d866-7a7a-42c5-a976-80791d7984a6}, !- Source Object
  11,                                     !- Outlet Port
  {2114334b-9ccf-4a29-b8bf-7c3e82589fff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fe4f9d1-608b-4928-bd54-dc277261237c}, !- Handle
  Port List 411,                          !- Name
  {dce8d866-7a7a-42c5-a976-80791d7984a6}; !- HVAC Component

OS:PortList,
  {8353ba4c-aac4-43e0-93a4-532d75f56a43}, !- Handle
  Port List 412,                          !- Name
  {dce8d866-7a7a-42c5-a976-80791d7984a6}; !- HVAC Component

OS:Sizing:Zone,
  {152b78ea-d019-412c-a9cb-ff7e7eb997ff}, !- Handle
  {dce8d866-7a7a-42c5-a976-80791d7984a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fd029461-b9b4-438d-87f3-bdfb8433b75f}, !- Handle
  Zone HVAC Equipment List 206,           !- Name
  {dce8d866-7a7a-42c5-a976-80791d7984a6}; !- Thermal Zone

OS:ThermalZone,
  {e4994823-6652-4ca7-b0f5-48a5915909f8}, !- Handle
  Thermal Zone 207,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed7dfdba-657b-4c01-b6eb-b16cecfe5deb}, !- Zone Air Inlet Port List
  {0c1bf14b-1b05-476a-9395-1b26474cc2ba}, !- Zone Air Exhaust Port List
  {74c73eac-eb46-4091-93a2-81bce62e597d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cc4b911-6aab-4daa-bf62-80b81318493a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {205cd3ac-b627-443d-aa0e-61e1da31f30f}, !- Handle
  Node 207,                               !- Name
  {74c73eac-eb46-4091-93a2-81bce62e597d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74c73eac-eb46-4091-93a2-81bce62e597d}, !- Handle
  {17111b5b-0f7b-4b65-93ec-cb034092d40b}, !- Name
  {e4994823-6652-4ca7-b0f5-48a5915909f8}, !- Source Object
  11,                                     !- Outlet Port
  {205cd3ac-b627-443d-aa0e-61e1da31f30f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed7dfdba-657b-4c01-b6eb-b16cecfe5deb}, !- Handle
  Port List 413,                          !- Name
  {e4994823-6652-4ca7-b0f5-48a5915909f8}; !- HVAC Component

OS:PortList,
  {0c1bf14b-1b05-476a-9395-1b26474cc2ba}, !- Handle
  Port List 414,                          !- Name
  {e4994823-6652-4ca7-b0f5-48a5915909f8}; !- HVAC Component

OS:Sizing:Zone,
  {9afc2a2b-3c2d-40f6-ba53-34bd16e6de7c}, !- Handle
  {e4994823-6652-4ca7-b0f5-48a5915909f8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a036aea-3844-45e6-8a48-389a34b6b8d2}, !- Handle
  Zone HVAC Equipment List 207,           !- Name
  {e4994823-6652-4ca7-b0f5-48a5915909f8}; !- Thermal Zone

OS:ThermalZone,
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}, !- Handle
  Thermal Zone 208,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb5bf876-0540-4cbf-8eac-47e8c1987a65}, !- Zone Air Inlet Port List
  {061bdec8-6b05-4610-942b-6e5dc446882a}, !- Zone Air Exhaust Port List
  {9952b6c9-632f-4ae2-a4b7-d7ee00621218}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f79df2c5-95d4-4bd0-b29f-529294536037}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1af956b-2bf5-420c-ada2-83c7ff067bc4}, !- Handle
  Node 208,                               !- Name
  {9952b6c9-632f-4ae2-a4b7-d7ee00621218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9952b6c9-632f-4ae2-a4b7-d7ee00621218}, !- Handle
  {de06416b-7ae3-48e2-84e2-94966aa9e35e}, !- Name
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}, !- Source Object
  11,                                     !- Outlet Port
  {d1af956b-2bf5-420c-ada2-83c7ff067bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb5bf876-0540-4cbf-8eac-47e8c1987a65}, !- Handle
  Port List 415,                          !- Name
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}; !- HVAC Component

OS:PortList,
  {061bdec8-6b05-4610-942b-6e5dc446882a}, !- Handle
  Port List 416,                          !- Name
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}; !- HVAC Component

OS:Sizing:Zone,
  {6f3a19fe-cee9-4177-8462-4ec91a597bcd}, !- Handle
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1cb6e46-18bf-4668-b26b-9427b72a313e}, !- Handle
  Zone HVAC Equipment List 208,           !- Name
  {3fc027be-b015-4eb7-bb75-bc99c48afdf2}; !- Thermal Zone

OS:ThermalZone,
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}, !- Handle
  Thermal Zone 209,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69f88a02-2a3b-4c95-9be9-15091a1e99cc}, !- Zone Air Inlet Port List
  {9043cffc-7d07-4759-b9d6-d6f8233aeb51}, !- Zone Air Exhaust Port List
  {df1714ea-0a3b-4d2d-9f88-4b05b0877ba6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b37c6508-646f-4b1d-8f29-a6ca5ea4a5a5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc8f124c-8cf6-45d9-b957-11b50bcd71b0}, !- Handle
  Node 209,                               !- Name
  {df1714ea-0a3b-4d2d-9f88-4b05b0877ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df1714ea-0a3b-4d2d-9f88-4b05b0877ba6}, !- Handle
  {ef28552d-c791-404b-a91b-243466723160}, !- Name
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}, !- Source Object
  11,                                     !- Outlet Port
  {fc8f124c-8cf6-45d9-b957-11b50bcd71b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69f88a02-2a3b-4c95-9be9-15091a1e99cc}, !- Handle
  Port List 417,                          !- Name
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}; !- HVAC Component

OS:PortList,
  {9043cffc-7d07-4759-b9d6-d6f8233aeb51}, !- Handle
  Port List 418,                          !- Name
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}; !- HVAC Component

OS:Sizing:Zone,
  {8f32b8b0-cf1a-44cc-99e0-2958378ecabf}, !- Handle
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99c3ad1f-23bc-43be-9573-ae37b8a54179}, !- Handle
  Zone HVAC Equipment List 209,           !- Name
  {b192d14e-b6e2-4d59-969d-bc7206f7f781}; !- Thermal Zone

OS:ThermalZone,
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}, !- Handle
  Thermal Zone 210,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8955993b-8b44-4543-acea-99664ee03c32}, !- Zone Air Inlet Port List
  {1204c7d2-fd2b-4581-a1a3-b4dffaae707b}, !- Zone Air Exhaust Port List
  {c43c8650-3960-41f8-b20f-9be0dac21e78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21c9e304-a236-4b5f-a1b0-5a2ba7e4d11d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84d5565f-ab4f-4483-ae7c-8d4520c688b8}, !- Handle
  Node 210,                               !- Name
  {c43c8650-3960-41f8-b20f-9be0dac21e78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c43c8650-3960-41f8-b20f-9be0dac21e78}, !- Handle
  {b7a60740-d762-4a0a-b1ec-67c23bb7bf9a}, !- Name
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}, !- Source Object
  11,                                     !- Outlet Port
  {84d5565f-ab4f-4483-ae7c-8d4520c688b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8955993b-8b44-4543-acea-99664ee03c32}, !- Handle
  Port List 419,                          !- Name
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}; !- HVAC Component

OS:PortList,
  {1204c7d2-fd2b-4581-a1a3-b4dffaae707b}, !- Handle
  Port List 420,                          !- Name
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}; !- HVAC Component

OS:Sizing:Zone,
  {336f1815-672e-47c1-a992-94d9a4475915}, !- Handle
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {034a4cc6-aece-4685-966d-a99c0a308e80}, !- Handle
  Zone HVAC Equipment List 210,           !- Name
  {238fa9a3-27bf-4ef8-9cf2-c2c418fe7dcb}; !- Thermal Zone

OS:Space,
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Handle
  Roof 177,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}; !- Thermal Zone Name

OS:Surface,
  {562915e1-ec3a-4767-b00d-c0f3349dfb82}, !- Handle
  Surface 2017,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6369355f-e336-44a9-9c72-8ff92b15dc1f}, !- Handle
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bcb657-b5bb-428d-8ef8-82efc00d0a51}, !- Handle
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3144ad1-3f83-4e81-8bcf-cdc6072ea682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fccbac-f072-4ef1-ac43-d5c6d444ade0}, !- Handle
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62116438-e0f1-4b30-acb7-6ea9790939ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076b6323-b39e-4f07-9ef8-41264d1c79ba}, !- Handle
  Surface 2021,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6cd1ec-695a-4dfb-b58a-d7e40c064734}, !- Handle
  Surface 2022,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {512211da-53f9-42fb-ab6f-6832482169b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Handle
  Roof 178,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3db41cec-168c-480a-8e03-47143b6abcf4}; !- Thermal Zone Name

OS:Surface,
  {5cb87f41-24c4-4a5b-8bef-664d10b86a61}, !- Handle
  Surface 2023,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01183a87-9a21-45c2-bd5e-95a021b1177b}, !- Handle
  Surface 2024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03ecab4-37e2-4dc7-a647-2c66353db3f9}, !- Handle
  Surface 2025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8302dc33-cedf-4a00-afa2-7ec3184995a6}, !- Handle
  Surface 2026,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f21baa1-c690-4c8e-a37b-b6b9323d6b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3144ad1-3f83-4e81-8bcf-cdc6072ea682}, !- Handle
  Surface 2027,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bcb657-b5bb-428d-8ef8-82efc00d0a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10c6c4d-b189-410a-b730-51ec799f6ab5}, !- Handle
  Surface 2028,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58cc0083-834d-4e81-80a9-687e9cd22f56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Handle
  Roof 179,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e8e4b072-3905-4117-b711-3d0493b24060}; !- Thermal Zone Name

OS:Surface,
  {27c46992-8a24-4073-9ee0-0afd9fe583d4}, !- Handle
  Surface 2029,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62116438-e0f1-4b30-acb7-6ea9790939ad}, !- Handle
  Surface 2030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6fccbac-f072-4ef1-ac43-d5c6d444ade0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97924766-b7de-444a-b1fe-a0635389edb2}, !- Handle
  Surface 2031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5756b1de-1925-4ed7-adb8-6fdac189d2b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5604ab20-cb98-49a0-9642-a3923f3cc294}, !- Handle
  Surface 2032,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ae52c9-2134-497e-9316-afaaba876605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77fa59d-c150-4a7d-a866-f9aa20f99614}, !- Handle
  Surface 2033,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cec827e-8961-4bff-9d6a-12766a124f79}, !- Handle
  Surface 2034,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebde71af-675b-47d2-8abb-fb48e868e1d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Handle
  Roof 180,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}; !- Thermal Zone Name

OS:Surface,
  {8d25bec0-619d-4f98-99fa-af72013c3561}, !- Handle
  Surface 2035,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f21baa1-c690-4c8e-a37b-b6b9323d6b31}, !- Handle
  Surface 2036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8302dc33-cedf-4a00-afa2-7ec3184995a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d229dd70-8784-4993-901e-282890e620a5}, !- Handle
  Surface 2037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad58060-0374-4318-b93e-110e8da39641}, !- Handle
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b0440b5-240c-4820-afbc-2634f718374a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5756b1de-1925-4ed7-adb8-6fdac189d2b1}, !- Handle
  Surface 2039,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97924766-b7de-444a-b1fe-a0635389edb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479be4e8-ea5c-4b47-b144-d4aeae52d723}, !- Handle
  Surface 2040,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca0d3df8-a17e-421b-a07c-cfd58670a5df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Handle
  Roof 181,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}; !- Thermal Zone Name

OS:Surface,
  {855d0505-75fa-4949-964a-ab8b82734e0a}, !- Handle
  Surface 2041,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ae52c9-2134-497e-9316-afaaba876605}, !- Handle
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5604ab20-cb98-49a0-9642-a3923f3cc294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205e060a-358a-4faa-850e-c60ab236cadc}, !- Handle
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c73ccb-1b3c-414b-8125-2074663daaba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d010f1-4248-42b0-a659-29c53b555efe}, !- Handle
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3fef893-0d52-46f9-9fcb-462444cd467b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aced0eb-b07e-4577-acfc-7ba4f097e3c9}, !- Handle
  Surface 2045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1a7740-670f-4727-b052-5a045eacaae8}, !- Handle
  Surface 2046,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e1cee64-6098-4a27-9593-60fcb760d1e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Handle
  Roof 182,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}; !- Thermal Zone Name

OS:Surface,
  {03d87f91-2b96-4d5e-af3b-8d2ce85b9114}, !- Handle
  Surface 2047,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0440b5-240c-4820-afbc-2634f718374a}, !- Handle
  Surface 2048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aad58060-0374-4318-b93e-110e8da39641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09228f6-03a3-4a5f-a813-a7a28c417d71}, !- Handle
  Surface 2049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bfe6ac-f305-4042-b884-31bab1f76327}, !- Handle
  Surface 2050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c516972-5e95-4464-bba4-27ca12689781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c73ccb-1b3c-414b-8125-2074663daaba}, !- Handle
  Surface 2051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {205e060a-358a-4faa-850e-c60ab236cadc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627d70bd-1185-41d4-92ef-c3ba75dcc1b8}, !- Handle
  Surface 2052,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6a59381-b04f-40b3-af50-88e4697117be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Handle
  Roof 183,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}; !- Thermal Zone Name

OS:Surface,
  {a4e7705a-0c45-4393-b512-d2bcceaf1bf1}, !- Handle
  Surface 2053,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3fef893-0d52-46f9-9fcb-462444cd467b}, !- Handle
  Surface 2054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d010f1-4248-42b0-a659-29c53b555efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18dfe3e0-0bd8-486c-ac1f-667e63c8bb64}, !- Handle
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bb23ab-678d-4229-925c-549656d2eb15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2962a35-73ea-4f98-ab51-90737d18dbfd}, !- Handle
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9ef393e-f4de-4da5-a89d-5831db93f2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6264b7-ba35-4af1-88e7-4f329eeb28f3}, !- Handle
  Surface 2057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c92e823-aeb8-4e9b-883a-58c4fb52e05d}, !- Handle
  Surface 2058,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90530537-1f1d-4405-b8a4-629a1547d06b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Handle
  Roof 184,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7c073a21-3539-4246-9194-4b96ee7e07e5}; !- Thermal Zone Name

OS:Surface,
  {40fd48f4-3c3a-42ad-87ec-0d2c6c33f969}, !- Handle
  Surface 2059,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c516972-5e95-4464-bba4-27ca12689781}, !- Handle
  Surface 2060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05bfe6ac-f305-4042-b884-31bab1f76327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca244f8c-4440-4196-b517-b09e204025c1}, !- Handle
  Surface 2061,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea0421dc-7611-4f72-a102-f3697c8c2e83}, !- Handle
  Surface 2062,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {158b0842-9769-454e-ad71-ceabbf6c437b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08bb23ab-678d-4229-925c-549656d2eb15}, !- Handle
  Surface 2063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18dfe3e0-0bd8-486c-ac1f-667e63c8bb64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f597cf0d-93f6-4250-9f81-01dfaa5f4f8f}, !- Handle
  Surface 2064,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {467fa97d-022a-448b-b4aa-2fc0206d4667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Handle
  Roof 185,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}; !- Thermal Zone Name

OS:Surface,
  {813f0321-c5f0-4763-b2a9-6d3b92e0861a}, !- Handle
  Surface 2065,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ef393e-f4de-4da5-a89d-5831db93f2d6}, !- Handle
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2962a35-73ea-4f98-ab51-90737d18dbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde80b31-4f03-4f06-a33b-dde97d4660b7}, !- Handle
  Surface 2067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c680b69-56ee-48f6-a032-d026fbd6226f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35322596-07e7-4ffb-8dae-3381423c49ec}, !- Handle
  Surface 2068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc5701e-b076-49e5-baca-5e1056983c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4a50d5-585b-43d1-b6b7-eb8ea3f41278}, !- Handle
  Surface 2069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41381ccf-294b-4b5d-b3c1-34a379553408}, !- Handle
  Surface 2070,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab974d7d-d88d-4ea2-a10f-bfb0560dd170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Handle
  Roof 186,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}; !- Thermal Zone Name

OS:Surface,
  {cdd5c08e-3a0f-466d-9421-2ff2aa3e3cc2}, !- Handle
  Surface 2071,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158b0842-9769-454e-ad71-ceabbf6c437b}, !- Handle
  Surface 2072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea0421dc-7611-4f72-a102-f3697c8c2e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64c0c65-c78e-4513-acc0-23a5d2411e48}, !- Handle
  Surface 2073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5055ac68-e24c-47e6-8d99-35792006e35b}, !- Handle
  Surface 2074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {765c3b59-50de-4cdd-b617-fae5ae61b97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c680b69-56ee-48f6-a032-d026fbd6226f}, !- Handle
  Surface 2075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fde80b31-4f03-4f06-a33b-dde97d4660b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc9b30a-6d5c-4c4a-a2e0-4f5f5b0961ac}, !- Handle
  Surface 2076,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c0ceaf-5f5c-4c3e-91a4-a268b9b4f14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Handle
  Roof 187,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}; !- Thermal Zone Name

OS:Surface,
  {2a79ea4e-a2c8-4fcd-8bc2-e78d6062910b}, !- Handle
  Surface 2077,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc5701e-b076-49e5-baca-5e1056983c0d}, !- Handle
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35322596-07e7-4ffb-8dae-3381423c49ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3df0473-ddba-4785-a659-622b25bd2bf8}, !- Handle
  Surface 2079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf74c7fa-7c9c-4644-bb92-908261f80ba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38e1032-0b76-477f-8c49-1271283fedee}, !- Handle
  Surface 2080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a43c93d5-c0e0-4893-98b3-d96fdc4e5326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74628610-3e85-4958-8bcb-3358815ee3c8}, !- Handle
  Surface 2081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e718b916-1bb2-479e-8541-a9eb1582e713}, !- Handle
  Surface 2082,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02857335-e709-4801-bbec-4e3c208d840f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Handle
  Roof 188,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a959214b-ad29-4698-b66b-a0711c99870e}; !- Thermal Zone Name

OS:Surface,
  {85ef2dfb-4a32-4c2d-bfa4-810100101bd1}, !- Handle
  Surface 2083,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {765c3b59-50de-4cdd-b617-fae5ae61b97c}, !- Handle
  Surface 2084,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5055ac68-e24c-47e6-8d99-35792006e35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc588967-6e89-429e-8fdd-c19e5ab7f5de}, !- Handle
  Surface 2085,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e4ebc8-b1f0-409e-a3c2-4e147cb46499}, !- Handle
  Surface 2086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb7b5b1-038b-4092-967e-1299a06a8013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf74c7fa-7c9c-4644-bb92-908261f80ba4}, !- Handle
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3df0473-ddba-4785-a659-622b25bd2bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab92c20-8aaa-46d7-b36d-44c7cee72758}, !- Handle
  Surface 2088,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78821b9d-2e64-4a73-9d09-5964d1a1aee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Handle
  Roof 189,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}; !- Thermal Zone Name

OS:Surface,
  {7a148b20-b2ab-4b85-8afc-11ed121c5ffe}, !- Handle
  Surface 2089,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43c93d5-c0e0-4893-98b3-d96fdc4e5326}, !- Handle
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38e1032-0b76-477f-8c49-1271283fedee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c68ac675-7403-4d8c-a2b8-cc0a96be9448}, !- Handle
  Surface 2091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0032090d-711c-433a-aa40-5f36b2d3d747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bd0817-4576-466b-8472-5d871e7f1c21}, !- Handle
  Surface 2092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f789047-2ff1-4002-88b9-cd9bfa6e655b}, !- Handle
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce8e007-3d18-4c24-88b0-d90c4fbb0d22}, !- Handle
  Surface 2094,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {442433b5-358c-4b9c-8625-461fbc1dce03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Handle
  Roof 190,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -170,                                   !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}; !- Thermal Zone Name

OS:Surface,
  {e3275258-a1ae-42a6-b0e2-faf432aaad86}, !- Handle
  Surface 2095,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb7b5b1-038b-4092-967e-1299a06a8013}, !- Handle
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1e4ebc8-b1f0-409e-a3c2-4e147cb46499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176a488d-9188-4d08-a726-1fc06200ebb3}, !- Handle
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf078b4-3318-4c81-a8b3-9d39a03574e1}, !- Handle
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0032090d-711c-433a-aa40-5f36b2d3d747}, !- Handle
  Surface 2099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c68ac675-7403-4d8c-a2b8-cc0a96be9448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25df52e-c336-42ef-a3a8-c89f4fbe284b}, !- Handle
  Surface 2100,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f37ba09-686b-46eb-b49e-3214980c99f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}, !- Handle
  Thermal Zone 211,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3be95af0-ca3a-4931-a6df-6a10858b3f07}, !- Zone Air Inlet Port List
  {06063941-4af6-4f1e-90c6-c700ceb72628}, !- Zone Air Exhaust Port List
  {2a2e7de2-c984-49ab-b11f-e5d8d2ab3ddb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06ed2591-0c6f-419a-aeab-acd8b0da1b99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ca1668f-ffa3-49a9-8fdb-4df2f8bc3a34}, !- Handle
  Node 211,                               !- Name
  {2a2e7de2-c984-49ab-b11f-e5d8d2ab3ddb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2e7de2-c984-49ab-b11f-e5d8d2ab3ddb}, !- Handle
  {9f9418af-8860-41ba-a57b-c57558d2036c}, !- Name
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}, !- Source Object
  11,                                     !- Outlet Port
  {7ca1668f-ffa3-49a9-8fdb-4df2f8bc3a34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3be95af0-ca3a-4931-a6df-6a10858b3f07}, !- Handle
  Port List 421,                          !- Name
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}; !- HVAC Component

OS:PortList,
  {06063941-4af6-4f1e-90c6-c700ceb72628}, !- Handle
  Port List 422,                          !- Name
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}; !- HVAC Component

OS:Sizing:Zone,
  {240fc2fa-a3cd-4f19-9241-fe5cbd7d8efc}, !- Handle
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf520120-e376-44f1-b4cd-2794031f1598}, !- Handle
  Zone HVAC Equipment List 211,           !- Name
  {155a0971-ae5f-46aa-87dd-5a8aa4c82c4b}; !- Thermal Zone

OS:ThermalZone,
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}, !- Handle
  Thermal Zone 212,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {463c267f-3594-4535-9df4-9d4607732bad}, !- Zone Air Inlet Port List
  {971826b5-366b-4706-98cd-acc251118f06}, !- Zone Air Exhaust Port List
  {4eb14772-dd4c-4ed6-bf17-8ca92c6742f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ad57475-5371-4b36-b003-4eed4d7bda70}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9213eca7-3f11-40a5-b439-9659cb8195be}, !- Handle
  Node 212,                               !- Name
  {4eb14772-dd4c-4ed6-bf17-8ca92c6742f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb14772-dd4c-4ed6-bf17-8ca92c6742f6}, !- Handle
  {5c194446-6635-44ab-9378-d2d94142204e}, !- Name
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}, !- Source Object
  11,                                     !- Outlet Port
  {9213eca7-3f11-40a5-b439-9659cb8195be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {463c267f-3594-4535-9df4-9d4607732bad}, !- Handle
  Port List 423,                          !- Name
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}; !- HVAC Component

OS:PortList,
  {971826b5-366b-4706-98cd-acc251118f06}, !- Handle
  Port List 424,                          !- Name
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}; !- HVAC Component

OS:Sizing:Zone,
  {82d176fc-007c-4a33-80ca-ec7552553433}, !- Handle
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e3caff4-0c18-4d31-9864-4c8711d6c819}, !- Handle
  Zone HVAC Equipment List 212,           !- Name
  {e77450f4-0e7f-4191-8529-5b2cdef42fb9}; !- Thermal Zone

OS:ThermalZone,
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}, !- Handle
  Thermal Zone 213,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ec9a0ba-5412-4458-a852-80ee468ec994}, !- Zone Air Inlet Port List
  {b7a56245-6525-46e8-aa7b-1f8066d0698d}, !- Zone Air Exhaust Port List
  {da797a3d-252a-4f4c-9651-0d0562bcadaf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af30b7f6-f2e1-4d12-b887-4f32cc245548}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1c54f3c-fe38-4ecc-8497-2fda7c61ea6b}, !- Handle
  Node 213,                               !- Name
  {da797a3d-252a-4f4c-9651-0d0562bcadaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da797a3d-252a-4f4c-9651-0d0562bcadaf}, !- Handle
  {7fb45f6a-2062-450a-8f14-e145d8d1bb4f}, !- Name
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}, !- Source Object
  11,                                     !- Outlet Port
  {a1c54f3c-fe38-4ecc-8497-2fda7c61ea6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ec9a0ba-5412-4458-a852-80ee468ec994}, !- Handle
  Port List 425,                          !- Name
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}; !- HVAC Component

OS:PortList,
  {b7a56245-6525-46e8-aa7b-1f8066d0698d}, !- Handle
  Port List 426,                          !- Name
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}; !- HVAC Component

OS:Sizing:Zone,
  {f1256e3a-6705-44f7-92c6-7acaa4ae4b18}, !- Handle
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c63f3e01-1c2d-4a19-bc74-07f3d56bd6c3}, !- Handle
  Zone HVAC Equipment List 213,           !- Name
  {42822e1c-2e57-49a2-a3c2-ee1922f4b45d}; !- Thermal Zone

OS:ThermalZone,
  {7c073a21-3539-4246-9194-4b96ee7e07e5}, !- Handle
  Thermal Zone 214,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {202fbb5f-d60d-4a0c-9d38-0e68516282ab}, !- Zone Air Inlet Port List
  {290e25ac-0cb0-430c-8f53-57cb9c9dac2f}, !- Zone Air Exhaust Port List
  {e56ec380-fa28-4b02-86e2-56d46848d04b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb23ca94-43a6-4198-a83b-0d96d92902b2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed33e44-aa45-4682-ab4c-cbe21cd5f5a4}, !- Handle
  Node 214,                               !- Name
  {e56ec380-fa28-4b02-86e2-56d46848d04b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e56ec380-fa28-4b02-86e2-56d46848d04b}, !- Handle
  {65e9d575-bc2d-4043-a0cf-89c792096c75}, !- Name
  {7c073a21-3539-4246-9194-4b96ee7e07e5}, !- Source Object
  11,                                     !- Outlet Port
  {3ed33e44-aa45-4682-ab4c-cbe21cd5f5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {202fbb5f-d60d-4a0c-9d38-0e68516282ab}, !- Handle
  Port List 427,                          !- Name
  {7c073a21-3539-4246-9194-4b96ee7e07e5}; !- HVAC Component

OS:PortList,
  {290e25ac-0cb0-430c-8f53-57cb9c9dac2f}, !- Handle
  Port List 428,                          !- Name
  {7c073a21-3539-4246-9194-4b96ee7e07e5}; !- HVAC Component

OS:Sizing:Zone,
  {1beb42bf-d8bc-46dc-bfba-e1fb13d47f31}, !- Handle
  {7c073a21-3539-4246-9194-4b96ee7e07e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {657bbfae-485b-40c3-beb2-42bd5c7767ae}, !- Handle
  Zone HVAC Equipment List 214,           !- Name
  {7c073a21-3539-4246-9194-4b96ee7e07e5}; !- Thermal Zone

OS:ThermalZone,
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}, !- Handle
  Thermal Zone 215,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa8db2be-165e-49b5-a654-0cc674d4ad27}, !- Zone Air Inlet Port List
  {6851f83d-283f-46c7-8c57-ef4528463bd5}, !- Zone Air Exhaust Port List
  {fb669a47-cfaa-4579-8016-a060a378f074}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17c2059-b69c-42af-9fd6-877c01238380}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70a9865b-e491-45f1-b2f5-7f5d038b00ab}, !- Handle
  Node 215,                               !- Name
  {fb669a47-cfaa-4579-8016-a060a378f074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb669a47-cfaa-4579-8016-a060a378f074}, !- Handle
  {4825bd9b-ba00-4a23-b78f-78a3c56eb880}, !- Name
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}, !- Source Object
  11,                                     !- Outlet Port
  {70a9865b-e491-45f1-b2f5-7f5d038b00ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa8db2be-165e-49b5-a654-0cc674d4ad27}, !- Handle
  Port List 429,                          !- Name
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}; !- HVAC Component

OS:PortList,
  {6851f83d-283f-46c7-8c57-ef4528463bd5}, !- Handle
  Port List 430,                          !- Name
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}; !- HVAC Component

OS:Sizing:Zone,
  {b8a752ae-5d12-453c-b844-3bc19b55464a}, !- Handle
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4d2d672c-21a9-4903-bae6-be47e406a974}, !- Handle
  Zone HVAC Equipment List 215,           !- Name
  {75460f2d-ba41-4262-8db7-4048c4cdfae8}; !- Thermal Zone

OS:ThermalZone,
  {3db41cec-168c-480a-8e03-47143b6abcf4}, !- Handle
  Thermal Zone 216,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d99bb646-e5eb-4383-b02a-39a7302a6eff}, !- Zone Air Inlet Port List
  {493083fd-f4c9-4be1-bd87-467948155a6c}, !- Zone Air Exhaust Port List
  {24d6a0c4-28e4-48b7-95d1-d4191ed01343}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {809359aa-6834-490b-8b2a-e8c7a7be3c00}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f375d31b-5bd6-44f0-946d-0b587b4c905a}, !- Handle
  Node 216,                               !- Name
  {24d6a0c4-28e4-48b7-95d1-d4191ed01343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d6a0c4-28e4-48b7-95d1-d4191ed01343}, !- Handle
  {0c2aaf95-0db0-41fa-8a77-67f5e8173b73}, !- Name
  {3db41cec-168c-480a-8e03-47143b6abcf4}, !- Source Object
  11,                                     !- Outlet Port
  {f375d31b-5bd6-44f0-946d-0b587b4c905a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d99bb646-e5eb-4383-b02a-39a7302a6eff}, !- Handle
  Port List 431,                          !- Name
  {3db41cec-168c-480a-8e03-47143b6abcf4}; !- HVAC Component

OS:PortList,
  {493083fd-f4c9-4be1-bd87-467948155a6c}, !- Handle
  Port List 432,                          !- Name
  {3db41cec-168c-480a-8e03-47143b6abcf4}; !- HVAC Component

OS:Sizing:Zone,
  {413db6ca-a1de-45e6-b2e0-ee8af00095b7}, !- Handle
  {3db41cec-168c-480a-8e03-47143b6abcf4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {168f1cc7-9392-45ec-90c8-0d59d5d04610}, !- Handle
  Zone HVAC Equipment List 216,           !- Name
  {3db41cec-168c-480a-8e03-47143b6abcf4}; !- Thermal Zone

OS:ThermalZone,
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}, !- Handle
  Thermal Zone 217,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2e29cf9-de61-4f9a-b21a-2bb602d85941}, !- Zone Air Inlet Port List
  {f5e1466f-aaa1-4b4c-87ff-6bc495087913}, !- Zone Air Exhaust Port List
  {2bd329ae-3367-4a3c-9f3b-b02c7b321f68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84f6f859-64f7-4816-b709-167b85b3d0f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a4f465a-dc55-4762-bd7a-19b5c151da67}, !- Handle
  Node 217,                               !- Name
  {2bd329ae-3367-4a3c-9f3b-b02c7b321f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bd329ae-3367-4a3c-9f3b-b02c7b321f68}, !- Handle
  {a217477b-527a-4910-b2dd-1dfa87c2d93c}, !- Name
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}, !- Source Object
  11,                                     !- Outlet Port
  {0a4f465a-dc55-4762-bd7a-19b5c151da67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2e29cf9-de61-4f9a-b21a-2bb602d85941}, !- Handle
  Port List 433,                          !- Name
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}; !- HVAC Component

OS:PortList,
  {f5e1466f-aaa1-4b4c-87ff-6bc495087913}, !- Handle
  Port List 434,                          !- Name
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}; !- HVAC Component

OS:Sizing:Zone,
  {b4bda601-53f4-4127-8bfb-61b88afd7c64}, !- Handle
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1b397883-a076-4296-89b8-ce8914ef8533}, !- Handle
  Zone HVAC Equipment List 217,           !- Name
  {48bc090b-587e-4a6b-9ec4-ab2c5b738b4c}; !- Thermal Zone

OS:ThermalZone,
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}, !- Handle
  Thermal Zone 218,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7ee09c8-912a-4ff5-995e-13f25f215c0d}, !- Zone Air Inlet Port List
  {8655d21e-8e46-46cb-a846-951ae2591140}, !- Zone Air Exhaust Port List
  {be4348a2-a5d8-4a02-a2c1-8a3564bda447}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42f5b219-5ee6-4934-a031-aec66a7a0325}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1de81013-1bd0-48b2-9279-40bc60c9849d}, !- Handle
  Node 218,                               !- Name
  {be4348a2-a5d8-4a02-a2c1-8a3564bda447}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be4348a2-a5d8-4a02-a2c1-8a3564bda447}, !- Handle
  {10b70d65-0094-4de2-b382-45c531f4c46d}, !- Name
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}, !- Source Object
  11,                                     !- Outlet Port
  {1de81013-1bd0-48b2-9279-40bc60c9849d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7ee09c8-912a-4ff5-995e-13f25f215c0d}, !- Handle
  Port List 435,                          !- Name
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}; !- HVAC Component

OS:PortList,
  {8655d21e-8e46-46cb-a846-951ae2591140}, !- Handle
  Port List 436,                          !- Name
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}; !- HVAC Component

OS:Sizing:Zone,
  {e85979a6-caf6-40d0-a9b5-cd3b9f5afe81}, !- Handle
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c6ef883-d2b7-47e1-968d-2a7b60b26dbb}, !- Handle
  Zone HVAC Equipment List 218,           !- Name
  {e53a4728-0d78-48ac-8c6e-3e4425df7572}; !- Thermal Zone

OS:ThermalZone,
  {a959214b-ad29-4698-b66b-a0711c99870e}, !- Handle
  Thermal Zone 219,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0803db0-9e43-4e53-89b6-e076fa3e32d5}, !- Zone Air Inlet Port List
  {88d350e5-0b1a-4e7e-a502-e205fc961f21}, !- Zone Air Exhaust Port List
  {0da76d53-f00b-42d8-9ac3-713d23360015}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8f84a32-6d04-45c5-9cd8-314c0e1b4e4f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d3406bc-f632-4bde-a020-980852dcafeb}, !- Handle
  Node 219,                               !- Name
  {0da76d53-f00b-42d8-9ac3-713d23360015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0da76d53-f00b-42d8-9ac3-713d23360015}, !- Handle
  {816f60a9-5d28-460d-90fc-33e9704f878d}, !- Name
  {a959214b-ad29-4698-b66b-a0711c99870e}, !- Source Object
  11,                                     !- Outlet Port
  {9d3406bc-f632-4bde-a020-980852dcafeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0803db0-9e43-4e53-89b6-e076fa3e32d5}, !- Handle
  Port List 437,                          !- Name
  {a959214b-ad29-4698-b66b-a0711c99870e}; !- HVAC Component

OS:PortList,
  {88d350e5-0b1a-4e7e-a502-e205fc961f21}, !- Handle
  Port List 438,                          !- Name
  {a959214b-ad29-4698-b66b-a0711c99870e}; !- HVAC Component

OS:Sizing:Zone,
  {8e428c8e-0799-4182-b1a8-b93d86637897}, !- Handle
  {a959214b-ad29-4698-b66b-a0711c99870e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8bd6e303-b05c-4ddb-b7ac-5f96bb5b553d}, !- Handle
  Zone HVAC Equipment List 219,           !- Name
  {a959214b-ad29-4698-b66b-a0711c99870e}; !- Thermal Zone

OS:ThermalZone,
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}, !- Handle
  Thermal Zone 220,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75dfdfae-064a-4855-8322-47942f3ab236}, !- Zone Air Inlet Port List
  {2a489a0c-166c-4e38-a994-2e7bc2680cce}, !- Zone Air Exhaust Port List
  {d8e65284-4d4d-4815-8205-d4598ecabbd3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78e1bb51-9136-4920-a9de-24675d01f687}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a73a341d-ec0c-404b-9866-bebcd35deb51}, !- Handle
  Node 220,                               !- Name
  {d8e65284-4d4d-4815-8205-d4598ecabbd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e65284-4d4d-4815-8205-d4598ecabbd3}, !- Handle
  {8df7181c-7f84-412b-8ba5-5ba041c7c87c}, !- Name
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}, !- Source Object
  11,                                     !- Outlet Port
  {a73a341d-ec0c-404b-9866-bebcd35deb51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75dfdfae-064a-4855-8322-47942f3ab236}, !- Handle
  Port List 439,                          !- Name
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}; !- HVAC Component

OS:PortList,
  {2a489a0c-166c-4e38-a994-2e7bc2680cce}, !- Handle
  Port List 440,                          !- Name
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}; !- HVAC Component

OS:Sizing:Zone,
  {20d556f9-b654-4b05-85d1-5505786f5cbb}, !- Handle
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {289534ea-3edc-4fa8-8342-0dbc71490ac7}, !- Handle
  Zone HVAC Equipment List 220,           !- Name
  {efef74bc-2bb0-4bec-b5ba-5108eb6e3940}; !- Thermal Zone

OS:ThermalZone,
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}, !- Handle
  Thermal Zone 221,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7accf887-d2f2-49cc-b489-4f5c5718bf88}, !- Zone Air Inlet Port List
  {5d6ac16b-569b-49d7-af7d-36ee446fb423}, !- Zone Air Exhaust Port List
  {647cf84b-1b92-4329-b826-f1a0fb9415e6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03e370b6-05db-4d65-8510-57aa19fb6a76}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccc79be1-f2c9-4269-800c-b1d1b923b0b1}, !- Handle
  Node 221,                               !- Name
  {647cf84b-1b92-4329-b826-f1a0fb9415e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647cf84b-1b92-4329-b826-f1a0fb9415e6}, !- Handle
  {69a57d4a-1177-4ae4-b8b1-8ac13d1af321}, !- Name
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}, !- Source Object
  11,                                     !- Outlet Port
  {ccc79be1-f2c9-4269-800c-b1d1b923b0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7accf887-d2f2-49cc-b489-4f5c5718bf88}, !- Handle
  Port List 441,                          !- Name
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}; !- HVAC Component

OS:PortList,
  {5d6ac16b-569b-49d7-af7d-36ee446fb423}, !- Handle
  Port List 442,                          !- Name
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}; !- HVAC Component

OS:Sizing:Zone,
  {cc73c9fb-a3d1-49df-83fe-d907d99412a9}, !- Handle
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf337156-197c-4014-83ff-7b4532561f96}, !- Handle
  Zone HVAC Equipment List 221,           !- Name
  {a89262e2-de38-41b0-a2ec-2a46db8f821c}; !- Thermal Zone

OS:ThermalZone,
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}, !- Handle
  Thermal Zone 222,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25b7e6d4-e4cd-4b6a-8501-6cd7b9362085}, !- Zone Air Inlet Port List
  {89d876f8-96ee-4a06-bb42-604d44b25a17}, !- Zone Air Exhaust Port List
  {20c4c0c3-898d-4aed-a9e3-8d0188c7d221}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2990c8dd-dc78-469f-bee0-09e2b872e49c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c0376d0-e923-40fb-8639-dc4e25bf73a1}, !- Handle
  Node 222,                               !- Name
  {20c4c0c3-898d-4aed-a9e3-8d0188c7d221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20c4c0c3-898d-4aed-a9e3-8d0188c7d221}, !- Handle
  {423f9aeb-914f-4935-95a3-d9aab587da80}, !- Name
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}, !- Source Object
  11,                                     !- Outlet Port
  {1c0376d0-e923-40fb-8639-dc4e25bf73a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25b7e6d4-e4cd-4b6a-8501-6cd7b9362085}, !- Handle
  Port List 443,                          !- Name
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}; !- HVAC Component

OS:PortList,
  {89d876f8-96ee-4a06-bb42-604d44b25a17}, !- Handle
  Port List 444,                          !- Name
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}; !- HVAC Component

OS:Sizing:Zone,
  {7302ad80-6d88-446f-b84d-8620c88c4473}, !- Handle
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfd240ab-f01a-4d9d-97d2-913bcf6d1cd6}, !- Handle
  Zone HVAC Equipment List 222,           !- Name
  {90f3a201-8f05-42f1-9ada-aff5edba4bb7}; !- Thermal Zone

OS:ThermalZone,
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}, !- Handle
  Thermal Zone 223,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8b7389c-8ddc-4619-a1f4-72294f879ed0}, !- Zone Air Inlet Port List
  {0ecec26a-5080-4803-9d8d-2c8eac7e9701}, !- Zone Air Exhaust Port List
  {3acac7f6-3738-484d-b855-56f6233af4c6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65a282a8-59f4-45ce-b97a-f01a8355eea9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e86633d-9417-4242-a306-318442af66d2}, !- Handle
  Node 223,                               !- Name
  {3acac7f6-3738-484d-b855-56f6233af4c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3acac7f6-3738-484d-b855-56f6233af4c6}, !- Handle
  {ecc3db34-3896-40a4-a941-6d4c233d1cb6}, !- Name
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}, !- Source Object
  11,                                     !- Outlet Port
  {4e86633d-9417-4242-a306-318442af66d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8b7389c-8ddc-4619-a1f4-72294f879ed0}, !- Handle
  Port List 445,                          !- Name
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}; !- HVAC Component

OS:PortList,
  {0ecec26a-5080-4803-9d8d-2c8eac7e9701}, !- Handle
  Port List 446,                          !- Name
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}; !- HVAC Component

OS:Sizing:Zone,
  {935530da-739b-4f65-8e21-12a9d7b5fd2e}, !- Handle
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be9a26d0-e632-460d-b5b3-541487056b4c}, !- Handle
  Zone HVAC Equipment List 223,           !- Name
  {5d9ca271-e58b-4a11-8b9d-c13839a31281}; !- Thermal Zone

OS:ThermalZone,
  {e8e4b072-3905-4117-b711-3d0493b24060}, !- Handle
  Thermal Zone 224,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bfab427-25a8-4411-8f33-e0acb13aa90b}, !- Zone Air Inlet Port List
  {be8bcf4a-c904-4b92-b930-3873aa6eadd7}, !- Zone Air Exhaust Port List
  {2eca2546-9a6b-4a6d-b35a-3e4b622d64c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89246baa-1a20-45e2-a60d-5f9cc61801e3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5cebdc-b8bc-4738-85c4-2ab854b46870}, !- Handle
  Node 224,                               !- Name
  {2eca2546-9a6b-4a6d-b35a-3e4b622d64c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eca2546-9a6b-4a6d-b35a-3e4b622d64c8}, !- Handle
  {ca72d2fc-1547-4577-bbc7-c2112ad0843c}, !- Name
  {e8e4b072-3905-4117-b711-3d0493b24060}, !- Source Object
  11,                                     !- Outlet Port
  {de5cebdc-b8bc-4738-85c4-2ab854b46870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bfab427-25a8-4411-8f33-e0acb13aa90b}, !- Handle
  Port List 447,                          !- Name
  {e8e4b072-3905-4117-b711-3d0493b24060}; !- HVAC Component

OS:PortList,
  {be8bcf4a-c904-4b92-b930-3873aa6eadd7}, !- Handle
  Port List 448,                          !- Name
  {e8e4b072-3905-4117-b711-3d0493b24060}; !- HVAC Component

OS:Sizing:Zone,
  {2bacb1fc-9d85-4108-8331-2695d1987b19}, !- Handle
  {e8e4b072-3905-4117-b711-3d0493b24060}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1fce7124-bdea-40b2-988d-1c9750c9f3ff}, !- Handle
  Zone HVAC Equipment List 224,           !- Name
  {e8e4b072-3905-4117-b711-3d0493b24060}; !- Thermal Zone

OS:Space,
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Handle
  Roof 191,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}; !- Thermal Zone Name

OS:Surface,
  {0e985491-c102-406c-908d-4006b72361cc}, !- Handle
  Surface 2101,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dade7f-c1ce-4f8d-90dd-39f222f903db}, !- Handle
  Surface 2102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec4558d-6a16-4c3b-8fde-daff1a86a979}, !- Handle
  Surface 2103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fbc28d-bf9e-44bc-a1fd-6b28058b073f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc133b5-303a-47eb-a258-7551e5e72dd0}, !- Handle
  Surface 2104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e9ea66-02ad-4406-b3a1-c274fd6b33bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e487686-da6e-4bc0-a0bd-092fd3f745c8}, !- Handle
  Surface 2105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c74ae67-a466-4b88-a908-50a2e5981b2d}, !- Handle
  Surface 2106,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {879d1c55-04ac-4a3f-9326-ae9252e6b644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Handle
  Roof 192,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  260,                                    !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}; !- Thermal Zone Name

OS:Surface,
  {383e37bf-4d38-4e62-a136-3967bd6802ef}, !- Handle
  Surface 2107,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd84a5dc-dd0d-4bed-abae-b898ba3e1f10}, !- Handle
  Surface 2108,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 0, 0.1,                             !- X,Y,Z Vertex 1 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0133299-a8ec-4d24-8801-fc5c2eb69231}, !- Handle
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 2 {m}
  70, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  70, 0, 0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822aff70-2a2e-4975-a013-1d1c9638199c}, !- Handle
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b37ac9ce-d9a8-442e-8aae-97ad95f6010d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.428571428571, 0.1,               !- X,Y,Z Vertex 1 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 2 {m}
  70, -51.428571428571, 0,                !- X,Y,Z Vertex 3 {m}
  70, -51.428571428571, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fbc28d-bf9e-44bc-a1fd-6b28058b073f}, !- Handle
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec4558d-6a16-4c3b-8fde-daff1a86a979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -51.428571428571, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e27e7f-f8ae-4289-989b-c4cede970f09}, !- Handle
  Surface 2112,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d68d51d-8907-495f-8670-81c406f595f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.428571428571, 0.1,              !- X,Y,Z Vertex 1 {m}
  70, 0, 0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -51.428571428571, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Handle
  Roof 193,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}; !- Thermal Zone Name

OS:Surface,
  {9fd98988-d477-45fc-ad53-4e3ff2ba7e5a}, !- Handle
  Surface 2113,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e9ea66-02ad-4406-b3a1-c274fd6b33bd}, !- Handle
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc133b5-303a-47eb-a258-7551e5e72dd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d8953e-c61b-4b75-bd97-826660b278b1}, !- Handle
  Surface 2115,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6c7a31d-4f1b-446c-9cb0-bebb44d827f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10e3e1c-53ff-4d2a-aacf-6091acf28a92}, !- Handle
  Surface 2116,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {665c18a2-df29-4fa0-9cdb-f03d0a958a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35d1a80e-2c6c-4470-9f33-025116f2f125}, !- Handle
  Surface 2117,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8e0fa0-f51c-4b9b-ad18-fa62214ee879}, !- Handle
  Surface 2118,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0efddbc3-9b4d-4006-b7e7-78823c6badf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Handle
  Roof 194,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  208.571428571429,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48396d62-1d87-47e2-8b33-4113e5ba105a}; !- Thermal Zone Name

OS:Surface,
  {eba56a99-f3c0-4b41-8db0-cd8067d8ce75}, !- Handle
  Surface 2119,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37ac9ce-d9a8-442e-8aae-97ad95f6010d}, !- Handle
  Surface 2120,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {822aff70-2a2e-4975-a013-1d1c9638199c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.54747350886464e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140c2e13-942d-4bc7-96bf-2d69c1105836}, !- Handle
  Surface 2121,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 2 {m}
  70, 4.54747350886464e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, 4.54747350886464e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bb68ce-a78c-4610-974c-22150c678df2}, !- Handle
  Surface 2122,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3558d4bc-df36-4403-bf22-56a58a4b6ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285716, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285716, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285716, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c7a31d-4f1b-446c-9cb0-bebb44d827f8}, !- Handle
  Surface 2123,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d8953e-c61b-4b75-bd97-826660b278b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, 4.54747350886464e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285716, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6b94e5-7c04-4e60-981f-bac39b2c3da4}, !- Handle
  Surface 2124,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b532e64-ea90-45bc-b038-a4b5c1ebd9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285716, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 4.54747350886464e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, 4.54747350886464e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285716, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Handle
  Roof 195,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {42426577-b20d-4859-82eb-32517d0254a7}; !- Thermal Zone Name

OS:Surface,
  {4c77e5d8-75a6-4342-9ff7-43d098991f98}, !- Handle
  Surface 2125,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665c18a2-df29-4fa0-9cdb-f03d0a958a40}, !- Handle
  Surface 2126,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10e3e1c-53ff-4d2a-aacf-6091acf28a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d6cf47-2528-465d-94f9-5ae2effe963f}, !- Handle
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9cebfb-4ad0-4661-8743-298e8ec57025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd01f38a-5c17-47da-84d2-7dfaee117b58}, !- Handle
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb6283d-47ba-40cc-9995-5567175ddd1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bf6e2c-e4aa-410a-8fbc-5e80a87f8e7b}, !- Handle
  Surface 2129,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0542ee-1530-4d65-bd5a-e010e5d89b85}, !- Handle
  Surface 2130,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a23cd176-5daa-4364-860a-1386dd1627b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Handle
  Roof 196,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  157.142857142857,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {400119ae-c006-4598-aff9-f86897aa9c6b}; !- Thermal Zone Name

OS:Surface,
  {1e503f65-acdf-43ac-b8d7-dab22f678587}, !- Handle
  Surface 2131,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3558d4bc-df36-4403-bf22-56a58a4b6ad9}, !- Handle
  Surface 2132,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bb68ce-a78c-4610-974c-22150c678df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4b3c67-a9ea-4911-98f5-75f928d33d50}, !- Handle
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 2 {m}
  70, -1.4210854715202e-13, 0,            !- X,Y,Z Vertex 3 {m}
  70, -1.4210854715202e-13, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b98d1c2-3eb7-453a-a3bb-dd7d08213e92}, !- Handle
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebf091a-da97-4657-b366-26a41561e30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285711, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285711, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285711, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9cebfb-4ad0-4661-8743-298e8ec57025}, !- Handle
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64d6cf47-2528-465d-94f9-5ae2effe963f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12eed03f-78bd-4279-b0b3-615c8d8a4909}, !- Handle
  Surface 2136,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7076a08-b69e-4f68-8739-3440288e457f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285711, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -1.4210854715202e-13, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285711, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Handle
  Roof 197,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0edd9585-db7c-48e6-a78d-67a376a445d3}; !- Thermal Zone Name

OS:Surface,
  {62c3da7e-72d2-40fc-91b0-832938ef12f1}, !- Handle
  Surface 2137,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb6283d-47ba-40cc-9995-5567175ddd1b}, !- Handle
  Surface 2138,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd01f38a-5c17-47da-84d2-7dfaee117b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c623e000-556a-4298-a6b8-657ef5c029eb}, !- Handle
  Surface 2139,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0741cd4d-52bb-4915-b139-95042384702d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211ddbb8-57cf-41bf-912b-fe53a458a0ad}, !- Handle
  Surface 2140,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7026f220-d647-481a-b403-a4f2b2408882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1e9ec1-92a0-4477-9262-a561086d96f2}, !- Handle
  Surface 2141,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340f7f43-c368-424b-8e55-f5fb72f73a6a}, !- Handle
  Surface 2142,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {416c3540-b606-4477-9cda-7fc6a9175d05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-13, 0.1, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Handle
  Roof 198,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  105.714285714286,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}; !- Thermal Zone Name

OS:Surface,
  {41af869c-d46f-4ed7-a650-66c438b83516}, !- Handle
  Surface 2143,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebf091a-da97-4657-b366-26a41561e30a}, !- Handle
  Surface 2144,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b98d1c2-3eb7-453a-a3bb-dd7d08213e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-13, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d46fa74-8778-4e04-b415-3ef6a1222cee}, !- Handle
  Surface 2145,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.8421709430404e-13, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.8421709430404e-13, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8743892c-1422-471e-957f-2f7cc0c5eee2}, !- Handle
  Surface 2146,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3707022a-9677-471c-83cd-c9e8d2c10db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0741cd4d-52bb-4915-b139-95042384702d}, !- Handle
  Surface 2147,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c623e000-556a-4298-a6b8-657ef5c029eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-13, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a11666f2-4672-4007-949e-8158c570881e}, !- Handle
  Surface 2148,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39a91a3d-9eb8-48b4-8f94-e646f7647aa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.8421709430404e-13, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-13, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Handle
  Roof 199,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {46eb8ce4-0709-40b5-8e85-258385fbce93}; !- Thermal Zone Name

OS:Surface,
  {50aa904d-d286-4865-9af1-1cc23b499d03}, !- Handle
  Surface 2149,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7026f220-d647-481a-b403-a4f2b2408882}, !- Handle
  Surface 2150,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {211ddbb8-57cf-41bf-912b-fe53a458a0ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36657e14-4d5b-429c-9d21-d87c4c1dd830}, !- Handle
  Surface 2151,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837ffc47-b01b-4e74-a820-ce29f97882ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86250973-af67-43f9-b0bc-c0126d966de9}, !- Handle
  Surface 2152,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94e7948-c9dc-47b6-ae32-c254a5b54589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799832a3-0fa8-4c2d-8712-d1f2373a9f83}, !- Handle
  Surface 2153,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8171c9a-c8f8-40f2-93f4-df02ee5a482b}, !- Handle
  Surface 2154,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82de9655-eafe-453a-b2ad-66a139394d30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0.1, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Handle
  Roof 200,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  54.2857142857143,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}; !- Thermal Zone Name

OS:Surface,
  {424b2618-810b-47b7-8d45-6f42e5eb884d}, !- Handle
  Surface 2155,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3707022a-9677-471c-83cd-c9e8d2c10db0}, !- Handle
  Surface 2156,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8743892c-1422-471e-957f-2f7cc0c5eee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc7ff54-adf1-401c-80ea-a83c0b0da721}, !- Handle
  Surface 2157,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, 2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  70, 2.1316282072803e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7040ec5c-26a9-45ea-95d1-1ef71761c72c}, !- Handle
  Surface 2158,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d7595f-7dae-4df5-9de1-e0eb0b45b008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837ffc47-b01b-4e74-a820-ce29f97882ad}, !- Handle
  Surface 2159,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36657e14-4d5b-429c-9d21-d87c4c1dd830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc861e45-b349-44dc-a820-063a5910559d}, !- Handle
  Surface 2160,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ebed0d5-3337-412b-a4b1-dc7ef64d993f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, 2.1316282072803e-14, 0.1,           !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0.1,            !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Handle
  Roof 201,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}; !- Thermal Zone Name

OS:Surface,
  {fdd5dfad-6da3-4911-a5e0-8cfd56cb09e7}, !- Handle
  Surface 2161,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94e7948-c9dc-47b6-ae32-c254a5b54589}, !- Handle
  Surface 2162,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86250973-af67-43f9-b0bc-c0126d966de9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ed0c7c-d31c-4f43-8559-586763c2ecca}, !- Handle
  Surface 2163,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311ff1e1-28b1-4adf-8c3c-03758db89242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08b6bc8-2076-42f0-97d4-7dd824ade7e4}, !- Handle
  Surface 2164,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db867b4-c25d-4e33-bb57-8fdd1ee7f2be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5317dc90-9f83-4bee-8a95-6a320c456aa4}, !- Handle
  Surface 2165,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e938cd9f-8706-4f20-bb1c-c8996f8e0bff}, !- Handle
  Surface 2166,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a679c57a-1dcd-4598-a7f6-5015dc7a43a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0.1, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Handle
  Roof 202,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  2.85714285714283,                       !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}; !- Thermal Zone Name

OS:Surface,
  {25617720-4f51-4330-99ca-630c29a29e7a}, !- Handle
  Surface 2167,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d7595f-7dae-4df5-9de1-e0eb0b45b008}, !- Handle
  Surface 2168,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7040ec5c-26a9-45ea-95d1-1ef71761c72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f9ba3f-1af8-4d9c-a9f0-548a5a761c8f}, !- Handle
  Surface 2169,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -2.66453525910038e-15, 0,           !- X,Y,Z Vertex 3 {m}
  70, -2.66453525910038e-15, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacbe020-f572-4fbd-b65c-bc95c349c9ac}, !- Handle
  Surface 2170,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f262e6-abb9-4b67-9e20-dbcf6d6e4688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311ff1e1-28b1-4adf-8c3c-03758db89242}, !- Handle
  Surface 2171,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33ed0c7c-d31c-4f43-8559-586763c2ecca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 0.1,          !- X,Y,Z Vertex 1 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230386cb-efa1-43f2-840f-f0ba7349db8d}, !- Handle
  Surface 2172,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {612a369c-858b-4274-b9c3-a2b15b2d6c9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -2.66453525910038e-15, 0.1,         !- X,Y,Z Vertex 2 {m}
  0, -2.66453525910038e-15, 0.1,          !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a343f623-4067-4237-b74d-168c5e493274}, !- Handle
  Roof 203,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100,                                    !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}; !- Thermal Zone Name

OS:Surface,
  {8ab0e916-421b-4b80-a393-a0d1aa5f6f69}, !- Handle
  Surface 2173,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db867b4-c25d-4e33-bb57-8fdd1ee7f2be}, !- Handle
  Surface 2174,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08b6bc8-2076-42f0-97d4-7dd824ade7e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff887db6-0181-4a59-9ef2-212b45ae47ae}, !- Handle
  Surface 2175,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9ec47e-0456-4193-8019-f9978b09eeb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6623c263-fa46-4e6c-ba0d-42faa31be640}, !- Handle
  Surface 2176,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -51.4285714285714, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac017e7-2606-46d5-8303-ff164ed6c8f5}, !- Handle
  Surface 2177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -51.4285714285714, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460269f9-cb5c-421c-bf31-b3bfeb82c4e2}, !- Handle
  Surface 2178,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a343f623-4067-4237-b74d-168c5e493274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.2632564145606e-14, 0.1, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -51.4285714285714, 0.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Handle
  Roof 204,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  170,                                    !- X Origin {m}
  -48.5714285714286,                      !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}; !- Thermal Zone Name

OS:Surface,
  {d996deff-e292-4c45-9285-9b6a6169270b}, !- Handle
  Surface 2179,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f262e6-abb9-4b67-9e20-dbcf6d6e4688}, !- Handle
  Surface 2180,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aacbe020-f572-4fbd-b65c-bc95c349c9ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60eed62-da9d-4213-917d-b4735fb362ef}, !- Handle
  Surface 2181,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 2 {m}
  70, -4.2632564145606e-14, 0,            !- X,Y,Z Vertex 3 {m}
  70, -4.2632564145606e-14, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7864b4ce-3f53-4c85-8ddd-fe898550ad69}, !- Handle
  Surface 2182,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -51.4285714285714, 0.1,              !- X,Y,Z Vertex 1 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 2 {m}
  70, -51.4285714285714, 0,               !- X,Y,Z Vertex 3 {m}
  70, -51.4285714285714, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9ec47e-0456-4193-8019-f9978b09eeb6}, !- Handle
  Surface 2183,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff887db6-0181-4a59-9ef2-212b45ae47ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, -51.4285714285714, 0,                !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21dcf815-97ce-4fe9-85b3-aa607a7d6817}, !- Handle
  Surface 2184,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d73ae1-ccbe-42cc-80e5-4f98b0c33b7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70, -51.4285714285714, 0.1,             !- X,Y,Z Vertex 1 {m}
  70, -4.2632564145606e-14, 0.1,          !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0.1,           !- X,Y,Z Vertex 3 {m}
  0, -51.4285714285714, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}, !- Handle
  Thermal Zone 225,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f340826-b9d5-42d6-a1d2-1fc41a97815e}, !- Zone Air Inlet Port List
  {d85124cb-ea95-4581-83dc-9c7027415a04}, !- Zone Air Exhaust Port List
  {f5f88028-985b-4f15-b065-e73030d182fb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc624c6d-8db3-4458-8257-b83be42f0c3d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {990aa5f8-2475-40ca-a858-59dc44cf7a54}, !- Handle
  Node 225,                               !- Name
  {f5f88028-985b-4f15-b065-e73030d182fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5f88028-985b-4f15-b065-e73030d182fb}, !- Handle
  {753b3a2a-28c5-456e-ad57-313611bb47b0}, !- Name
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}, !- Source Object
  11,                                     !- Outlet Port
  {990aa5f8-2475-40ca-a858-59dc44cf7a54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f340826-b9d5-42d6-a1d2-1fc41a97815e}, !- Handle
  Port List 449,                          !- Name
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}; !- HVAC Component

OS:PortList,
  {d85124cb-ea95-4581-83dc-9c7027415a04}, !- Handle
  Port List 450,                          !- Name
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}; !- HVAC Component

OS:Sizing:Zone,
  {6a53d473-b4c5-4217-9268-e2bc4b0f3044}, !- Handle
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21b1bf12-a1ee-401c-8a5c-26a39a64a8de}, !- Handle
  Zone HVAC Equipment List 225,           !- Name
  {bacbf26d-7e05-4587-bd13-1ea2abe4a31f}; !- Thermal Zone

OS:ThermalZone,
  {48396d62-1d87-47e2-8b33-4113e5ba105a}, !- Handle
  Thermal Zone 226,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ddb5f8d-b0ee-469a-b94f-88a7ddc50d7d}, !- Zone Air Inlet Port List
  {0b492eb2-f71e-4f04-adf2-0dc5ac09fe57}, !- Zone Air Exhaust Port List
  {e572de70-a955-41f9-bd23-451f762b6846}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab12b9de-ad4d-43c3-9a1c-20758c925e1b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af3336a4-321b-4771-b51a-e89d273aecd4}, !- Handle
  Node 226,                               !- Name
  {e572de70-a955-41f9-bd23-451f762b6846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e572de70-a955-41f9-bd23-451f762b6846}, !- Handle
  {3037ec13-43ac-4c0a-b441-a9bb4e9ab5ae}, !- Name
  {48396d62-1d87-47e2-8b33-4113e5ba105a}, !- Source Object
  11,                                     !- Outlet Port
  {af3336a4-321b-4771-b51a-e89d273aecd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ddb5f8d-b0ee-469a-b94f-88a7ddc50d7d}, !- Handle
  Port List 451,                          !- Name
  {48396d62-1d87-47e2-8b33-4113e5ba105a}; !- HVAC Component

OS:PortList,
  {0b492eb2-f71e-4f04-adf2-0dc5ac09fe57}, !- Handle
  Port List 452,                          !- Name
  {48396d62-1d87-47e2-8b33-4113e5ba105a}; !- HVAC Component

OS:Sizing:Zone,
  {0801a01a-28ce-4d96-829a-d6f2982bd6fe}, !- Handle
  {48396d62-1d87-47e2-8b33-4113e5ba105a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a1a0455-bf8c-43ca-99b6-3971ea974742}, !- Handle
  Zone HVAC Equipment List 226,           !- Name
  {48396d62-1d87-47e2-8b33-4113e5ba105a}; !- Thermal Zone

OS:ThermalZone,
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}, !- Handle
  Thermal Zone 227,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {866e1253-e7aa-4461-b644-0851bab07c8e}, !- Zone Air Inlet Port List
  {de122584-4cbc-4198-9b6d-74aaed8226e2}, !- Zone Air Exhaust Port List
  {539c28bb-ed9c-4ac2-b19a-da4c40b01088}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb957019-74ca-486e-b376-4d9df435322a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1fbbbf2-88f6-420e-872d-f861fe53f9d5}, !- Handle
  Node 227,                               !- Name
  {539c28bb-ed9c-4ac2-b19a-da4c40b01088}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539c28bb-ed9c-4ac2-b19a-da4c40b01088}, !- Handle
  {ed01b907-e337-4cdd-a6bc-2bfe4f4ad6ce}, !- Name
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}, !- Source Object
  11,                                     !- Outlet Port
  {c1fbbbf2-88f6-420e-872d-f861fe53f9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {866e1253-e7aa-4461-b644-0851bab07c8e}, !- Handle
  Port List 453,                          !- Name
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}; !- HVAC Component

OS:PortList,
  {de122584-4cbc-4198-9b6d-74aaed8226e2}, !- Handle
  Port List 454,                          !- Name
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}; !- HVAC Component

OS:Sizing:Zone,
  {b1fca2da-6133-49a2-aa86-3d889484ddf9}, !- Handle
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d242d34a-a2ce-425b-8fed-6eb275d92c3d}, !- Handle
  Zone HVAC Equipment List 227,           !- Name
  {d1d19d0a-f976-464c-b69f-17f9b8571daa}; !- Thermal Zone

OS:ThermalZone,
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}, !- Handle
  Thermal Zone 228,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d229e99-ec0c-410f-9ae0-bef156439e31}, !- Zone Air Inlet Port List
  {49f5ff5b-f2a0-4449-afb6-6c6dabff3614}, !- Zone Air Exhaust Port List
  {2a83e217-0a1f-4bf3-9849-f605f97228a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {961d6801-df0c-4d19-97dc-3d1dec03c57a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d0a9dbc-183c-4f28-8070-87111b2621cd}, !- Handle
  Node 228,                               !- Name
  {2a83e217-0a1f-4bf3-9849-f605f97228a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a83e217-0a1f-4bf3-9849-f605f97228a6}, !- Handle
  {6049495a-70b5-4a41-a624-b37e27164c5e}, !- Name
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}, !- Source Object
  11,                                     !- Outlet Port
  {6d0a9dbc-183c-4f28-8070-87111b2621cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d229e99-ec0c-410f-9ae0-bef156439e31}, !- Handle
  Port List 455,                          !- Name
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}; !- HVAC Component

OS:PortList,
  {49f5ff5b-f2a0-4449-afb6-6c6dabff3614}, !- Handle
  Port List 456,                          !- Name
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}; !- HVAC Component

OS:Sizing:Zone,
  {8b88bd41-2968-4241-9a24-7f1f3514b5f6}, !- Handle
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bab97eed-7969-4e25-a75c-9dbc7cb4c043}, !- Handle
  Zone HVAC Equipment List 228,           !- Name
  {bf53d813-d74f-425a-92e2-f1e9bc2d1c5c}; !- Thermal Zone

OS:ThermalZone,
  {0edd9585-db7c-48e6-a78d-67a376a445d3}, !- Handle
  Thermal Zone 229,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9810b4b-018c-40e6-8572-3f9f6986f690}, !- Zone Air Inlet Port List
  {c8540c43-f3d0-4643-85d5-6a855478e901}, !- Zone Air Exhaust Port List
  {261a7c5b-d98d-4f27-bc37-c1e83b1d361d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44ef1281-4666-4b77-9ad2-76a7cf020c4d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {637be187-633f-460e-a385-27d95fdca107}, !- Handle
  Node 229,                               !- Name
  {261a7c5b-d98d-4f27-bc37-c1e83b1d361d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {261a7c5b-d98d-4f27-bc37-c1e83b1d361d}, !- Handle
  {148e109b-f54b-426a-a44a-7be9a52c5a6a}, !- Name
  {0edd9585-db7c-48e6-a78d-67a376a445d3}, !- Source Object
  11,                                     !- Outlet Port
  {637be187-633f-460e-a385-27d95fdca107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9810b4b-018c-40e6-8572-3f9f6986f690}, !- Handle
  Port List 457,                          !- Name
  {0edd9585-db7c-48e6-a78d-67a376a445d3}; !- HVAC Component

OS:PortList,
  {c8540c43-f3d0-4643-85d5-6a855478e901}, !- Handle
  Port List 458,                          !- Name
  {0edd9585-db7c-48e6-a78d-67a376a445d3}; !- HVAC Component

OS:Sizing:Zone,
  {e338e25d-3c27-4e52-8c07-5721676f9060}, !- Handle
  {0edd9585-db7c-48e6-a78d-67a376a445d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c50d13c-e39b-45a2-968c-61960f4a9cac}, !- Handle
  Zone HVAC Equipment List 229,           !- Name
  {0edd9585-db7c-48e6-a78d-67a376a445d3}; !- Thermal Zone

OS:ThermalZone,
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}, !- Handle
  Thermal Zone 230,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9af614e0-ad3a-42b6-9d9c-8741964b350d}, !- Zone Air Inlet Port List
  {603d5809-3572-4935-86b0-4b678509826f}, !- Zone Air Exhaust Port List
  {108e85f9-d03e-4b8a-a523-ed8790cc284e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e5525ad-43d9-4148-8379-e2fb50409076}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74fa8642-188f-4ff4-adcf-a1e06e57d9e5}, !- Handle
  Node 230,                               !- Name
  {108e85f9-d03e-4b8a-a523-ed8790cc284e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {108e85f9-d03e-4b8a-a523-ed8790cc284e}, !- Handle
  {8dd2087b-0526-4803-93f4-7e3e7a83cc7e}, !- Name
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}, !- Source Object
  11,                                     !- Outlet Port
  {74fa8642-188f-4ff4-adcf-a1e06e57d9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9af614e0-ad3a-42b6-9d9c-8741964b350d}, !- Handle
  Port List 459,                          !- Name
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}; !- HVAC Component

OS:PortList,
  {603d5809-3572-4935-86b0-4b678509826f}, !- Handle
  Port List 460,                          !- Name
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}; !- HVAC Component

OS:Sizing:Zone,
  {71a5aee0-d852-4500-8dda-288aedfebaec}, !- Handle
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d9fb9e3-06c6-4449-aec6-4896fb32fb69}, !- Handle
  Zone HVAC Equipment List 230,           !- Name
  {500edd07-e2d9-4545-83cd-43bfe6f6929d}; !- Thermal Zone

OS:ThermalZone,
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}, !- Handle
  Thermal Zone 231,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce8c9c09-6d3c-46c1-a621-cfbb4dc6f9bd}, !- Zone Air Inlet Port List
  {ee1eef47-358c-4cfd-bea1-ddec60b4c362}, !- Zone Air Exhaust Port List
  {2740f67e-e7db-4340-b908-00ac901ff3bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bbec610-abc0-497a-890f-de3158141f12}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaa164de-2e44-4fd7-a51a-9a5e58d7ba47}, !- Handle
  Node 231,                               !- Name
  {2740f67e-e7db-4340-b908-00ac901ff3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2740f67e-e7db-4340-b908-00ac901ff3bc}, !- Handle
  {fcb9d72f-ce09-4f5a-b0c9-f963b135569d}, !- Name
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}, !- Source Object
  11,                                     !- Outlet Port
  {eaa164de-2e44-4fd7-a51a-9a5e58d7ba47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce8c9c09-6d3c-46c1-a621-cfbb4dc6f9bd}, !- Handle
  Port List 461,                          !- Name
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}; !- HVAC Component

OS:PortList,
  {ee1eef47-358c-4cfd-bea1-ddec60b4c362}, !- Handle
  Port List 462,                          !- Name
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}; !- HVAC Component

OS:Sizing:Zone,
  {cb863414-152b-4aff-9c0c-a1aeee2f0a74}, !- Handle
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {78a8297b-522c-4a17-aadc-d61075c677ba}, !- Handle
  Zone HVAC Equipment List 231,           !- Name
  {65f0a49e-7c2e-437b-a865-eaf77d3fd754}; !- Thermal Zone

OS:ThermalZone,
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}, !- Handle
  Thermal Zone 232,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0056b9a3-ff57-40ce-b98b-d025c8b302c2}, !- Zone Air Inlet Port List
  {0dd130d2-8c51-412f-8d90-aa0e470fb466}, !- Zone Air Exhaust Port List
  {9d971e17-663c-4416-a22a-9960e7df9049}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30f4ab03-48dd-4765-bc4b-42334e685a9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdb54cab-b400-4a11-b754-4cd38e15ae3f}, !- Handle
  Node 232,                               !- Name
  {9d971e17-663c-4416-a22a-9960e7df9049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d971e17-663c-4416-a22a-9960e7df9049}, !- Handle
  {fbb23a2d-d257-4294-bd89-ad46d4446a07}, !- Name
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}, !- Source Object
  11,                                     !- Outlet Port
  {bdb54cab-b400-4a11-b754-4cd38e15ae3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0056b9a3-ff57-40ce-b98b-d025c8b302c2}, !- Handle
  Port List 463,                          !- Name
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}; !- HVAC Component

OS:PortList,
  {0dd130d2-8c51-412f-8d90-aa0e470fb466}, !- Handle
  Port List 464,                          !- Name
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}; !- HVAC Component

OS:Sizing:Zone,
  {63b53b37-4557-4fa8-92a0-d6726bc802b0}, !- Handle
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {59691bfd-2ebe-4271-b433-d84ec85ddaeb}, !- Handle
  Zone HVAC Equipment List 232,           !- Name
  {cfeb6045-3bf7-4c4a-8cc6-c38fb230afec}; !- Thermal Zone

OS:ThermalZone,
  {46eb8ce4-0709-40b5-8e85-258385fbce93}, !- Handle
  Thermal Zone 233,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {430c1d2e-d94f-473e-bc55-95d110c29c17}, !- Zone Air Inlet Port List
  {d6abbd6b-9b5e-4ddf-bdd2-01f3f8a98112}, !- Zone Air Exhaust Port List
  {b4d65e69-79be-4474-8d48-1d0e9447e0c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b71ede80-dd7a-4178-89a8-d05e464ad8f1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7c12592-c652-45f1-a913-3e1a907ebfa0}, !- Handle
  Node 233,                               !- Name
  {b4d65e69-79be-4474-8d48-1d0e9447e0c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d65e69-79be-4474-8d48-1d0e9447e0c7}, !- Handle
  {a0077135-ef47-45dd-b79b-38c597fee936}, !- Name
  {46eb8ce4-0709-40b5-8e85-258385fbce93}, !- Source Object
  11,                                     !- Outlet Port
  {e7c12592-c652-45f1-a913-3e1a907ebfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {430c1d2e-d94f-473e-bc55-95d110c29c17}, !- Handle
  Port List 465,                          !- Name
  {46eb8ce4-0709-40b5-8e85-258385fbce93}; !- HVAC Component

OS:PortList,
  {d6abbd6b-9b5e-4ddf-bdd2-01f3f8a98112}, !- Handle
  Port List 466,                          !- Name
  {46eb8ce4-0709-40b5-8e85-258385fbce93}; !- HVAC Component

OS:Sizing:Zone,
  {32e7a7da-9882-41c9-b940-77600aca4065}, !- Handle
  {46eb8ce4-0709-40b5-8e85-258385fbce93}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {63130fb2-79a7-43f3-9ec1-230b836794c5}, !- Handle
  Zone HVAC Equipment List 233,           !- Name
  {46eb8ce4-0709-40b5-8e85-258385fbce93}; !- Thermal Zone

OS:ThermalZone,
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}, !- Handle
  Thermal Zone 234,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd1c9791-5a69-4884-90d4-96bd6dc35a41}, !- Zone Air Inlet Port List
  {60d4cbe3-9d4b-44c5-a3a1-a9d5e212a423}, !- Zone Air Exhaust Port List
  {7a6d17e8-bf9e-456f-91e4-290d933a947c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d22201da-232d-4a52-8569-e70a40051799}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {274551d0-367e-45d1-9171-bf54a614e6a5}, !- Handle
  Node 234,                               !- Name
  {7a6d17e8-bf9e-456f-91e4-290d933a947c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a6d17e8-bf9e-456f-91e4-290d933a947c}, !- Handle
  {8fabe4a7-2bea-490d-ba1c-975611720b9c}, !- Name
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}, !- Source Object
  11,                                     !- Outlet Port
  {274551d0-367e-45d1-9171-bf54a614e6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd1c9791-5a69-4884-90d4-96bd6dc35a41}, !- Handle
  Port List 467,                          !- Name
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}; !- HVAC Component

OS:PortList,
  {60d4cbe3-9d4b-44c5-a3a1-a9d5e212a423}, !- Handle
  Port List 468,                          !- Name
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}; !- HVAC Component

OS:Sizing:Zone,
  {91940da8-a7c4-4c20-957e-7809d3b019a3}, !- Handle
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
