  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e106e379-db90-4dc2-9d28-5ef5a46ae7e4}, !- Handle
  Zone HVAC Equipment List 234,           !- Name
  {dc33269a-99be-4bec-aa02-05a1f706a1ae}; !- Thermal Zone

OS:ThermalZone,
  {42426577-b20d-4859-82eb-32517d0254a7}, !- Handle
  Thermal Zone 235,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0565662-8b03-40ec-a8dd-d8a2c2d94ff4}, !- Zone Air Inlet Port List
  {812cf575-0999-4060-bdbe-46f9d4709231}, !- Zone Air Exhaust Port List
  {49ee068b-dc4f-4461-acf7-02af782ffa8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76633b01-4996-4987-930f-f8a4df0475cf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c43f782-8223-42f8-8ccf-f811c7abd4af}, !- Handle
  Node 235,                               !- Name
  {49ee068b-dc4f-4461-acf7-02af782ffa8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49ee068b-dc4f-4461-acf7-02af782ffa8b}, !- Handle
  {d69d9b35-c4d3-4dbb-99c9-170f94c72213}, !- Name
  {42426577-b20d-4859-82eb-32517d0254a7}, !- Source Object
  11,                                     !- Outlet Port
  {7c43f782-8223-42f8-8ccf-f811c7abd4af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0565662-8b03-40ec-a8dd-d8a2c2d94ff4}, !- Handle
  Port List 469,                          !- Name
  {42426577-b20d-4859-82eb-32517d0254a7}; !- HVAC Component

OS:PortList,
  {812cf575-0999-4060-bdbe-46f9d4709231}, !- Handle
  Port List 470,                          !- Name
  {42426577-b20d-4859-82eb-32517d0254a7}; !- HVAC Component

OS:Sizing:Zone,
  {dc074575-2060-4b91-b377-e77b288aa709}, !- Handle
  {42426577-b20d-4859-82eb-32517d0254a7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef85d74e-0e98-4c5e-ba6c-bd1b1fde8218}, !- Handle
  Zone HVAC Equipment List 235,           !- Name
  {42426577-b20d-4859-82eb-32517d0254a7}; !- Thermal Zone

OS:ThermalZone,
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}, !- Handle
  Thermal Zone 236,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a799fa93-02d8-4e99-942a-6f2e6c2cac07}, !- Zone Air Inlet Port List
  {708b144a-00e6-4ab8-9fdd-a6be63f43f8a}, !- Zone Air Exhaust Port List
  {32d77b1f-a715-469a-9d78-4f789942cb1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {619c6cb5-75cd-457f-b7c6-102a83acceed}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4709ad73-41d5-4195-a1bf-0ad9ec52d1a0}, !- Handle
  Node 236,                               !- Name
  {32d77b1f-a715-469a-9d78-4f789942cb1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32d77b1f-a715-469a-9d78-4f789942cb1e}, !- Handle
  {2341fbcf-f844-4736-8a9f-37a93259415a}, !- Name
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}, !- Source Object
  11,                                     !- Outlet Port
  {4709ad73-41d5-4195-a1bf-0ad9ec52d1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a799fa93-02d8-4e99-942a-6f2e6c2cac07}, !- Handle
  Port List 471,                          !- Name
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}; !- HVAC Component

OS:PortList,
  {708b144a-00e6-4ab8-9fdd-a6be63f43f8a}, !- Handle
  Port List 472,                          !- Name
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}; !- HVAC Component

OS:Sizing:Zone,
  {95a8ada2-f18b-477c-b92d-00bf8a1d97b3}, !- Handle
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {678ab3f9-bf9f-4d49-bb2d-e210d2a1a889}, !- Handle
  Zone HVAC Equipment List 236,           !- Name
  {ba40abdd-dda0-4bf9-adec-8e72598c223a}; !- Thermal Zone

OS:ThermalZone,
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}, !- Handle
  Thermal Zone 237,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de24a473-5e26-4e5e-9920-45296c4fb8a5}, !- Zone Air Inlet Port List
  {1a3d8e1d-9b78-4bf5-9315-af476722116d}, !- Zone Air Exhaust Port List
  {e2404069-5756-41f0-bb21-da801949ae32}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8958a64-66f5-4a3e-9fbc-060535638626}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69b6a5a1-5e02-4070-ad87-1937a437b3a0}, !- Handle
  Node 237,                               !- Name
  {e2404069-5756-41f0-bb21-da801949ae32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2404069-5756-41f0-bb21-da801949ae32}, !- Handle
  {36d31bef-a458-4764-906c-04afe8a58269}, !- Name
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}, !- Source Object
  11,                                     !- Outlet Port
  {69b6a5a1-5e02-4070-ad87-1937a437b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de24a473-5e26-4e5e-9920-45296c4fb8a5}, !- Handle
  Port List 473,                          !- Name
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}; !- HVAC Component

OS:PortList,
  {1a3d8e1d-9b78-4bf5-9315-af476722116d}, !- Handle
  Port List 474,                          !- Name
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}; !- HVAC Component

OS:Sizing:Zone,
  {3e7c1e17-f976-45ec-b834-6afc44c42226}, !- Handle
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ca3f1a4-73af-4ebd-ad5d-82dcdfd3e044}, !- Handle
  Zone HVAC Equipment List 237,           !- Name
  {dc7ee4b3-db64-476c-96fe-7847b47e3ac8}; !- Thermal Zone

OS:ThermalZone,
  {400119ae-c006-4598-aff9-f86897aa9c6b}, !- Handle
  Thermal Zone 238,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b6fb6b5-3571-4a8f-9a1e-e2c959badd23}, !- Zone Air Inlet Port List
  {a73a76b9-5e1e-4b62-9956-d1debf34e591}, !- Zone Air Exhaust Port List
  {28bed472-de5d-4b45-b8a7-ef9763e13a8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f1c685a-8b8d-4aca-be86-6ca7e643b4f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5388e4e7-9505-4dbc-a7f8-842e18871e61}, !- Handle
  Node 238,                               !- Name
  {28bed472-de5d-4b45-b8a7-ef9763e13a8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28bed472-de5d-4b45-b8a7-ef9763e13a8b}, !- Handle
  {e78f9771-3b5a-45ff-b490-c4a650215b91}, !- Name
  {400119ae-c006-4598-aff9-f86897aa9c6b}, !- Source Object
  11,                                     !- Outlet Port
  {5388e4e7-9505-4dbc-a7f8-842e18871e61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b6fb6b5-3571-4a8f-9a1e-e2c959badd23}, !- Handle
  Port List 475,                          !- Name
  {400119ae-c006-4598-aff9-f86897aa9c6b}; !- HVAC Component

OS:PortList,
  {a73a76b9-5e1e-4b62-9956-d1debf34e591}, !- Handle
  Port List 476,                          !- Name
  {400119ae-c006-4598-aff9-f86897aa9c6b}; !- HVAC Component

OS:Sizing:Zone,
  {30388130-a63d-477b-84d9-9f9060f7b0cd}, !- Handle
  {400119ae-c006-4598-aff9-f86897aa9c6b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1377a647-e014-41b4-9333-a999436a7d95}, !- Handle
  Zone HVAC Equipment List 238,           !- Name
  {400119ae-c006-4598-aff9-f86897aa9c6b}; !- Thermal Zone

OS:Space,
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Handle
  Roof 205,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}; !- Thermal Zone Name

OS:Surface,
  {edd24f19-6780-4514-940f-0c1d676317a4}, !- Handle
  Surface 2185,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0610cc9-516c-48df-832b-569ad7a61261}, !- Handle
  Surface 2186,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd78ba81-9377-4e29-abb6-22b64775832c}, !- Handle
  Surface 2187,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c972d8e-8470-4673-90b1-6587813a9690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e98dd0-35af-4a6e-af36-65275fcfc2f5}, !- Handle
  Surface 2188,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c1e890c-c7f4-400f-ba0d-3d6a239058e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb6b9d3-6c39-4837-a944-45fa40839f37}, !- Handle
  Surface 2189,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305d641d-c131-4505-bae2-6985b720d87f}, !- Handle
  Surface 2190,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feea9ddf-fc10-446c-bbcb-dea15355a256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60269750-d7eb-470b-b472-85117495242f}, !- Handle
  Roof 206,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -186.666666666667,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {051f10db-8299-4a93-a395-be06dcb7de1b}; !- Thermal Zone Name

OS:Surface,
  {d6c9d3bc-e9e4-40a9-ab20-c7b0e28685e2}, !- Handle
  Surface 2191,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88132160-62f7-4288-9f1c-3589fd46bac9}, !- Handle
  Surface 2192,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd80f4d-da1f-4d8c-b657-48f934185675}, !- Handle
  Surface 2193,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a22308-e232-41e1-b7ad-eaccb038164c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333337, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadf41ce-c3bd-466b-9ab3-5b7f060d6669}, !- Handle
  Surface 2194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a6b835c-8992-4649-af79-61c66c6fabeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333337, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c972d8e-8470-4673-90b1-6587813a9690}, !- Handle
  Surface 2195,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd78ba81-9377-4e29-abb6-22b64775832c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae869c01-d525-4ba2-b3bf-17b4e74d7d7e}, !- Handle
  Surface 2196,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60269750-d7eb-470b-b472-85117495242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Handle
  Roof 207,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -133.333333333333,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}; !- Thermal Zone Name

OS:Surface,
  {b35d47d8-c154-4c58-b4c8-5340048a6bd8}, !- Handle
  Surface 2197,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232f4f22-f7d2-41b4-85e2-f7fe7cdd1e78}, !- Handle
  Surface 2198,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f283d647-4121-44d0-838f-8d87bb67e576}, !- Handle
  Surface 2199,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f440f2ff-0b1d-470c-ae45-620d9bb98ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2a94e6-4c15-4734-a79e-ba9c47c847d7}, !- Handle
  Surface 2200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8695948-82d6-447a-a893-15703f5fe345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a22308-e232-41e1-b7ad-eaccb038164c}, !- Handle
  Surface 2201,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd80f4d-da1f-4d8c-b657-48f934185675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a8ee66-9a2e-4159-ad75-4f42c8900653}, !- Handle
  Surface 2202,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cdfbc40-ba9a-48e4-8b8a-37fdd9a309ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Handle
  Roof 208,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48dd526a-c89f-40fe-8435-9777f1d05fec}; !- Thermal Zone Name

OS:Surface,
  {392e0b27-898d-4919-9117-a534cc32bab2}, !- Handle
  Surface 2203,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f55a332-c863-447c-8214-a8c0f38f83af}, !- Handle
  Surface 2204,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f410ce5d-8ce1-40be-aba1-c688e53f336d}, !- Handle
  Surface 2205,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbeddf9f-c002-47cf-a15e-ff1389baeafb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2768bf-1293-4a0d-b2bf-61e3372524a8}, !- Handle
  Surface 2206,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb9c1b1-4405-44b6-997e-9fe051c6349e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f440f2ff-0b1d-470c-ae45-620d9bb98ffb}, !- Handle
  Surface 2207,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f283d647-4121-44d0-838f-8d87bb67e576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c4fb40-a543-4a1e-8ebb-9130de50e5c4}, !- Handle
  Surface 2208,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2e41c5b-894a-49fb-b8c3-5c264816de4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Handle
  Roof 209,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6666666666667,                      !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {22100784-7d06-4522-ad8a-2e34437b94e7}; !- Thermal Zone Name

OS:Surface,
  {9e6091b1-63f5-4d85-9dac-c400244c59d9}, !- Handle
  Surface 2209,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160ec2fc-e0eb-4049-9bbb-0936204da6b3}, !- Handle
  Surface 2210,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5cead94-4f21-498c-ae33-238ab9292eaa}, !- Handle
  Surface 2211,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fab818b0-755f-4ec6-93f9-06120ce0d254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333334, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073b7fca-7ee3-46ff-9bae-706a1c230491}, !- Handle
  Surface 2212,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b103fe-cdce-45a8-8473-3cb2d109e397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333334, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbeddf9f-c002-47cf-a15e-ff1389baeafb}, !- Handle
  Surface 2213,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f410ce5d-8ce1-40be-aba1-c688e53f336d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c486dd-d8f2-4762-9588-a37c044ffb5c}, !- Handle
  Surface 2214,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ade8b0d4-0afd-4f65-b599-1045db6ca9c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Handle
  Roof 210,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.6666666666667,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}; !- Thermal Zone Name

OS:Surface,
  {649e4782-3a69-4c0f-ba5e-e20577683c12}, !- Handle
  Surface 2215,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591f66d3-319e-4f41-b966-77dacf66c6b5}, !- Handle
  Surface 2216,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9065619-30cd-4378-89df-b64437ee8465}, !- Handle
  Surface 2217,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b72aea36-cf80-4a06-9c60-aaf7a8efb46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3cf542e-9078-4a61-99be-6130ec67292e}, !- Handle
  Surface 2218,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe1cf44-8aae-49f1-a442-41ab188201a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab818b0-755f-4ec6-93f9-06120ce0d254}, !- Handle
  Surface 2219,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5cead94-4f21-498c-ae33-238ab9292eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1c08ab-ec00-4c59-b818-b5456433a07e}, !- Handle
  Surface 2220,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b38a99f6-ab80-4f29-a66c-614fb5fcc8a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Handle
  Roof 211,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}; !- Thermal Zone Name

OS:Surface,
  {7d8ccd6c-e3c3-4ef5-86c0-aa92144cdc84}, !- Handle
  Surface 2221,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4451b0c7-5d6f-4de0-8551-504fee9dc337}, !- Handle
  Surface 2222,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7b0b33-7e79-4749-af32-b69d3666fda9}, !- Handle
  Surface 2223,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa930775-ff32-44cf-b86f-15576f687b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8353ff55-adab-41c4-a1ae-f87b4796963e}, !- Handle
  Surface 2224,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62bdacd0-a979-49af-b2e0-16ecbe87cc91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b72aea36-cf80-4a06-9c60-aaf7a8efb46e}, !- Handle
  Surface 2225,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9065619-30cd-4378-89df-b64437ee8465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b964223f-fa6e-49f8-94be-b3e3b3726393}, !- Handle
  Surface 2226,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e2c055d-2592-4265-8cb7-0014d4ddee87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Handle
  Roof 212,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  133.333333333333,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5284137-d57c-455f-ae4b-f6bd534937cc}; !- Thermal Zone Name

OS:Surface,
  {3eea9d59-02d1-4f7e-86a4-3dc5fb6b89bf}, !- Handle
  Surface 2227,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a31c9d-ad7a-4da4-a30d-9a42093031d9}, !- Handle
  Surface 2228,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793939dc-249a-4ecb-ba84-b195304d5d20}, !- Handle
  Surface 2229,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30207b25-1748-4e21-86a0-7180dbc589ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333336, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f34d964-db45-4a0f-b2cd-2708550989f6}, !- Handle
  Surface 2230,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed4df16-5f56-4b40-a98a-2f0b926bb5d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333336, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa930775-ff32-44cf-b86f-15576f687b9d}, !- Handle
  Surface 2231,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7b0b33-7e79-4749-af32-b69d3666fda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea71187-b5ca-402d-a59d-b46bd6e7f2a1}, !- Handle
  Surface 2232,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ac8b07f-8863-482c-9959-d274ff52cb1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Handle
  Roof 213,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  186.666666666667,                       !- X Origin {m}
  -100,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}; !- Thermal Zone Name

OS:Surface,
  {ec3d28f5-d524-4c77-b614-781975c4e2b4}, !- Handle
  Surface 2233,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15252e66-fca2-46b8-b159-b3f997c2d494}, !- Handle
  Surface 2234,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84efcc33-a671-4e81-bbc3-f79a32c87310}, !- Handle
  Surface 2235,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8775af41-6d61-4d0d-b811-5017eaf4df91}, !- Handle
  Surface 2236,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50761fd4-5014-4231-a1c7-9d064f07c2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30207b25-1748-4e21-86a0-7180dbc589ff}, !- Handle
  Surface 2237,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {793939dc-249a-4ecb-ba84-b195304d5d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12169d91-23d7-462d-8695-e568dcef923a}, !- Handle
  Surface 2238,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e252b147-c50f-48ab-bba8-6454092edb77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Handle
  Roof 214,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -240,                                   !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}; !- Thermal Zone Name

OS:Surface,
  {f9d03e4a-7d8b-4e78-a934-36ef2cb72f11}, !- Handle
  Surface 2239,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1e890c-c7f4-400f-ba0d-3d6a239058e1}, !- Handle
  Surface 2240,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e98dd0-35af-4a6e-af36-65275fcfc2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b770d921-7f4e-4b47-9268-4aa34d32b2f7}, !- Handle
  Surface 2241,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c599920-82f2-4b77-96ed-cd68ae2cb57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96bffd2-00d8-4b3b-988a-ee8b16bacca8}, !- Handle
  Surface 2242,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60fb9ac-2767-447e-af3b-11ce1037cf0f}, !- Handle
  Surface 2243,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e8b600-c7b3-45e6-aa02-b7efb8310636}, !- Handle
  Surface 2244,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8db980a0-e43a-45da-833a-dfb4596bcf13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Handle
  Roof 215,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -186.666666666667,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}; !- Thermal Zone Name

OS:Surface,
  {c4c1fea6-69f6-426e-b874-721ddb600f95}, !- Handle
  Surface 2245,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a6b835c-8992-4649-af79-61c66c6fabeb}, !- Handle
  Surface 2246,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aadf41ce-c3bd-466b-9ab3-5b7f060d6669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67334ec-6ab7-47e8-a248-a5fc423461bd}, !- Handle
  Surface 2247,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8444bc6c-e08c-450c-a21b-702d63ad2e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333337, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333337, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0a9701-cdc9-47fe-8b08-589c3d184818}, !- Handle
  Surface 2248,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333337, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333337, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c599920-82f2-4b77-96ed-cd68ae2cb57a}, !- Handle
  Surface 2249,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b770d921-7f4e-4b47-9268-4aa34d32b2f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122bb64c-5dc8-4ef9-929b-4cdda65a1bfa}, !- Handle
  Surface 2250,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86c1f5a6-b94c-4c94-8221-beba38337677}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333337, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333337, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Handle
  Roof 216,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -133.333333333333,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}; !- Thermal Zone Name

OS:Surface,
  {59d902a6-2db1-4a24-8fb4-4da450645ac0}, !- Handle
  Surface 2251,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8695948-82d6-447a-a893-15703f5fe345}, !- Handle
  Surface 2252,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2a94e6-4c15-4734-a79e-ba9c47c847d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93624f74-234d-4419-a4f5-ccf1cad2ad62}, !- Handle
  Surface 2253,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69622abb-8949-4637-947e-940621c74916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb846ef2-0ec4-47a9-93df-39923639dfdf}, !- Handle
  Surface 2254,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8444bc6c-e08c-450c-a21b-702d63ad2e74}, !- Handle
  Surface 2255,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67334ec-6ab7-47e8-a248-a5fc423461bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b32e299-5949-4006-b27b-f62bf892ebb6}, !- Handle
  Surface 2256,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee2eed1b-c539-4d67-bd79-d650ebc0ece5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Handle
  Roof 217,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80,                                    !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {063bda53-174e-4217-9ca4-36e937945deb}; !- Thermal Zone Name

OS:Surface,
  {b8232502-87db-4d17-bc7b-02c5823eae57}, !- Handle
  Surface 2257,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb9c1b1-4405-44b6-997e-9fe051c6349e}, !- Handle
  Surface 2258,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2768bf-1293-4a0d-b2bf-61e3372524a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde8583e-fd51-406f-abd7-72c330c3df04}, !- Handle
  Surface 2259,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c25b6a-fb6d-421a-a4c1-5c31716b0aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789b2da2-9540-441d-b099-e21526529c2a}, !- Handle
  Surface 2260,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69622abb-8949-4637-947e-940621c74916}, !- Handle
  Surface 2261,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93624f74-234d-4419-a4f5-ccf1cad2ad62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdde80a7-d64b-4a32-89b1-ec9b1c68544d}, !- Handle
  Surface 2262,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9688ad05-72d5-4755-8ab0-64ff8e745201}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Handle
  Roof 218,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6666666666667,                      !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}; !- Thermal Zone Name

OS:Surface,
  {d3358865-42a3-492c-b75b-bbcb74a9fe09}, !- Handle
  Surface 2263,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b103fe-cdce-45a8-8473-3cb2d109e397}, !- Handle
  Surface 2264,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073b7fca-7ee3-46ff-9bae-706a1c230491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b1ff3c-fc25-4e6f-946a-b8bb3a0330a9}, !- Handle
  Surface 2265,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2495148f-47df-4239-910b-c5d029832cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333334, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333334, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7408b57f-aa14-4649-81a1-b3d378318d68}, !- Handle
  Surface 2266,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333334, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333334, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c25b6a-fb6d-421a-a4c1-5c31716b0aea}, !- Handle
  Surface 2267,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde8583e-fd51-406f-abd7-72c330c3df04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -70, 0,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb12495c-e8a3-46c9-9338-96347462734e}, !- Handle
  Surface 2268,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cd8a194-5ee6-44b8-b427-718008de622e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333334, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333334, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Handle
  Roof 219,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.6666666666667,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5108dbd-dccd-464f-b194-6376bb070bd4}; !- Thermal Zone Name

OS:Surface,
  {40e0ae68-d8da-46b2-a018-2b24349444d1}, !- Handle
  Surface 2269,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe1cf44-8aae-49f1-a442-41ab188201a6}, !- Handle
  Surface 2270,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3cf542e-9078-4a61-99be-6130ec67292e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 0.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f93fc36-12d0-46ee-bb42-b9f6f607e7d0}, !- Handle
  Surface 2271,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8121a38f-7e4a-4bd7-a8a9-dbba1b9513c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb2573a-7a01-4021-b4d5-9f2ab4c3392e}, !- Handle
  Surface 2272,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -70, 0.1,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2495148f-47df-4239-910b-c5d029832cc8}, !- Handle
  Surface 2273,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b1ff3c-fc25-4e6f-946a-b8bb3a0330a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -70, 0,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c416ca-36b9-44b9-9f7b-cfd3786833be}, !- Handle
  Surface 2274,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b1f5d9a-5a0c-42ec-b454-c3b0b50a360f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0.1,            !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -70, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Handle
  Roof 220,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80,                                     !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}; !- Thermal Zone Name

OS:Surface,
  {9f7eaa3a-35fc-41f8-b803-f44ea4243946}, !- Handle
  Surface 2275,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62bdacd0-a979-49af-b2e0-16ecbe87cc91}, !- Handle
  Surface 2276,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8353ff55-adab-41c4-a1ae-f87b4796963e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2af5535-17fb-4906-9cfe-0bacf4eda6f9}, !- Handle
  Surface 2277,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {492a4195-287e-4970-8eab-655bd7a124db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 2 {m}
  53.333333333333, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  53.333333333333, 0, 0.1;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42388143-809e-4123-8448-111f765aa534}, !- Handle
  Surface 2278,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -70, 0.1,                            !- X,Y,Z Vertex 1 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 2 {m}
  53.333333333333, -70, 0,                !- X,Y,Z Vertex 3 {m}
  53.333333333333, -70, 0.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8121a38f-7e4a-4bd7-a8a9-dbba1b9513c9}, !- Handle
  Surface 2279,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f93fc36-12d0-46ee-bb42-b9f6f607e7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -70, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2b60a9-c000-4b47-966a-b561aed16fc5}, !- Handle
  Surface 2280,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ef933fb-3ed8-486d-ac20-a5748b69e533}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.333333333333, -70, 0.1,              !- X,Y,Z Vertex 1 {m}
  53.333333333333, 0, 0.1,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0.1,                              !- X,Y,Z Vertex 3 {m}
  0, -70, 0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Handle
  Roof 221,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  133.333333333333,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}; !- Thermal Zone Name

OS:Surface,
  {f6d78d29-80ab-43e3-8a61-febc06f4009c}, !- Handle
  Surface 2281,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed4df16-5f56-4b40-a98a-2f0b926bb5d7}, !- Handle
  Surface 2282,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f34d964-db45-4a0f-b2cd-2708550989f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0, 0.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064dbb8d-3c26-4c85-b210-e9d8b5986f50}, !- Handle
  Surface 2283,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e9c424-bde9-4fc5-b3e4-3ab7a2b765a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333336, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333336, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ebaf9d-d176-4f76-b36e-16d2e97eb720}, !- Handle
  Surface 2284,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -70, 0.1,        !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 2 {m}
  53.3333333333336, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333336, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {492a4195-287e-4970-8eab-655bd7a124db}, !- Handle
  Surface 2285,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2af5535-17fb-4906-9cfe-0bacf4eda6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -70, 0,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71bc2e6-4c00-48bf-8d14-02f419c6da82}, !- Handle
  Surface 2286,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48987ee0-7ff0-4a1a-8f02-6bf902b825d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333336, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333336, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0, 0.1,          !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -70, 0.1;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Handle
  Roof 222,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  186.666666666667,                       !- X Origin {m}
  -170,                                   !- Y Origin {m}
  -0.1,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}; !- Thermal Zone Name

OS:Surface,
  {466a3de7-3e3c-47ca-ae6e-c376ca6d9809}, !- Handle
  Surface 2287,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50761fd4-5014-4231-a1c7-9d064f07c2c2}, !- Handle
  Surface 2288,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8775af41-6d61-4d0d-b811-5017eaf4df91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 0, 0.1;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c609bcc-9907-4fd0-8cd1-c8e39ce8d761}, !- Handle
  Surface 2289,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 2 {m}
  53.3333333333333, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  53.3333333333333, 0, 0.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32765ae-a579-425b-a95e-5db6b5eb3040}, !- Handle
  Surface 2290,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, -70, 0.1,         !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 2 {m}
  53.3333333333333, -70, 0,               !- X,Y,Z Vertex 3 {m}
  53.3333333333333, -70, 0.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e9c424-bde9-4fc5-b3e4-3ab7a2b765a8}, !- Handle
  Surface 2291,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064dbb8d-3c26-4c85-b210-e9d8b5986f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, -70, 0,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418d0ecc-313c-403c-a9e4-eeab65a43cda}, !- Handle
  Surface 2292,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f998e725-fe59-4ef1-8795-53960f0b9f58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.3333333333333, -70, 0.1,             !- X,Y,Z Vertex 1 {m}
  53.3333333333333, 0, 0.1,               !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 0, 0.1,           !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, -70, 0.1;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}, !- Handle
  Thermal Zone 239,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {081423f9-b784-472b-b480-f2c2d10c25fd}, !- Zone Air Inlet Port List
  {9537817e-3a62-4628-98aa-5db37ef8a408}, !- Zone Air Exhaust Port List
  {7aa545f0-f898-46f9-ae25-910c9dd40033}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae215c71-c38a-4252-b6c2-1e61ccb8cd9e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cba8b88-8e60-4654-9502-6f7b7574f635}, !- Handle
  Node 239,                               !- Name
  {7aa545f0-f898-46f9-ae25-910c9dd40033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aa545f0-f898-46f9-ae25-910c9dd40033}, !- Handle
  {75770113-2d6f-4ca7-9ad1-9c61be9cbf70}, !- Name
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}, !- Source Object
  11,                                     !- Outlet Port
  {2cba8b88-8e60-4654-9502-6f7b7574f635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {081423f9-b784-472b-b480-f2c2d10c25fd}, !- Handle
  Port List 477,                          !- Name
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}; !- HVAC Component

OS:PortList,
  {9537817e-3a62-4628-98aa-5db37ef8a408}, !- Handle
  Port List 478,                          !- Name
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}; !- HVAC Component

OS:Sizing:Zone,
  {48845ea4-421c-4aef-8924-cea6c53e5a39}, !- Handle
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {554f390c-5b37-45a2-94c1-4c2c55012c42}, !- Handle
  Zone HVAC Equipment List 239,           !- Name
  {ebbf7b69-cef0-4bfa-8a84-cfaeb0904832}; !- Thermal Zone

OS:ThermalZone,
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}, !- Handle
  Thermal Zone 240,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b395fdc9-3308-45a9-9f5b-c06eea1bb3d7}, !- Zone Air Inlet Port List
  {77d1320a-b97b-47e7-94fa-effe805e7337}, !- Zone Air Exhaust Port List
  {27c5662d-1947-4d5d-a21e-8a1240ad416f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e93c7e7-536c-45ca-a5fb-9d0f490adadd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47e1cd3a-57ed-4cda-b394-a7e3c82a1af9}, !- Handle
  Node 240,                               !- Name
  {27c5662d-1947-4d5d-a21e-8a1240ad416f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c5662d-1947-4d5d-a21e-8a1240ad416f}, !- Handle
  {b475bf06-9b4e-4c15-9b05-acda1f18e92f}, !- Name
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}, !- Source Object
  11,                                     !- Outlet Port
  {47e1cd3a-57ed-4cda-b394-a7e3c82a1af9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b395fdc9-3308-45a9-9f5b-c06eea1bb3d7}, !- Handle
  Port List 479,                          !- Name
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}; !- HVAC Component

OS:PortList,
  {77d1320a-b97b-47e7-94fa-effe805e7337}, !- Handle
  Port List 480,                          !- Name
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}; !- HVAC Component

OS:Sizing:Zone,
  {7c6ff6c9-7457-4bcf-b683-6dc3f7fbe199}, !- Handle
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eb22204a-9173-4d9b-9793-f34484b5c0d0}, !- Handle
  Zone HVAC Equipment List 240,           !- Name
  {6c0a68ca-f082-4b3d-b6f7-63824449f580}; !- Thermal Zone

OS:ThermalZone,
  {051f10db-8299-4a93-a395-be06dcb7de1b}, !- Handle
  Thermal Zone 241,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {771afded-59a6-4ab1-82f3-2fb20f980604}, !- Zone Air Inlet Port List
  {e5235c45-21ed-4c50-925f-92bf00e8c15f}, !- Zone Air Exhaust Port List
  {a9acee79-e4aa-416e-9dc9-2d1d302adc5b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702ba547-823d-4f06-9e8c-62e8b930be30}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7de0547b-d39e-4adb-a52d-a2d7d56693fa}, !- Handle
  Node 241,                               !- Name
  {a9acee79-e4aa-416e-9dc9-2d1d302adc5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9acee79-e4aa-416e-9dc9-2d1d302adc5b}, !- Handle
  {1b0f05ce-3616-4378-b363-ec48191a9f26}, !- Name
  {051f10db-8299-4a93-a395-be06dcb7de1b}, !- Source Object
  11,                                     !- Outlet Port
  {7de0547b-d39e-4adb-a52d-a2d7d56693fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {771afded-59a6-4ab1-82f3-2fb20f980604}, !- Handle
  Port List 481,                          !- Name
  {051f10db-8299-4a93-a395-be06dcb7de1b}; !- HVAC Component

OS:PortList,
  {e5235c45-21ed-4c50-925f-92bf00e8c15f}, !- Handle
  Port List 482,                          !- Name
  {051f10db-8299-4a93-a395-be06dcb7de1b}; !- HVAC Component

OS:Sizing:Zone,
  {0a669b19-75b5-4fe5-a740-5f0186746e2f}, !- Handle
  {051f10db-8299-4a93-a395-be06dcb7de1b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b4c6fb9-7030-4c06-ae1b-e9b0c069fecb}, !- Handle
  Zone HVAC Equipment List 241,           !- Name
  {051f10db-8299-4a93-a395-be06dcb7de1b}; !- Thermal Zone

OS:ThermalZone,
  {a5108dbd-dccd-464f-b194-6376bb070bd4}, !- Handle
  Thermal Zone 242,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93f264a8-be97-4889-a3f9-93bd95a6782a}, !- Zone Air Inlet Port List
  {28529d3b-6985-4a27-8860-c34588f40dee}, !- Zone Air Exhaust Port List
  {99c8164f-16da-460a-95da-e4499d3426b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {036faae3-a524-4587-8d90-99c5f1f7152e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {296cc96a-e7b2-40aa-842d-423dd04bfe6d}, !- Handle
  Node 242,                               !- Name
  {99c8164f-16da-460a-95da-e4499d3426b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99c8164f-16da-460a-95da-e4499d3426b4}, !- Handle
  {666676e4-ebf0-448c-b863-3b017cb5941b}, !- Name
  {a5108dbd-dccd-464f-b194-6376bb070bd4}, !- Source Object
  11,                                     !- Outlet Port
  {296cc96a-e7b2-40aa-842d-423dd04bfe6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93f264a8-be97-4889-a3f9-93bd95a6782a}, !- Handle
  Port List 483,                          !- Name
  {a5108dbd-dccd-464f-b194-6376bb070bd4}; !- HVAC Component

OS:PortList,
  {28529d3b-6985-4a27-8860-c34588f40dee}, !- Handle
  Port List 484,                          !- Name
  {a5108dbd-dccd-464f-b194-6376bb070bd4}; !- HVAC Component

OS:Sizing:Zone,
  {570b92a0-1851-4673-bd0e-66468ad0f922}, !- Handle
  {a5108dbd-dccd-464f-b194-6376bb070bd4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d037e5e6-9abc-49d9-ab4d-f7f5d53920fb}, !- Handle
  Zone HVAC Equipment List 242,           !- Name
  {a5108dbd-dccd-464f-b194-6376bb070bd4}; !- Thermal Zone

OS:ThermalZone,
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}, !- Handle
  Thermal Zone 243,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a16a241-be4c-4847-b350-495fc642efb8}, !- Zone Air Inlet Port List
  {c0f5db0f-9d5c-48d1-80d4-3579115f6a83}, !- Zone Air Exhaust Port List
  {12712c0d-49ea-470f-8812-b3cd1c9a70e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33089ab9-6801-4a4c-9fe6-d4f60350f56b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {536db0d7-d434-46db-9afe-07bb62b5239e}, !- Handle
  Node 243,                               !- Name
  {12712c0d-49ea-470f-8812-b3cd1c9a70e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12712c0d-49ea-470f-8812-b3cd1c9a70e8}, !- Handle
  {21f3c4e3-b07b-4ba4-a6d7-f5109e13efcd}, !- Name
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}, !- Source Object
  11,                                     !- Outlet Port
  {536db0d7-d434-46db-9afe-07bb62b5239e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a16a241-be4c-4847-b350-495fc642efb8}, !- Handle
  Port List 485,                          !- Name
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}; !- HVAC Component

OS:PortList,
  {c0f5db0f-9d5c-48d1-80d4-3579115f6a83}, !- Handle
  Port List 486,                          !- Name
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}; !- HVAC Component

OS:Sizing:Zone,
  {40f83b92-b66c-445b-acd7-5d405452eb03}, !- Handle
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {463c3494-d51b-403f-a4af-281990ccc990}, !- Handle
  Zone HVAC Equipment List 243,           !- Name
  {c3b599eb-8af1-4cda-8790-6541b0b46db1}; !- Thermal Zone

OS:ThermalZone,
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}, !- Handle
  Thermal Zone 244,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3939305f-49af-4e90-bcc8-c233ec064f2d}, !- Zone Air Inlet Port List
  {51e3fa01-c148-4181-84cb-65865bec3b12}, !- Zone Air Exhaust Port List
  {99cbbb6d-13c2-48ab-9af2-4bd8403d20cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8c5f55e-fe35-4462-b5a8-268280216522}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b549c55-8a4b-4308-9d7c-c3b115f45a55}, !- Handle
  Node 244,                               !- Name
  {99cbbb6d-13c2-48ab-9af2-4bd8403d20cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99cbbb6d-13c2-48ab-9af2-4bd8403d20cd}, !- Handle
  {e24f27cc-8042-442b-a561-6233ef05fe5c}, !- Name
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}, !- Source Object
  11,                                     !- Outlet Port
  {6b549c55-8a4b-4308-9d7c-c3b115f45a55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3939305f-49af-4e90-bcc8-c233ec064f2d}, !- Handle
  Port List 487,                          !- Name
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}; !- HVAC Component

OS:PortList,
  {51e3fa01-c148-4181-84cb-65865bec3b12}, !- Handle
  Port List 488,                          !- Name
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}; !- HVAC Component

OS:Sizing:Zone,
  {fcf0e5e2-7625-46fc-8372-33bc89a8acf9}, !- Handle
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2a0953f-86cb-44e2-ae6d-e901e01920f8}, !- Handle
  Zone HVAC Equipment List 244,           !- Name
  {4c106bd9-fad2-4f48-abd8-3d708a490dca}; !- Thermal Zone

OS:ThermalZone,
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}, !- Handle
  Thermal Zone 245,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1725cb44-cda7-4805-9ee3-ce5fcce2754a}, !- Zone Air Inlet Port List
  {fdf24541-968b-4d0f-a03c-e3b44b97c67f}, !- Zone Air Exhaust Port List
  {6d05a3af-7cb1-42a4-be01-cce3d63bef3f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd19f822-93c2-495b-8577-b7b341c4218d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b54bfe7e-f87e-42c9-95ee-46a81c43a80b}, !- Handle
  Node 245,                               !- Name
  {6d05a3af-7cb1-42a4-be01-cce3d63bef3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d05a3af-7cb1-42a4-be01-cce3d63bef3f}, !- Handle
  {02212592-54f0-4058-b05e-8c889c7e2189}, !- Name
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}, !- Source Object
  11,                                     !- Outlet Port
  {b54bfe7e-f87e-42c9-95ee-46a81c43a80b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1725cb44-cda7-4805-9ee3-ce5fcce2754a}, !- Handle
  Port List 489,                          !- Name
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}; !- HVAC Component

OS:PortList,
  {fdf24541-968b-4d0f-a03c-e3b44b97c67f}, !- Handle
  Port List 490,                          !- Name
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}; !- HVAC Component

OS:Sizing:Zone,
  {48288514-4a58-4c25-9e49-50a0f3b0b920}, !- Handle
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ee2f2f3-2203-4c42-af9c-8f43cdb5bf02}, !- Handle
  Zone HVAC Equipment List 245,           !- Name
  {ae5fbf42-dea7-44e5-bb0f-efe691bfdef1}; !- Thermal Zone

OS:ThermalZone,
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}, !- Handle
  Thermal Zone 246,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {118e28c1-8663-4808-b76d-0f5a480a0f2f}, !- Zone Air Inlet Port List
  {78224388-8141-4492-b4cc-0d065fbe0cfb}, !- Zone Air Exhaust Port List
  {f9d8350d-ed7c-4502-a1bc-5ec739ede011}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5713496d-96d2-4a80-948b-47e37f6ad55e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d3c6b70-18d9-441a-b44b-649a4ff88595}, !- Handle
  Node 246,                               !- Name
  {f9d8350d-ed7c-4502-a1bc-5ec739ede011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9d8350d-ed7c-4502-a1bc-5ec739ede011}, !- Handle
  {8592d0e4-4532-4685-8f09-c7788c00780a}, !- Name
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}, !- Source Object
  11,                                     !- Outlet Port
  {0d3c6b70-18d9-441a-b44b-649a4ff88595}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {118e28c1-8663-4808-b76d-0f5a480a0f2f}, !- Handle
  Port List 491,                          !- Name
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}; !- HVAC Component

OS:PortList,
  {78224388-8141-4492-b4cc-0d065fbe0cfb}, !- Handle
  Port List 492,                          !- Name
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}; !- HVAC Component

OS:Sizing:Zone,
  {52ac2732-5f23-4649-b59c-f1b9088308ac}, !- Handle
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {372524f4-b087-4c12-be64-07b3a94dad6e}, !- Handle
  Zone HVAC Equipment List 246,           !- Name
  {1354de42-12a9-4a61-bf3c-fdd2c64c1c9a}; !- Thermal Zone

OS:ThermalZone,
  {063bda53-174e-4217-9ca4-36e937945deb}, !- Handle
  Thermal Zone 247,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3dc9258-23f9-45f8-af5b-35d992bb80f4}, !- Zone Air Inlet Port List
  {8ca1df67-2e87-40b5-8f37-5657ef270747}, !- Zone Air Exhaust Port List
  {5a7e3e4f-fe2a-459c-99d3-5592fb3f0583}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0241d426-38c3-4130-afc6-8749faf8e0f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddda6c5c-1eef-499a-abe9-5e932e3571c2}, !- Handle
  Node 247,                               !- Name
  {5a7e3e4f-fe2a-459c-99d3-5592fb3f0583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a7e3e4f-fe2a-459c-99d3-5592fb3f0583}, !- Handle
  {4159509d-6bee-4e03-84c1-aff4e4a945ee}, !- Name
  {063bda53-174e-4217-9ca4-36e937945deb}, !- Source Object
  11,                                     !- Outlet Port
  {ddda6c5c-1eef-499a-abe9-5e932e3571c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3dc9258-23f9-45f8-af5b-35d992bb80f4}, !- Handle
  Port List 493,                          !- Name
  {063bda53-174e-4217-9ca4-36e937945deb}; !- HVAC Component

OS:PortList,
  {8ca1df67-2e87-40b5-8f37-5657ef270747}, !- Handle
  Port List 494,                          !- Name
  {063bda53-174e-4217-9ca4-36e937945deb}; !- HVAC Component

OS:Sizing:Zone,
  {bb23f6a6-8517-4957-bb10-d7af67f7a42f}, !- Handle
  {063bda53-174e-4217-9ca4-36e937945deb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bedfae30-7f8c-49fc-9a07-28005e0e1146}, !- Handle
  Zone HVAC Equipment List 247,           !- Name
  {063bda53-174e-4217-9ca4-36e937945deb}; !- Thermal Zone

OS:ThermalZone,
  {c5284137-d57c-455f-ae4b-f6bd534937cc}, !- Handle
  Thermal Zone 248,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10d456f4-6b97-4786-a9d0-5ca1c1cc2272}, !- Zone Air Inlet Port List
  {fb171f4f-0a64-4d7d-95f1-7fab9f7039e8}, !- Zone Air Exhaust Port List
  {9cbdab31-d074-48ee-a0a7-1e02ddb7373f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a74374b5-d66f-4f9f-8479-01b345759cda}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a064c1c-ae4c-4a97-823b-57076aa1205b}, !- Handle
  Node 248,                               !- Name
  {9cbdab31-d074-48ee-a0a7-1e02ddb7373f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cbdab31-d074-48ee-a0a7-1e02ddb7373f}, !- Handle
  {56a8c4e0-d978-4fa5-a973-52007e02d2cb}, !- Name
  {c5284137-d57c-455f-ae4b-f6bd534937cc}, !- Source Object
  11,                                     !- Outlet Port
  {9a064c1c-ae4c-4a97-823b-57076aa1205b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10d456f4-6b97-4786-a9d0-5ca1c1cc2272}, !- Handle
  Port List 495,                          !- Name
  {c5284137-d57c-455f-ae4b-f6bd534937cc}; !- HVAC Component

OS:PortList,
  {fb171f4f-0a64-4d7d-95f1-7fab9f7039e8}, !- Handle
  Port List 496,                          !- Name
  {c5284137-d57c-455f-ae4b-f6bd534937cc}; !- HVAC Component

OS:Sizing:Zone,
  {4b048c0d-8525-4247-bbe5-e3c0164a5e1f}, !- Handle
  {c5284137-d57c-455f-ae4b-f6bd534937cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a05938ab-4226-45a7-be7e-179966b4bda3}, !- Handle
  Zone HVAC Equipment List 248,           !- Name
  {c5284137-d57c-455f-ae4b-f6bd534937cc}; !- Thermal Zone

OS:ThermalZone,
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}, !- Handle
  Thermal Zone 249,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e3cc7f2-42cf-4d72-a22d-c6e036143753}, !- Zone Air Inlet Port List
  {60bb83fd-f6d8-401b-b943-bdf1a707b62d}, !- Zone Air Exhaust Port List
  {861a0b76-d7e4-459b-9842-974b2f69e198}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01223042-10c0-4783-bc8f-1d6dee840877}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b75b2783-8527-4aa5-9967-14ddb27f2f2c}, !- Handle
  Node 249,                               !- Name
  {861a0b76-d7e4-459b-9842-974b2f69e198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {861a0b76-d7e4-459b-9842-974b2f69e198}, !- Handle
  {c3d98c99-03b2-435d-8b3c-d8a7c4e80fae}, !- Name
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}, !- Source Object
  11,                                     !- Outlet Port
  {b75b2783-8527-4aa5-9967-14ddb27f2f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e3cc7f2-42cf-4d72-a22d-c6e036143753}, !- Handle
  Port List 497,                          !- Name
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}; !- HVAC Component

OS:PortList,
  {60bb83fd-f6d8-401b-b943-bdf1a707b62d}, !- Handle
  Port List 498,                          !- Name
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}; !- HVAC Component

OS:Sizing:Zone,
  {3d944bac-fdd2-47cb-896e-f7167fdbdb2c}, !- Handle
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23497fb1-5fe7-435a-9858-4ed005cf1c23}, !- Handle
  Zone HVAC Equipment List 249,           !- Name
  {48effd5e-0c0d-425c-8838-5ac60f94efe9}; !- Thermal Zone

OS:ThermalZone,
  {22100784-7d06-4522-ad8a-2e34437b94e7}, !- Handle
  Thermal Zone 250,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58381aa2-3c66-4274-8c34-b63e692d7e46}, !- Zone Air Inlet Port List
  {d2dfbdbc-0869-4821-89ba-e2ec5f0d0daf}, !- Zone Air Exhaust Port List
  {c7af0d11-4d65-4cb5-8fc5-0b81a70431a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d50da97e-5c21-4aff-a8f5-b62b9d57f038}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c6d05d4-bb33-4c05-a4dc-c1c89c2341f9}, !- Handle
  Node 250,                               !- Name
  {c7af0d11-4d65-4cb5-8fc5-0b81a70431a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7af0d11-4d65-4cb5-8fc5-0b81a70431a5}, !- Handle
  {269d3272-cb45-4afa-b7ed-22354e7e671e}, !- Name
  {22100784-7d06-4522-ad8a-2e34437b94e7}, !- Source Object
  11,                                     !- Outlet Port
  {7c6d05d4-bb33-4c05-a4dc-c1c89c2341f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58381aa2-3c66-4274-8c34-b63e692d7e46}, !- Handle
  Port List 499,                          !- Name
  {22100784-7d06-4522-ad8a-2e34437b94e7}; !- HVAC Component

OS:PortList,
  {d2dfbdbc-0869-4821-89ba-e2ec5f0d0daf}, !- Handle
  Port List 500,                          !- Name
  {22100784-7d06-4522-ad8a-2e34437b94e7}; !- HVAC Component

OS:Sizing:Zone,
  {0e29e1ac-9ab6-44a2-9352-3dbfd72087c7}, !- Handle
  {22100784-7d06-4522-ad8a-2e34437b94e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8256062b-7f3b-4f9a-bd83-72d9abf474b8}, !- Handle
  Zone HVAC Equipment List 250,           !- Name
  {22100784-7d06-4522-ad8a-2e34437b94e7}; !- Thermal Zone

OS:ThermalZone,
  {48dd526a-c89f-40fe-8435-9777f1d05fec}, !- Handle
  Thermal Zone 251,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ad4e06-8e04-4775-a3a0-28947e831358}, !- Zone Air Inlet Port List
  {6ad4dc78-3acd-40d8-99d4-d360c32ed8e8}, !- Zone Air Exhaust Port List
  {86295071-d4a8-4410-9a44-d2702fab67ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e6273c0-af31-43bf-ab6c-f0d05c3088b4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {035abfb4-7569-49ae-a800-99f6d6dc4697}, !- Handle
  Node 251,                               !- Name
  {86295071-d4a8-4410-9a44-d2702fab67ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86295071-d4a8-4410-9a44-d2702fab67ee}, !- Handle
  {800d48f7-68c4-43c1-88d2-031947fc2b78}, !- Name
  {48dd526a-c89f-40fe-8435-9777f1d05fec}, !- Source Object
  11,                                     !- Outlet Port
  {035abfb4-7569-49ae-a800-99f6d6dc4697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ad4e06-8e04-4775-a3a0-28947e831358}, !- Handle
  Port List 501,                          !- Name
  {48dd526a-c89f-40fe-8435-9777f1d05fec}; !- HVAC Component

OS:PortList,
  {6ad4dc78-3acd-40d8-99d4-d360c32ed8e8}, !- Handle
  Port List 502,                          !- Name
  {48dd526a-c89f-40fe-8435-9777f1d05fec}; !- HVAC Component

OS:Sizing:Zone,
  {37c88501-8498-4998-95d2-e8dfe73ee216}, !- Handle
  {48dd526a-c89f-40fe-8435-9777f1d05fec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {907053cb-55fe-4464-8d56-e8502166dd1e}, !- Handle
  Zone HVAC Equipment List 251,           !- Name
  {48dd526a-c89f-40fe-8435-9777f1d05fec}; !- Thermal Zone

OS:ThermalZone,
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}, !- Handle
  Thermal Zone 252,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812beb4e-59b6-41d4-b944-ae4e5f91fd07}, !- Zone Air Inlet Port List
  {87a10064-9fab-42ef-b1e6-1d9b22318ecf}, !- Zone Air Exhaust Port List
  {5e562270-6040-4e3c-8293-7e7acc4ad077}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f7629d6-c977-439e-85ff-10778448689a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3015ffa3-6290-45ab-a8d1-9768bb8ba091}, !- Handle
  Node 252,                               !- Name
  {5e562270-6040-4e3c-8293-7e7acc4ad077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e562270-6040-4e3c-8293-7e7acc4ad077}, !- Handle
  {0c77d664-5ac3-4f5b-b6a6-f32d7599f10f}, !- Name
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}, !- Source Object
  11,                                     !- Outlet Port
  {3015ffa3-6290-45ab-a8d1-9768bb8ba091}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812beb4e-59b6-41d4-b944-ae4e5f91fd07}, !- Handle
  Port List 503,                          !- Name
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}; !- HVAC Component

OS:PortList,
  {87a10064-9fab-42ef-b1e6-1d9b22318ecf}, !- Handle
  Port List 504,                          !- Name
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}; !- HVAC Component

OS:Sizing:Zone,
  {794d8bca-7cbe-4bce-b8fd-0819fd7c620b}, !- Handle
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3f21317-1cbe-4335-bb41-6d817b6543f1}, !- Handle
  Zone HVAC Equipment List 252,           !- Name
  {4bfa1a26-3af3-44e0-bcb1-1d72c3f853c9}; !- Thermal Zone

OS:ThermalZone,
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}, !- Handle
  Thermal Zone 253,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d55901af-51b2-4cbb-9337-8d01566b72de}, !- Zone Air Inlet Port List
  {d4e497ee-389d-4166-8f84-6cc1542a9a96}, !- Zone Air Exhaust Port List
  {98b6df83-6d98-4853-b9f6-46eac2266208}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3054320d-be0d-4b10-b983-153f5e465969}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e64d9825-2f47-40c3-b4a5-3659e6c82fb3}, !- Handle
  Node 253,                               !- Name
  {98b6df83-6d98-4853-b9f6-46eac2266208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98b6df83-6d98-4853-b9f6-46eac2266208}, !- Handle
  {0c4d1cb5-6f51-4741-ae6b-ba29174e3ae8}, !- Name
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}, !- Source Object
  11,                                     !- Outlet Port
  {e64d9825-2f47-40c3-b4a5-3659e6c82fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d55901af-51b2-4cbb-9337-8d01566b72de}, !- Handle
  Port List 505,                          !- Name
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}; !- HVAC Component

OS:PortList,
  {d4e497ee-389d-4166-8f84-6cc1542a9a96}, !- Handle
  Port List 506,                          !- Name
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}; !- HVAC Component

OS:Sizing:Zone,
  {7feda43a-e42a-4f56-949e-a7c94cbb6fac}, !- Handle
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ba23e026-192d-4cab-850e-2b8c11d6f673}, !- Handle
  Zone HVAC Equipment List 253,           !- Name
  {b5b6c177-b4ae-471e-8990-4c891cbbb311}; !- Thermal Zone

OS:ThermalZone,
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}, !- Handle
  Thermal Zone 254,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da824605-2610-4f31-b70c-d560faae8717}, !- Zone Air Inlet Port List
  {9390fa5a-b297-4bfe-9d8d-8fda1c9264f2}, !- Zone Air Exhaust Port List
  {c3f4c1a9-d70f-412f-9488-30a6fe5b7deb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {100a7933-b64f-4545-b51e-29452618e255}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {808f6295-256e-4cf8-971b-dcdc1fad68f4}, !- Handle
  Node 254,                               !- Name
  {c3f4c1a9-d70f-412f-9488-30a6fe5b7deb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3f4c1a9-d70f-412f-9488-30a6fe5b7deb}, !- Handle
  {5a00f0f6-64a2-4657-8d86-e879ee6aebfc}, !- Name
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}, !- Source Object
  11,                                     !- Outlet Port
  {808f6295-256e-4cf8-971b-dcdc1fad68f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da824605-2610-4f31-b70c-d560faae8717}, !- Handle
  Port List 507,                          !- Name
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}; !- HVAC Component

OS:PortList,
  {9390fa5a-b297-4bfe-9d8d-8fda1c9264f2}, !- Handle
  Port List 508,                          !- Name
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}; !- HVAC Component

OS:Sizing:Zone,
  {e9e16238-9f28-4e2f-877e-bb6c22ac7d69}, !- Handle
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01e5818c-6359-4cc7-a004-1112f541c537}, !- Handle
  Zone HVAC Equipment List 254,           !- Name
  {38dc471e-039a-4a76-85b2-e71e5ca540b9}; !- Thermal Zone

OS:ThermalZone,
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}, !- Handle
  Thermal Zone 255,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81026d70-0be9-4584-b726-1adbe3ff8bc6}, !- Zone Air Inlet Port List
  {b2d6b7f2-c0ad-48ec-8315-46075d522bb7}, !- Zone Air Exhaust Port List
  {6a738098-cc22-45d4-9a43-fa2a32ad8a6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8815605d-8c9e-4f85-87e8-7f58706c159a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73686ef6-678a-4072-813a-5a12ccfe86a0}, !- Handle
  Node 255,                               !- Name
  {6a738098-cc22-45d4-9a43-fa2a32ad8a6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a738098-cc22-45d4-9a43-fa2a32ad8a6b}, !- Handle
  {8ca75c1c-0d82-4dc7-9712-986e962424cf}, !- Name
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}, !- Source Object
  11,                                     !- Outlet Port
  {73686ef6-678a-4072-813a-5a12ccfe86a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81026d70-0be9-4584-b726-1adbe3ff8bc6}, !- Handle
  Port List 509,                          !- Name
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}; !- HVAC Component

OS:PortList,
  {b2d6b7f2-c0ad-48ec-8315-46075d522bb7}, !- Handle
  Port List 510,                          !- Name
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}; !- HVAC Component

OS:Sizing:Zone,
  {0b86cc3a-52e5-435d-9ae3-19746255690b}, !- Handle
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a65da68-5d3e-498a-a165-aadd2a1efdf6}, !- Handle
  Zone HVAC Equipment List 255,           !- Name
  {f3c80e78-f05a-41d4-bf69-3be3328cf468}; !- Thermal Zone

OS:ThermalZone,
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}, !- Handle
  Thermal Zone 256,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cc28b86-f934-4c76-acae-e37ae978eba9}, !- Zone Air Inlet Port List
  {093e5464-0678-4c93-9e22-06bc0b9bf86d}, !- Zone Air Exhaust Port List
  {aeb0a86f-2c7f-4f2f-9b81-22b38c26ddef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9943d398-a9af-4767-a5a2-e8293316f867}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5885c8f-b79e-4ff0-88ee-df3ece6ee1f9}, !- Handle
  Node 256,                               !- Name
  {aeb0a86f-2c7f-4f2f-9b81-22b38c26ddef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeb0a86f-2c7f-4f2f-9b81-22b38c26ddef}, !- Handle
  {18b5db2d-a640-43b4-9089-6a4e47f69121}, !- Name
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}, !- Source Object
  11,                                     !- Outlet Port
  {e5885c8f-b79e-4ff0-88ee-df3ece6ee1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cc28b86-f934-4c76-acae-e37ae978eba9}, !- Handle
  Port List 511,                          !- Name
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}; !- HVAC Component

OS:PortList,
  {093e5464-0678-4c93-9e22-06bc0b9bf86d}, !- Handle
  Port List 512,                          !- Name
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}; !- HVAC Component

OS:Sizing:Zone,
  {357c2b71-bb5a-431c-8a2f-a20c424750e4}, !- Handle
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {761c0f6b-d810-47fe-8864-736ba126a427}, !- Handle
  Zone HVAC Equipment List 256,           !- Name
  {f08cc4bb-ab44-4b58-8556-dd2c6f9f607b}; !- Thermal Zone

OS:Construction,
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  {2009ba59-9cae-42b9-baba-8c1b736ca45a}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Handle
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cab64d36-f2ab-43de-8b2e-beaef923018b}, !- Handle
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  {84d22663-c829-4219-a300-70607103fa6c}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Handle
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac19517-f998-49cf-a48b-4491fb351960}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f14c5490-fd61-4e43-b6c3-8331302b8839}, !- Handle
  {56c2c3b4-70f0-4f24-9c54-a3a4f139468a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  {6580b05c-3013-4232-b544-4c30cd6debc1}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {02fb1824-e4bd-4d31-9547-f73bd1123685}, !- Handle
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3bbc8b7e-4c1e-4620-803a-3f56c0844031}, !- Handle
  {d4a28686-bd99-4ab5-b126-807409b36fc2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  {5e3e1862-7fe0-416d-bfc8-68e4fd264dce}, !- Surface Rendering Name
  {01528e8f-c3f9-4775-831e-4d610e716f90}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {01528e8f-c3f9-4775-831e-4d610e716f90}, !- Handle
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {89b015d8-9371-4648-9c39-cb9a723fb952}, !- Handle
  {b9aa1649-b7a7-4bc6-a738-be853916be01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  {c4c6c45f-d9cc-42db-b117-b73161c9421c}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {b161d40f-06d1-49ba-872d-596fefef487e}, !- Handle
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {634d10a9-77f3-4ee9-98e0-849ecdcce36e}, !- Handle
  {04fc2062-3d33-4ccf-8c9d-d21319331503}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  {6c874a2f-f7a1-474f-936b-2aa909458b97}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Handle
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22b97445-1e45-4d07-9c30-4c2ddd08e992}, !- Handle
  {f5c196f2-7342-4756-bdd2-806b9b572390}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  {8ffd30bf-7c66-42dc-a017-b73df6150b1d}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Handle
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1bb3d728-6579-4158-a2fa-46731619b9b7}, !- Handle
  {a1d3606d-6ca0-470c-b1d9-b5c68f075d68}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  {a928f41a-6285-4db2-825d-17764fbb664f}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {8fe353e9-7b74-4c31-8d4f-c01d49cf2fe7}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {17c3b9c5-a5c4-48fc-8f02-cc96582f2155}, !- Handle
  {ca639a59-2999-4cc4-bb1f-43de8d3d052e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  {1f4408bf-37ef-4978-bead-de9d6a25eece}, !- Surface Rendering Name
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {54ddc5e9-a037-485f-9c9b-9c69b8e75008}, !- Handle
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {db6d930b-cf90-4f4e-8dfb-fd137dd01d7b}, !- Handle
  {0fea1630-46f6-47b4-89de-8ce0a12b7297}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  {6c253f1c-5567-4cf6-86a1-f3ea3041d9c1}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Handle
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26cec31c-b9ce-4ec2-95f4-2cf72f70aa9e}, !- Handle
  {aecf28b2-528a-4031-8248-bf88d71f1148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Handle
  Interior Window,                        !- Name
  {9742994d-097b-4648-b226-0036b897fc34}, !- Surface Rendering Name
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ff06cdb6-5beb-4113-b75b-a6b75a303ec2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c65977dd-8aad-4bdf-94a5-3d678f375a3f}, !- Handle
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  {3ad4c45c-41cf-420a-ac43-c22d2d5188b8}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6e39dcc-13e5-401e-b411-0f84346301a1}, !- Handle
  {3cc638ff-44a6-407d-b001-8cb5b5e084b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  {b5bd4d3a-2963-4b23-b745-1b398912a32e}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {9b8ba5bc-f91e-45bf-a8f1-e11a9b4cf4bb}, !- Handle
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90cf5a60-7472-49ab-bb9f-a7946d132760}, !- Handle
  {2168d0cb-ae7a-44f3-87bc-09666c6920bc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  {243a532a-093e-412f-927a-952a724e9424}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {4703cfbf-0912-4b09-af04-54d19432ec52}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb05866-f5ff-4257-867b-1a8540f71fd8}, !- Handle
  {e18eb7ec-8f63-4496-8a1b-0f2145dd28f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  {75e1740e-a86e-4ec7-b73e-37c8a7ac2f3c}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {296e054a-6c06-48db-9733-6d2210d5db95}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf746e78-8ca1-4f62-ba33-0e7388a203c2}, !- Handle
  {2d2f2ed1-2124-4200-8100-eb56f88c34fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  {574fc175-503f-4c0c-9fff-7784f77fd09a}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {178a578b-e7fe-4694-9fb7-1b4a3f9ffaee}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {f61a2b55-9b48-4a77-9fa5-8240ad622765}, !- Handle
  {b0d93ef6-7226-43de-a9ce-3936a0cb68b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  {01504f1d-b6d9-431e-8147-6d4e520b518f}, !- Surface Rendering Name
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d57dc8f4-c370-4edc-abb8-d440f70d77a7}, !- Handle
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:StandardsInformation:Construction,
  {76b60829-32a3-458b-b50e-9bb10dbb284e}, !- Handle
  {c9136c6c-97bc-40ab-be39-86d8ddf13584}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  {c8fe531e-9cd4-40ab-ae5b-eb94c572d66e}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {1d3fcefb-3dd0-4cde-956b-e9e873adf10f}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {c04711d3-e1ac-41ea-9d82-cfb0636d65c7}, !- Handle
  {c2667050-0b9d-42d5-af8b-2bd870d9a02d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  {827f9a25-519c-45a7-9fad-fea6ba55d7e8}, !- Surface Rendering Name
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {294dfb44-15ad-4495-8f7c-a4a5662e2b57}, !- Handle
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3bfe8e64-102b-4713-8849-a36097108513}, !- Handle
  {522a90a6-b899-4bbe-8504-b99fc8036e06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  {e470620f-8915-4d43-962d-ad4ae6e164d8}, !- Surface Rendering Name
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61f8ae1a-ee13-4ab0-8ca4-46133bb4fdd4}, !- Handle
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {862fb988-2720-4cda-be13-04e458cf17eb}, !- Handle
  {0fa4fd77-d5bf-4d64-a4d6-046efe1c4b86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  {6656b299-3a44-426c-bc28-c1ef397382ff}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Handle
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {282e1081-243b-4aba-9fd9-52a41a68f422}, !- Handle
  {21761d39-072c-4e7c-9af8-40fa3fa0e171}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  {ce356d98-fd67-472c-a19f-b7a78f9d6601}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {64ce7de4-1625-4baf-886e-106818f62680}, !- Handle
  {58ad2640-4603-4f0a-97e2-643e6b685882}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  {2eb25a97-fde4-4b3f-9051-07805e343713}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {59c87b55-e1cd-496a-9aef-17a749c7a115}, !- Handle
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {26f3b3ab-1f7c-47aa-b2e2-09209494ed45}, !- Handle
  {aafb0365-14b4-4937-aa33-961c7abee217}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  {ece9e05e-a562-4d99-a35a-1c72b51f91db}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {92096a90-dc90-42bb-beab-1849843aa081}, !- Handle
  {43248f3b-e46e-4199-84d2-836d28d5f658}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {2f5724f5-e4e5-4326-8ee4-a9e872f4ca15}, !- Surface Rendering Name
  {30028f24-6411-4e4b-8838-199e50b88dd5}, !- Layer 1
  {f07c4553-a301-4af3-acea-1d13647ab6bd}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed26b360-fc83-42ae-b77f-0c62d6767117}, !- Handle
  {34f16ee3-c69d-40a9-a645-e7d11ea7c6af}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  {3d9253ce-59f3-43d4-90d4-e634a4fd9eaf}, !- Surface Rendering Name
  {ccc2c584-a592-41db-be50-0874fc649b1d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ccc2c584-a592-41db-be50-0874fc649b1d}, !- Handle
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e34c4f2b-4648-4162-b4b2-0903e93867ad}, !- Handle
  {4739908e-4a01-4ec9-84cb-9b77df1fc041}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Handle
  Interior Partition,                     !- Name
  {b1e2febc-9356-4ccb-866a-2440c8f4e5b2}, !- Surface Rendering Name
  {113a0723-3646-475d-9962-a33d2d9be9a0}; !- Layer 1

OS:Material,
  {113a0723-3646-475d-9962-a33d2d9be9a0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3e5e130-e5a1-4ac8-b6fd-7c9c1f59bc9d}, !- Handle
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  {4a8a49b0-d0fc-42d4-8289-f7d41390b4c5}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}, !- Handle
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {09eea50f-4f03-4a16-98b8-c0d6508b7d47}, !- Handle
  {81159b02-4eaf-48e8-8083-dc2abeacb5a8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  {ee69bcdf-3033-453e-84b9-c8c46636c00a}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {4188840d-5044-4c07-948a-8716095439d8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {e5dc6abe-14d9-48ea-bbb5-cbb836b2656e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a0ee5ebc-b8ec-4f88-8cf1-cf807df730ff}, !- Handle
  {7f6bca69-0b0c-463f-9ba0-1310017f734d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  {fa6e5157-7a86-4cae-a8a9-12a895ef36f0}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {519a1edb-d73f-4a01-82e4-41cca4771508}, !- Handle
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dacda00-ccab-4e2f-9211-323996a75008}, !- Handle
  {8bb3b7e1-ff76-462d-bd29-69ba7caf3e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  {37c34e09-05cb-4c61-b85f-f1f6dfd251b2}, !- Surface Rendering Name
  {5d530508-7168-4408-b57a-867540e32451}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5d530508-7168-4408-b57a-867540e32451}, !- Handle
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f856886-8248-46ec-adf2-b90c12044615}, !- Handle
  {1d775235-9a6a-4874-84b3-30c7150b3036}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  {f6d46b64-81f4-42ef-9705-db4de9896437}, !- Surface Rendering Name
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a167997a-00ba-4a37-8f61-ce40f5e580dc}, !- Handle
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e0aee1d8-3875-491a-8dd6-5a57bfa71ae5}, !- Handle
  {1741fe01-cfb1-4d2d-a1de-92816bb502f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  {244aef9e-507a-47ce-abf6-508159cf8f84}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {cf6c96d6-09f2-42b3-8263-656d77e234c6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ceba110a-a783-41ff-a2fd-1f4df41c650a}, !- Handle
  {c6b6e13b-45a5-4bb2-b20f-a4517a52fe0c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  {af45484d-5907-4eec-af3c-8933f30dbd7e}, !- Surface Rendering Name
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9dd4d7cb-8ccb-40a5-9496-5ee2351d2796}, !- Handle
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {375078a9-5551-4e12-9dc6-c3602622b464}, !- Handle
  {8d781132-d93a-4eee-99ed-eb803e99a290}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {09ab68aa-5d63-4219-ad6d-7c7b1db156c2}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9452172c-4872-4604-ad0c-bbbd2a734991}, !- Handle
  {608467f9-1ddd-4520-9f4f-e7be647a81bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  {7fcb9941-f079-4b6f-ad7f-ec2134e7e433}, !- Surface Rendering Name
  {73a581ba-90ef-4677-8410-cfc2ea1b95e2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7363c8c8-deb3-4f0e-a9a2-e0347923913c}, !- Handle
  {05eda8c6-26bf-45f4-a177-c853ccb2c51d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  {4e50da6b-8938-4a83-94eb-ceb830b99ed0}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {a38c0c45-fb32-42dc-9607-79e8b3221547}, !- Handle
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca7e2c3e-2d35-4375-ac7c-f1af46777652}, !- Handle
  {b4c32d79-f021-4e53-a658-fb52590b3264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  {4f9451ca-ff43-4295-ba1d-0a9961708afb}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {39b65864-7835-4c8e-b595-744bc3f3bf27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:StandardsInformation:Construction,
  {f58444dd-15e3-41ac-9836-abe00e58b0ce}, !- Handle
  {b231fecf-1c9c-4916-811d-ed144a236b1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  {32cf0fdd-07cb-4b7d-a496-77cb7931e404}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {89f414af-9231-4912-a076-102d05c66aee}, !- Handle
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {580c257e-cfc7-42d5-bc15-3e06514fba58}, !- Handle
  {73fe8c40-5d7b-45bb-bc38-7a99c49e57a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  {987797e2-75b4-4230-9981-af90637c0197}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {89f414af-9231-4912-a076-102d05c66aee}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {34137e0c-408d-4506-ab36-95a4ad133784}, !- Handle
  {ddf69928-b958-4a3a-8310-279c0f9d6ac5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Handle
  Exterior Door,                          !- Name
  {8af3420e-643e-4503-9cf0-648d899d171d}, !- Surface Rendering Name
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Layer 1
  {798074e2-9644-4cf4-9a75-81e69579bf8e}; !- Layer 2

OS:Material,
  {d09b0fbd-16a6-474d-ac08-483f38f3341a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {798074e2-9644-4cf4-9a75-81e69579bf8e}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af2e3f4b-0d29-4de1-9894-bda9666e2fa9}, !- Handle
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  {20b25c5f-ad2b-4fed-b44e-6ba950dd0d87}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {1d4fb379-6747-4a3e-86b7-95c6499bd83c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7b74f468-35e8-4a33-a867-74e4cd0ad00b}, !- Handle
  {fec7e9cd-07ce-400c-a3ee-d3e02eab6414}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  {5cbfee28-71ad-42b2-8b2c-637b20f91ac6}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {3faca884-ac38-4471-bd0e-12cdf4055f27}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efca3bb9-c31b-49bc-bd47-65db00e947f3}, !- Handle
  {6a340a90-5151-4f93-ae9f-6eaa8ff9389b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  {c4428084-321e-4e3b-9fe6-bc1be6281d22}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Handle
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc253899-98b7-48f7-9f51-9371fdf11540}, !- Handle
  {99d4de5f-21c6-4ed2-8be8-54e9cac45ab7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {60080290-4144-4069-b4e4-710e9ac108a3}, !- Surface Rendering Name
  {6a37c667-2394-4b0e-8be9-5c013a8b9ed4}; !- Layer 1

OS:StandardsInformation:Construction,
  {395caade-18dd-4b0c-a085-b04e8cade387}, !- Handle
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  {eecf9bff-d65f-4a9d-8351-720aa5dc5409}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:Material,
  {40559ee1-ba04-43dc-ac5a-68283ee47ffe}, !- Handle
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfb44aae-84e7-47cc-8aba-2f9681a00355}, !- Handle
  {b3e5ded0-d8e6-4522-aa39-2a3f1d2482ff}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  {4a8126e0-6956-41a0-85c8-2e86b9e18481}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:Material,
  {ad6ba045-be52-4c39-9de0-425ef9d9cb8d}, !- Handle
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b99d6831-1a14-486e-8e98-903ca848bd27}, !- Handle
  {ae7711ad-317a-4936-86ff-92a41c721210}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  {cb5c3458-673b-4101-a0a8-8299cdef3c0f}, !- Surface Rendering Name
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}, !- Layer 1
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {d94a32f8-857a-4e47-95fd-1001d2c3f69b}, !- Handle
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33caca0a-ebfb-4dd3-a9a8-5c5c6c7f24d1}, !- Handle
  {8a98a028-a269-481a-adef-473598bb70b7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  {a49caf37-a96e-48cb-a388-bb2786429219}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {10a80ac2-6bb8-4e95-82fc-f0811aa26c8a}, !- Handle
  {9df86269-1494-4fcf-ba71-c169cb9492fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  {bf078c7e-5068-4afe-8cac-df3054f60a60}, !- Surface Rendering Name
  {380ac33b-a953-4530-8e51-f0bcdc8e2fd5}, !- Layer 1
  {be973f10-c1ae-4e3e-b57d-eebd822048a4}, !- Layer 2
  {3ac19517-f998-49cf-a48b-4491fb351960}; !- Layer 3

OS:StandardsInformation:Construction,
  {98729292-a619-444c-b79f-2c227ed031c7}, !- Handle
  {e5ff11ac-8553-4fba-adc5-4c3e4aef59b0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  {30ea2936-bab1-4140-918c-61704a416a43}, !- Surface Rendering Name
  {4188840d-5044-4c07-948a-8716095439d8}, !- Layer 1
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 2

OS:StandardsInformation:Construction,
  {7182bbe8-daa3-46a9-9534-f11f664090d8}, !- Handle
  {9b1e8eb6-d46a-43ed-b0d2-837b664409e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  {ca04bb1f-dbc0-4db7-aff8-0b39e63515a7}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {6a48b56d-1a94-4100-a088-5ddef8d041c4}, !- Handle
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5abd5ed-6c32-45f6-af64-fca70c6f6a79}, !- Handle
  {2327672f-3ada-4ba2-a7a0-5eadddc07e9d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  {a55ea86b-7532-4e59-9e53-49cb6e8f7a1f}, !- Surface Rendering Name
  {68acfcdd-bcd7-4767-ab86-047636621495}, !- Layer 1
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Layer 2
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 3

OS:Material,
  {0633f335-22f1-44f7-9273-62aafe32c7fd}, !- Handle
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0e78498c-645a-4e0c-9287-86365c8c4d23}, !- Handle
  {498cfd8f-fcb6-4f36-9a70-bc585546c8f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  {d10fb673-9f64-4533-aa17-4645e690e5aa}, !- Surface Rendering Name
  {6119e650-b1e5-47fc-a8c1-de694d2074fb}, !- Layer 1
  {55379cf3-0588-4b86-bf74-423688fff06a}, !- Layer 2
  {77e1e725-840d-4482-be09-53324dd6cc98}, !- Layer 3
  {0263a8f1-21ae-4625-8c0f-f4421a33ceac}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f49cf25-f20c-4d9c-9e21-d017d29e32ab}, !- Handle
  {186bafd3-6103-4a18-b252-8536f8bf4086}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Building,
  {ec23a70e-1468-4d3d-a971-c3cb0b2edcd9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:DefaultConstructionSet,
  {1bf4a8eb-bab2-4478-b469-a5198b6cb342}, !- Handle
  MyConsturction,                         !- Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Exterior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Interior Surface Constructions Name
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Default Ground Contact Surface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Exterior SubSurface Constructions Name
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Default Interior SubSurface Constructions Name
  {1b892e4e-8bab-4ce5-941b-375793fba140}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {59224cb9-57c4-47c9-8d8e-c79aee037d6e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Floor Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}, !- Wall Construction Name
  {67a9d98c-d980-431b-8428-a5b5823ce43b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {beff099d-0fe9-4a05-acbe-dbd27ba96dcd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Fixed Window Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Operable Window Construction Name
  {30010092-070b-49e1-a3f0-aeca04004d52}, !- Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {5902524b-decb-440c-88b4-ae88ced5a05c}, !- Skylight Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}, !- Tubular Daylight Dome Construction Name
  {df807951-c23d-4cbc-8322-693b4dab577c}; !- Tubular Daylight Diffuser Construction Name

OS:RunPeriod,
  {f7e84a93-7e1b-4aaa-8e6d-0b39497592a0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  21,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SimulationControl,
  {7797df62-772f-4aff-b1f6-f00d6dd154be}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Facility,
  {04b4f6a9-7b72-403d-9751-a9c0eedf64c0}; !- Handle

OS:Rendering:Color,
  {20b25c5f-ad2b-4fed-b44e-6ba950dd0d87}, !- Handle
  Rendering Color 1,                      !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5cbfee28-71ad-42b2-8b2c-637b20f91ac6}, !- Handle
  Rendering Color 2,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4428084-321e-4e3b-9fe6-bc1be6281d22}, !- Handle
  Rendering Color 3,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60080290-4144-4069-b4e4-710e9ac108a3}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eecf9bff-d65f-4a9d-8351-720aa5dc5409}, !- Handle
  Rendering Color 5,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a8126e0-6956-41a0-85c8-2e86b9e18481}, !- Handle
  Rendering Color 6,                      !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb5c3458-673b-4101-a0a8-8299cdef3c0f}, !- Handle
  Rendering Color 7,                      !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a49caf37-a96e-48cb-a388-bb2786429219}, !- Handle
  Rendering Color 8,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf078c7e-5068-4afe-8cac-df3054f60a60}, !- Handle
  Rendering Color 9,                      !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f9451ca-ff43-4295-ba1d-0a9961708afb}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e50da6b-8938-4a83-94eb-ceb830b99ed0}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7fcb9941-f079-4b6f-ad7f-ec2134e7e433}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30ea2936-bab1-4140-918c-61704a416a43}, !- Handle
  Rendering Color 13,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca04bb1f-dbc0-4db7-aff8-0b39e63515a7}, !- Handle
  Rendering Color 14,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a55ea86b-7532-4e59-9e53-49cb6e8f7a1f}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d10fb673-9f64-4533-aa17-4645e690e5aa}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09ab68aa-5d63-4219-ad6d-7c7b1db156c2}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af45484d-5907-4eec-af3c-8933f30dbd7e}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {244aef9e-507a-47ce-abf6-508159cf8f84}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6d46b64-81f4-42ef-9705-db4de9896437}, !- Handle
  Rendering Color 20,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37c34e09-05cb-4c61-b85f-f1f6dfd251b2}, !- Handle
  Rendering Color 21,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa6e5157-7a86-4cae-a8a9-12a895ef36f0}, !- Handle
  Rendering Color 22,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee69bcdf-3033-453e-84b9-c8c46636c00a}, !- Handle
  Rendering Color 23,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce356d98-fd67-472c-a19f-b7a78f9d6601}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a8a49b0-d0fc-42d4-8289-f7d41390b4c5}, !- Handle
  Rendering Color 25,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1e2febc-9356-4ccb-866a-2440c8f4e5b2}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d9253ce-59f3-43d4-90d4-e634a4fd9eaf}, !- Handle
  Rendering Color 27,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f5724f5-e4e5-4326-8ee4-a9e872f4ca15}, !- Handle
  Rendering Color 28,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece9e05e-a562-4d99-a35a-1c72b51f91db}, !- Handle
  Rendering Color 29,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eb25a97-fde4-4b3f-9051-07805e343713}, !- Handle
  Rendering Color 30,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2009ba59-9cae-42b9-baba-8c1b736ca45a}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84d22663-c829-4219-a300-70607103fa6c}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6580b05c-3013-4232-b544-4c30cd6debc1}, !- Handle
  Rendering Color 33,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e3e1862-7fe0-416d-bfc8-68e4fd264dce}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4c6c45f-d9cc-42db-b117-b73161c9421c}, !- Handle
  Rendering Color 35,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c874a2f-f7a1-474f-936b-2aa909458b97}, !- Handle
  Rendering Color 36,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ffd30bf-7c66-42dc-a017-b73df6150b1d}, !- Handle
  Rendering Color 37,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8af3420e-643e-4503-9cf0-648d899d171d}, !- Handle
  Rendering Color 38,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {987797e2-75b4-4230-9981-af90637c0197}, !- Handle
  Rendering Color 39,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32cf0fdd-07cb-4b7d-a496-77cb7931e404}, !- Handle
  Rendering Color 40,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a928f41a-6285-4db2-825d-17764fbb664f}, !- Handle
  Rendering Color 41,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f4408bf-37ef-4978-bead-de9d6a25eece}, !- Handle
  Rendering Color 42,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c253f1c-5567-4cf6-86a1-f3ea3041d9c1}, !- Handle
  Rendering Color 43,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9742994d-097b-4648-b226-0036b897fc34}, !- Handle
  Rendering Color 44,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ad4c45c-41cf-420a-ac43-c22d2d5188b8}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5bd4d3a-2963-4b23-b745-1b398912a32e}, !- Handle
  Rendering Color 46,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243a532a-093e-412f-927a-952a724e9424}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75e1740e-a86e-4ec7-b73e-37c8a7ac2f3c}, !- Handle
  Rendering Color 48,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {574fc175-503f-4c0c-9fff-7784f77fd09a}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01504f1d-b6d9-431e-8147-6d4e520b518f}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8fe531e-9cd4-40ab-ae5b-eb94c572d66e}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {827f9a25-519c-45a7-9fad-fea6ba55d7e8}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e470620f-8915-4d43-962d-ad4ae6e164d8}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6656b299-3a44-426c-bc28-c1ef397382ff}, !- Handle
  Rendering Color 54,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89246baa-1a20-45e2-a60d-5f9cc61801e3}, !- Handle
  Rendering Color 55,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65a282a8-59f4-45ce-b97a-f01a8355eea9}, !- Handle
  Rendering Color 56,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2990c8dd-dc78-469f-bee0-09e2b872e49c}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03e370b6-05db-4d65-8510-57aa19fb6a76}, !- Handle
  Rendering Color 58,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78e1bb51-9136-4920-a9de-24675d01f687}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8f84a32-6d04-45c5-9cd8-314c0e1b4e4f}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {42f5b219-5ee6-4934-a031-aec66a7a0325}, !- Handle
  Rendering Color 61,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84f6f859-64f7-4816-b709-167b85b3d0f4}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a17c2059-b69c-42af-9fd6-877c01238380}, !- Handle
  Rendering Color 63,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb23ca94-43a6-4198-a83b-0d96d92902b2}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af30b7f6-f2e1-4d12-b887-4f32cc245548}, !- Handle
  Rendering Color 65,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ad57475-5371-4b36-b003-4eed4d7bda70}, !- Handle
  Rendering Color 66,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06ed2591-0c6f-419a-aeab-acd8b0da1b99}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21c9e304-a236-4b5f-a1b0-5a2ba7e4d11d}, !- Handle
  Rendering Color 68,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b37c6508-646f-4b1d-8f29-a6ca5ea4a5a5}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f79df2c5-95d4-4bd0-b29f-529294536037}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8cc4b911-6aab-4daa-bf62-80b81318493a}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83fbed6e-4141-439d-be86-b127949a68ca}, !- Handle
  Rendering Color 72,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e7ae321-a177-428a-aa00-5758be7bafd7}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af6b72f5-fdc4-4415-b3d7-53e016ae9205}, !- Handle
  Rendering Color 74,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dba58b66-9526-4c07-8653-d8c643642dc4}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3efc32da-91b0-4579-8497-7dab2167f17d}, !- Handle
  Rendering Color 76,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ab7749a-e234-4cff-a7ec-442517c72f9f}, !- Handle
  Rendering Color 77,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80e50b11-d9fd-43c9-a273-8ccde713f3e3}, !- Handle
  Rendering Color 78,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa9e8075-e84c-4e8d-b52b-832cb2a4d721}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6eb23208-6b33-4b82-a67b-2b722739c18a}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c2b6bbc-e870-4634-8718-f5d4cdc7b719}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7b98ba8-93ed-4d57-87ca-1438635da837}, !- Handle
  Rendering Color 82,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {737bc70e-3e2c-46a5-a587-695b26f4e52f}, !- Handle
  Rendering Color 83,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3f88b76-547e-4974-b252-66710f2539af}, !- Handle
  Rendering Color 84,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61028c71-d806-4ac4-91fe-2d406b1ef80a}, !- Handle
  Rendering Color 85,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f04747-53fa-47ff-9724-5ab618c1eec9}, !- Handle
  Rendering Color 86,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bcb1c39-b6a9-45d6-be04-f7ea7751e9fa}, !- Handle
  Rendering Color 87,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {53db07ac-4cc4-4a36-b4a9-d22d7cf7c326}, !- Handle
  Rendering Color 88,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {492951c9-1806-460e-b5e7-32a79c3f94a1}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c832243-bb68-4f70-8705-e7ce402b20ae}, !- Handle
  Rendering Color 90,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5eb7eeaf-fdf4-4886-8066-112447a6db80}, !- Handle
  Rendering Color 91,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4dd7a8c-ccfe-436f-a5ac-1fee37a071db}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccd9f050-f073-4bd3-afae-4a88013e892e}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b12c528-e7ad-48a2-94ff-ad48bfe36e95}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46a5b603-a0ec-4a20-83f9-669d5c0a2b68}, !- Handle
  Rendering Color 95,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66f53356-c4f0-4662-acd2-fb123f441bee}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {97fc2db6-5640-4d7a-b58b-fe02cfdae83c}, !- Handle
  Rendering Color 97,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b5407a1-2843-4807-98bb-c326a5a5862d}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {033d2943-aea2-4f74-bb1b-b49c9242fbbc}, !- Handle
  Rendering Color 99,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {012bacc6-aa57-4704-a542-023083d6766d}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90340ccd-101e-4267-902d-3bd56eb66959}, !- Handle
  Rendering Color 101,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b74e751-c7b1-423b-95cc-70980f101378}, !- Handle
  Rendering Color 102,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9eac7d3-79e5-473b-afbe-27177212de18}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac861b6d-2f14-40ac-9ace-a473a332dad3}, !- Handle
  Rendering Color 104,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d14b34a-aecd-4159-a94f-b1b1bba00f7b}, !- Handle
  Rendering Color 105,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {732875b4-a9dc-4bf2-a40c-d8cd39746954}, !- Handle
  Rendering Color 106,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {beb819b8-3a56-4f99-b7c6-c170caffe288}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dc55e03-9e11-4243-be97-d294aa05b43b}, !- Handle
  Rendering Color 108,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a07abca3-86d0-481f-87f5-4afdd83f1c22}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a793809b-e5aa-4519-8b81-ee4a88f23b24}, !- Handle
  Rendering Color 110,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4aa050f-e82c-4cad-a067-29d13f4efe11}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6fb803b-6124-45c7-bc71-92105c1fc0d0}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e0cb444-033d-4989-b748-17780bc6da4b}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b88662ba-0f1d-4044-919a-a9135a0b8683}, !- Handle
  Rendering Color 114,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13fc8d70-beaf-46bf-8270-81ce00e5d851}, !- Handle
  Rendering Color 115,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86ddb0b9-6bf5-4666-a428-dab7be603453}, !- Handle
  Rendering Color 116,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6fe2ff-5bf2-4181-a95a-93a9ead792a7}, !- Handle
  Rendering Color 117,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8eb0762-8819-43b2-bbb4-02ba58238b48}, !- Handle
  Rendering Color 118,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5fb0712-58e4-4931-ba98-680a5f90f9d1}, !- Handle
  Rendering Color 119,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ab3c3ab-ea5e-4f63-8951-e155d77579f8}, !- Handle
  Rendering Color 120,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97a00f61-daaa-40f8-b54a-b99d93d00ed0}, !- Handle
  Rendering Color 121,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe4241d-8ede-4d01-8764-ec3a23e507ac}, !- Handle
  Rendering Color 122,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba2ec368-5f9e-4d5a-932d-a647999d5229}, !- Handle
  Rendering Color 123,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f22989bc-e07d-4602-80b5-e3493b18cf13}, !- Handle
  Rendering Color 124,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea76d70e-89b2-44c6-8bd0-8bea35f3f795}, !- Handle
  Rendering Color 125,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e53f3684-13ed-4f01-9358-2e9b4afad6c2}, !- Handle
  Rendering Color 126,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcce1e44-ca28-4c19-820e-d131955b6f83}, !- Handle
  Rendering Color 127,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec472f2d-05f4-4bde-a013-4b5c924b02d5}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d311a969-40c9-4759-892b-e3926fa2c0cf}, !- Handle
  Rendering Color 129,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {363ecd40-c3fc-4106-bd16-5ab751858c17}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc624c6d-8db3-4458-8257-b83be42f0c3d}, !- Handle
  Rendering Color 131,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab12b9de-ad4d-43c3-9a1c-20758c925e1b}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb957019-74ca-486e-b376-4d9df435322a}, !- Handle
  Rendering Color 133,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {961d6801-df0c-4d19-97dc-3d1dec03c57a}, !- Handle
  Rendering Color 134,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44ef1281-4666-4b77-9ad2-76a7cf020c4d}, !- Handle
  Rendering Color 135,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e5525ad-43d9-4148-8379-e2fb50409076}, !- Handle
  Rendering Color 136,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bbec610-abc0-497a-890f-de3158141f12}, !- Handle
  Rendering Color 137,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30f4ab03-48dd-4765-bc4b-42334e685a9c}, !- Handle
  Rendering Color 138,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b71ede80-dd7a-4178-89a8-d05e464ad8f1}, !- Handle
  Rendering Color 139,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d22201da-232d-4a52-8569-e70a40051799}, !- Handle
  Rendering Color 140,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76633b01-4996-4987-930f-f8a4df0475cf}, !- Handle
  Rendering Color 141,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {619c6cb5-75cd-457f-b7c6-102a83acceed}, !- Handle
  Rendering Color 142,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8958a64-66f5-4a3e-9fbc-060535638626}, !- Handle
  Rendering Color 143,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f1c685a-8b8d-4aca-be86-6ca7e643b4f2}, !- Handle
  Rendering Color 144,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e8c500b-ec4d-49f5-8a0b-0dc61c27d4cc}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5325a806-43f7-4e0b-ac21-41aadce055f0}, !- Handle
  Rendering Color 146,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa2dc001-a37e-4c50-8677-46b484cc82c3}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f6837e62-5cc5-4157-be60-7a75de46cf8d}, !- Handle
  Rendering Color 148,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bd68410-d035-49fc-97b4-084ef20fe75a}, !- Handle
  Rendering Color 149,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5974ff58-f776-4648-a0e9-65e5d5bf262d}, !- Handle
  Rendering Color 150,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40192ce1-37a8-4ee0-bf56-cd42435d6dc1}, !- Handle
  Rendering Color 151,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b529be6c-0402-4c6c-9483-bb793f6be939}, !- Handle
  Rendering Color 152,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67071a59-8468-41a8-980f-b7090ddd748a}, !- Handle
  Rendering Color 153,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {870f2a9c-d9f7-4205-8cb4-f44130a4aa0e}, !- Handle
  Rendering Color 154,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {323f1b2b-9c4c-468f-b53f-8eea1934db1f}, !- Handle
  Rendering Color 155,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6573a1de-7b47-47f7-951d-1924b3dc9f6c}, !- Handle
  Rendering Color 156,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {928eb094-5d9a-44ec-81bb-f3c5de69e6bf}, !- Handle
  Rendering Color 157,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6072010d-ef3e-4bae-a88f-582f1de08c45}, !- Handle
  Rendering Color 158,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5cda0a2-b485-449e-8d4c-0a038331d06b}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {129e8bbc-5dc6-47ee-bca2-a8631bbd7c42}, !- Handle
  Rendering Color 160,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5371ec8d-d0ae-4f24-b789-b1aa0b35114f}, !- Handle
  Rendering Color 161,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {378fe376-7b47-4a0b-be55-e7af2fe60ac5}, !- Handle
  Rendering Color 162,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dd6ef97-3c9d-44ae-8efb-64605ca6959d}, !- Handle
  Rendering Color 163,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba900f9f-13ca-469a-b75f-69135c4595fd}, !- Handle
  Rendering Color 164,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1a230d15-2c70-4454-8e09-0bf167301d96}, !- Handle
  Rendering Color 165,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51271776-0ca8-4e95-af19-1a4643a9a9ce}, !- Handle
  Rendering Color 166,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65ad9918-3e28-4ead-ae1a-3e5c47e55f6a}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98e14143-d2b2-4020-8f00-187e0d34f5e9}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c22b7b1-d2bc-4fdf-8148-865a7db5a5eb}, !- Handle
  Rendering Color 169,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f30cbeb2-94ed-4ee7-8413-9b9d3ea25c4b}, !- Handle
  Rendering Color 170,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1de3799-80ed-4f04-b264-9f4a18630c1e}, !- Handle
  Rendering Color 171,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33cbba31-7fb6-4e33-9788-d10030ad2d98}, !- Handle
  Rendering Color 172,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9c846ea-4342-49a7-91df-99d9a304e8fc}, !- Handle
  Rendering Color 173,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f263d257-14ab-42eb-8c17-031430003955}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f5bd44c-6022-4246-b198-3954ffe9d7df}, !- Handle
  Rendering Color 175,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09ed64b1-3ab4-4ffe-aea0-a8fc9fd7cc77}, !- Handle
  Rendering Color 176,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b69ab94f-dec5-4855-a9d0-a65c622a9b67}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11db5cf5-914c-4612-852e-960dbb87d6a6}, !- Handle
  Rendering Color 178,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a701c60a-c767-43d7-bcef-7bd5774a37e1}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {439933cf-3d2f-4b52-a92e-5ca287cfdc9c}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f19425cc-a8e4-4891-b693-82667010090e}, !- Handle
  Rendering Color 181,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd8764c3-e94a-46f8-a754-7ecec50b737e}, !- Handle
  Rendering Color 182,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56190dd9-970d-45ac-8a35-c852cf4bafc6}, !- Handle
  Rendering Color 183,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b813c97c-7485-45ba-8dfd-d9a17c890b44}, !- Handle
  Rendering Color 184,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e92c5096-12e2-4991-a232-8089c8907633}, !- Handle
  Rendering Color 185,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13ac467d-fdd7-426e-b501-1aaece36af5b}, !- Handle
  Rendering Color 186,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f067a1a-92b8-4306-a705-d9dd97247bfe}, !- Handle
  Rendering Color 187,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2816942e-acb6-4101-8490-bce5f8506d27}, !- Handle
  Rendering Color 188,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff26f651-ba57-40f2-9830-2690302bb6e2}, !- Handle
  Rendering Color 189,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40160b5f-56a0-487d-82bf-b1c8656ac4c3}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1986fcf9-0793-4f9f-94e2-22de2fe271c7}, !- Handle
  Rendering Color 191,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a717691-2fa4-42e4-98bd-43ce7baa34df}, !- Handle
  Rendering Color 192,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {564d0768-9de9-4a68-8789-a005415822a1}, !- Handle
  Rendering Color 193,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5676a686-1070-4924-8040-68b617969332}, !- Handle
  Rendering Color 194,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c58c4286-00cc-409c-84be-9a1bdeb435df}, !- Handle
  Rendering Color 195,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05fb06b7-07c6-4ee4-ad31-d6d753723de6}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8482f59b-3a4d-4341-b073-9a6e2d340169}, !- Handle
  Rendering Color 197,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7cc703c-3dbc-4e5f-bd7a-46f5ae701646}, !- Handle
  Rendering Color 198,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9a969c4-4746-446f-a542-72dc7b59ef3f}, !- Handle
  Rendering Color 199,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {546ab59a-b8a0-48aa-8d25-339cf8e82f3a}, !- Handle
  Rendering Color 200,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0027924-1664-46b0-9b65-ea05b9e8d9c6}, !- Handle
  Rendering Color 201,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9447c2f3-ff6c-4727-af71-d8dd8efb7974}, !- Handle
  Rendering Color 202,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b83a1e0c-88e5-415b-a550-daaddec96229}, !- Handle
  Rendering Color 203,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {428656ff-c801-45a4-aa8a-333aa50627c5}, !- Handle
  Rendering Color 204,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d87f3b13-fad7-483d-9a85-90e6693bd08c}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e06326f5-e523-45ad-a454-4c4bca02b6a1}, !- Handle
  Rendering Color 206,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f22141b-1403-4034-bc16-e5fac8a667c4}, !- Handle
  Rendering Color 207,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4202ebb-b900-477b-a6e1-4125b82b97f0}, !- Handle
  Rendering Color 208,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee5b4828-aeb8-4d1d-b853-c2b763b8807e}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e9362dc-7d01-483f-b9a6-e29a6671f5d4}, !- Handle
  Rendering Color 210,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ede7fff4-6dff-43f2-8487-2adbe2a6ea82}, !- Handle
  Rendering Color 211,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbd3c10b-1fea-4812-90bc-1ed637576e6b}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03dec2e5-30a2-466e-8cdd-8125fc28a4ef}, !- Handle
  Rendering Color 213,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8af13e8-d451-4048-8175-ce32edd4cef2}, !- Handle
  Rendering Color 214,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1ef3fbe-883f-4830-beab-ae592eca4b69}, !- Handle
  Rendering Color 215,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2aa85f52-6bf7-4b39-9e65-1a96acc27168}, !- Handle
  Rendering Color 216,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b2c7a96-2619-444e-81f4-7132bdf897b1}, !- Handle
  Rendering Color 217,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45d76b75-22c4-4361-b622-0401b8b9bf9c}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {022cb28b-1c24-46d4-a753-717988673901}, !- Handle
  Rendering Color 219,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2fac4cd7-f6ad-4abb-bf5e-325cdb33b932}, !- Handle
  Rendering Color 220,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fb86fd5-ba96-4398-9a50-3546e3d5fff8}, !- Handle
  Rendering Color 221,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b57ef16-235f-4f88-af0a-10d050a793f4}, !- Handle
  Rendering Color 222,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d88fbc0-278a-4620-bd52-fcd808657c49}, !- Handle
  Rendering Color 223,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9119277-8731-4afd-9276-0acbcbdb0008}, !- Handle
  Rendering Color 224,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ba825d2-bc5f-48e0-a5e1-a3a49376bdbe}, !- Handle
  Rendering Color 225,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c88f8d23-86d4-4cb4-ac73-09189eb72e09}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d049597-bb4c-4e33-9220-b6d365a9da80}, !- Handle
  Rendering Color 227,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2ffad69-9060-4d37-b0fd-fac6910293e5}, !- Handle
  Rendering Color 228,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {946c9a98-ec45-4f9f-9bcd-b4e436d7e496}, !- Handle
  Rendering Color 229,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75f7f084-58b8-403e-b963-6d6511cab3a1}, !- Handle
  Rendering Color 230,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b6919f5-19d2-4278-8643-b15d353a722c}, !- Handle
  Rendering Color 231,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc020314-95e2-4303-aaed-1953a33133f4}, !- Handle
  Rendering Color 232,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d9102313-5623-4259-80f5-939179381d25}, !- Handle
  Rendering Color 233,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05211944-f3b9-486a-8a9f-eb28f55c7635}, !- Handle
  Rendering Color 234,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c616f6-8beb-4dbd-9417-d48a61e8cb9a}, !- Handle
  Rendering Color 235,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d9e6e51-a9c3-4037-a383-6eaab946e065}, !- Handle
  Rendering Color 236,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cbc9bc1-5093-496a-a370-40d8c516bde0}, !- Handle
  Rendering Color 237,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42c9a632-727c-47fa-92a8-d6cabc47ddda}, !- Handle
  Rendering Color 238,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fa4417b-72f8-4bb0-b53b-91d80caaddcc}, !- Handle
  Rendering Color 239,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47d2d3fc-7f99-4a87-959d-ae8ef2f34b2f}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9469a038-af5d-42ce-b116-87666ab788f5}, !- Handle
  Rendering Color 241,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee02e119-3789-44f5-93e5-27ce84955c58}, !- Handle
  Rendering Color 242,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86ff5bea-63e6-4115-b3bc-fbf57143ef3d}, !- Handle
  Rendering Color 243,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {05eb9176-403a-4ac1-833c-ac78bffb9325}, !- Handle
  Rendering Color 244,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3297fe87-2611-4896-a49c-67721de16370}, !- Handle
  Rendering Color 245,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24a17d77-5e73-46ff-b033-a9eefd69b346}, !- Handle
  Rendering Color 246,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e6e379c-7144-415e-a79d-2bc7dbbf3b0d}, !- Handle
  Rendering Color 247,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd77da81-48c1-402d-9a49-a7649e02875e}, !- Handle
  Rendering Color 248,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {187dd041-de01-47b7-938f-4017af92fa3c}, !- Handle
  Rendering Color 249,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab1e3e26-60e8-4a05-864d-399deda2c672}, !- Handle
  Rendering Color 250,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c17b28f1-dc51-44e7-9c6d-f1b96ec6cfe9}, !- Handle
  Rendering Color 251,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30e79218-4e1e-4bfa-89b7-a01758d02a45}, !- Handle
  Rendering Color 252,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2063c88-165a-4645-b862-1ecbe5bedae4}, !- Handle
  Rendering Color 253,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34d1734a-d091-4099-9f19-1b877b5cdb99}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fad32a5-b0ca-439b-aefb-436d735b84d6}, !- Handle
  Rendering Color 255,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84a31209-066c-4f13-a5c0-a3d693247a56}, !- Handle
  Rendering Color 256,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a13b20f9-9775-44d0-8ac9-6ecf649afbec}, !- Handle
  Rendering Color 257,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6965322-f31c-4d46-8088-1eccc92b606c}, !- Handle
  Rendering Color 258,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8a54ba1-15a1-4f6b-a9a2-4e6edffda2b5}, !- Handle
  Rendering Color 259,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea8db679-b8ff-4a51-bc4c-e28d350b102b}, !- Handle
  Rendering Color 260,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e28f9078-767a-45ee-80ae-c5a5dd6f2d7e}, !- Handle
  Rendering Color 261,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e53fb843-576d-4302-a95e-34a65d8a0c10}, !- Handle
  Rendering Color 262,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03fe6071-0927-4886-9fc3-a588088b4615}, !- Handle
  Rendering Color 263,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fc4b1c0-e949-4db7-afc8-b143858b9a9a}, !- Handle
  Rendering Color 264,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a3ee69c-d5b1-463a-90e9-a1d0c47096dc}, !- Handle
  Rendering Color 265,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0a96b618-0f11-4ab2-92b8-c24e575f7f09}, !- Handle
  Rendering Color 266,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33a34797-827f-4059-a1b9-ec3ffbb10749}, !- Handle
  Rendering Color 267,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {355e6f61-3715-4a03-a2f8-d4dfc9135551}, !- Handle
  Rendering Color 268,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {629922b3-2c73-4fc2-afce-a6510a7a6e98}, !- Handle
  Rendering Color 269,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {77a94978-41e3-4988-aa61-ae929a1207b7}, !- Handle
  Rendering Color 270,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae215c71-c38a-4252-b6c2-1e61ccb8cd9e}, !- Handle
  Rendering Color 271,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e93c7e7-536c-45ca-a5fb-9d0f490adadd}, !- Handle
  Rendering Color 272,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {702ba547-823d-4f06-9e8c-62e8b930be30}, !- Handle
  Rendering Color 273,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {036faae3-a524-4587-8d90-99c5f1f7152e}, !- Handle
  Rendering Color 274,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33089ab9-6801-4a4c-9fe6-d4f60350f56b}, !- Handle
  Rendering Color 275,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8c5f55e-fe35-4462-b5a8-268280216522}, !- Handle
  Rendering Color 276,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd19f822-93c2-495b-8577-b7b341c4218d}, !- Handle
  Rendering Color 277,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5713496d-96d2-4a80-948b-47e37f6ad55e}, !- Handle
  Rendering Color 278,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0241d426-38c3-4130-afc6-8749faf8e0f2}, !- Handle
  Rendering Color 279,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a74374b5-d66f-4f9f-8479-01b345759cda}, !- Handle
  Rendering Color 280,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01223042-10c0-4783-bc8f-1d6dee840877}, !- Handle
  Rendering Color 281,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d50da97e-5c21-4aff-a8f5-b62b9d57f038}, !- Handle
  Rendering Color 282,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6273c0-af31-43bf-ab6c-f0d05c3088b4}, !- Handle
  Rendering Color 283,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f7629d6-c977-439e-85ff-10778448689a}, !- Handle
  Rendering Color 284,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3054320d-be0d-4b10-b983-153f5e465969}, !- Handle
  Rendering Color 285,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {100a7933-b64f-4545-b51e-29452618e255}, !- Handle
  Rendering Color 286,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8815605d-8c9e-4f85-87e8-7f58706c159a}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9943d398-a9af-4767-a5a2-e8293316f867}, !- Handle
  Rendering Color 288,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3acf5494-819d-4824-9fad-ad88ca073eb8}, !- Handle
  Rendering Color 289,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7772359-4b71-4e6a-9103-453318caac07}, !- Handle
  Rendering Color 290,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f35a8924-7437-4b47-9302-8c764e970695}, !- Handle
  Rendering Color 291,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7fee609-b4ce-4623-8975-9f6c2e5aa037}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9c84b52f-4a86-48be-b9b7-d70041320c8e}, !- Handle
  Rendering Color 293,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e61e4538-7743-4fb8-8bc5-dc1ab9072708}, !- Handle
  Rendering Color 294,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {778e8999-4d6e-48bf-9108-b0766b4b0652}, !- Handle
  Rendering Color 295,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7523a02b-8013-44e8-9b71-c7950ef0a606}, !- Handle
  Rendering Color 296,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aff867a7-9711-4087-b58e-d0f42d1ca253}, !- Handle
  Rendering Color 297,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a199bcd-2149-4ce3-978f-db78d5ae348e}, !- Handle
  Rendering Color 298,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f29de25-e65b-4765-b79b-64b743e9c13a}, !- Handle
  Rendering Color 299,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95bf6295-359c-4ea1-997a-d26f0e7cb259}, !- Handle
  Rendering Color 300,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb56fae4-ace1-4c1a-8ff8-56b704b57169}, !- Handle
  Rendering Color 301,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39d40863-6f90-4d1a-a862-d6daa5c168af}, !- Handle
  Rendering Color 302,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab1bc480-1e6b-4b8d-af31-b7a398211eb0}, !- Handle
  Rendering Color 303,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df7994ba-aa6b-4b5e-9061-2f8105e30df3}, !- Handle
  Rendering Color 304,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a98af59-2cda-48f6-a99d-276412c90829}, !- Handle
  Rendering Color 305,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d207f90-240e-4843-9e67-13f8e6b86a26}, !- Handle
  Rendering Color 306,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc9073ea-f3e2-4a73-b92f-b4c34a7701e9}, !- Handle
  Rendering Color 307,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a550b99-2a6e-4f02-a6cc-9a16c412d84c}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fe06713-5785-4d7c-88eb-675d1de78fec}, !- Handle
  Rendering Color 309,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {809359aa-6834-490b-8b2a-e8c7a7be3c00}, !- Handle
  Rendering Color 310,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dd6ac03-b772-468b-9e14-4c8709a773f7}, !- Handle
  Rendering Color 311,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {289f6976-d6a6-494b-8c3b-5accd1ca8890}, !- Handle
  Rendering Color 312,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88697ac2-1f2b-43b4-8fc1-76403abf0416}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {905099ac-2380-4197-9386-63e6373918ec}, !- Handle
  Rendering Color 314,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f1972a9-2c2f-41c0-b963-e39c927c8955}, !- Handle
  Rendering Color 315,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72c6f582-1ff5-4b64-9f7c-5c682eec3bc3}, !- Handle
  Rendering Color 316,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96b37978-a5ba-4033-a55c-ee90707bc410}, !- Handle
  Rendering Color 317,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f65bc397-35ea-4962-a6c5-88ae7dee8b74}, !- Handle
  Rendering Color 318,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f8e8a65-0680-4a9e-ad6a-f3c11e03d48c}, !- Handle
  Rendering Color 319,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10d26c28-cc87-4b71-bad7-78622215e14d}, !- Handle
  Rendering Color 320,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {56794dec-04c7-4658-8dfa-0d8e6fdc1f66}, !- Handle
  Rendering Color 321,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c918c0f6-5ed7-41a5-8943-84126f14550c}, !- Handle
  Rendering Color 322,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4a0c0a6-a723-4193-a5e6-a1043f84cd27}, !- Handle
  Rendering Color 323,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d46ecb2d-97a6-4cd0-b85c-c8c5754f65b4}, !- Handle
  Rendering Color 324,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d8036b3-dc40-4e34-8f80-4d52a3d0a954}, !- Handle
  Rendering Color 325,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {16384728-bb43-498b-b56e-fc3fc8801e8a}, !- Handle
  Rendering Color 326,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87f2ea06-b206-4d1d-bc01-65752c7ae3ea}, !- Handle
  Rendering Color 327,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9005edcd-6082-4d3d-863e-d56851347ad4}, !- Handle
  Rendering Color 328,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35ae6cea-22eb-4c92-8749-ddeb3bfefdf1}, !- Handle
  Rendering Color 329,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee02596b-59c9-414d-8836-8a63a77532cb}, !- Handle
  Rendering Color 330,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4c8e92e-6219-4ae6-85cd-76e0803e28e7}, !- Handle
  Rendering Color 331,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30167b95-bf73-427d-855a-e21c5da22f24}, !- Handle
  Rendering Color 332,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f77d1f23-6711-4c3e-a46d-900e474ca4d7}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1fadb9b-1bb6-457c-9d2f-01ab70a9a6d2}, !- Handle
  Rendering Color 334,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eb1e219-c3af-4300-bcc9-d4e6059dedd4}, !- Handle
  Rendering Color 335,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0017d861-45c9-4f00-a83e-62be66247298}, !- Handle
  Rendering Color 336,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce49aaf7-b7fb-4639-835a-c003d52ed2e4}, !- Handle
  Rendering Color 337,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12644327-ce08-4c2e-a07e-499ed98c20ac}, !- Handle
  Rendering Color 338,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f2197045-e544-488f-bba4-0480f3d1217d}, !- Handle
  Rendering Color 339,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e741909e-d2f4-47e6-b4c3-fff98dca5c04}, !- Handle
  Rendering Color 340,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbdd49e4-a6cc-4a27-8df0-eda0d57d4b9f}, !- Handle
  Rendering Color 341,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a0ffab5-a6e2-4818-9060-6ffb9da8f86a}, !- Handle
  Rendering Color 342,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b401aa5a-28cf-4119-bc0d-dbe87c9fca54}, !- Handle
  Rendering Color 343,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

