
Version,
  8.2;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {6524baac-e767-4122-b3b3-16eb267be62a}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  8.84125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 10,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  99.8448917171029,                       !- X Origin {m}
  196.65912377004,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793323, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700712, -8.27597776700722, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259074118, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700712, -8.27597776700722, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 284,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793323, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793323, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259074118, -15.8814162749412, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 249,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793323, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793323, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793323, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259074118, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700712, -8.27597776700722, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 100,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.5059742858575,                       !- X Origin {m}
  25.6467629536361,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1276,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096538, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1277,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1249,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1278,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1286,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1279,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096538, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096546, -6.65387481096538, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1280,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096546, -6.65387481096538, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096538, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1281,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 100,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096538, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 101,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  117.263760164852,                       !- X Origin {m}
  -0.803273303427915,                     !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1270,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096529, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1271,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700772, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1272,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604172, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700772, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1273,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1301,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096529, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096529, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604172, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604172, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1274,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1266,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096529, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096529, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1275,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 101,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096529, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604172, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -3.33066907387547e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 102,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  102.33390758688,                        !- X Origin {m}
  0.818829652614024,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1294,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096542, -6.6538748109654, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1295,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1267,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700748, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1296,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1304,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604149, -14.9298525779727, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700748, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700748, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1297,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096542, -6.6538748109654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096542, -6.6538748109654, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604149, -14.9298525779727, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604149, -14.9298525779727, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1298,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1290,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096542, -6.6538748109654, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096542, -6.6538748109654, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1299,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 102,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096542, -6.6538748109654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604149, -14.9298525779727, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700748, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -2.22044604925031e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 103,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  92.4358268638302,                       !- X Origin {m}
  24.0246599975941,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1252,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096543, -6.65387481096544, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1253,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700777, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1254,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1262,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604197, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700734, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700777, -8.27597776700734, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1255,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1283,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096543, -6.65387481096544, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096543, -6.65387481096544, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604197, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604197, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1256,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1248,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096543, -6.65387481096544, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096543, -6.65387481096544, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1257,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 103,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096543, -6.65387481096544, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604197, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700734, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 104,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  63.4510484984729,                       !- X Origin {m}
  -9.09810725126691,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1330,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1331,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1321,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1332,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1340,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617003, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1333,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258917, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617003, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617003, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258917, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1335,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 104,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617003, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 105,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  108.987782397845,                       !- X Origin {m}
  7.47270446357944,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1264,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096494, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1265,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700706, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1266,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1274,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604206, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700706, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700706, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1267,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1295,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096494, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096494, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604206, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604206, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1268,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1260,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096494, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096494, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1269,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 105,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096494, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604206, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700706, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 106,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  73.7960207072321,                       !- X Origin {m}
  -19.4430794600261,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1336,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.8730115925892, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1327,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1338,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617004, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1339,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258917, -8.8730115925892, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617004, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617004, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1332,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258917, -8.8730115925892, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258917, -8.8730115925892, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1341,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 106,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258917, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617004, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 107,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  72.3240600910621,                       !- X Origin {m}
  -0.225095658677715,                     !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1318,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.8730115925892, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1319,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1309,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1320,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1328,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061617005, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1321,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1331,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258915, -8.8730115925892, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061617005, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061617005, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1322,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258915, -8.8730115925892, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.8730115925892, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1323,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 107,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.8730115925892, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061617005, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.60822483003176e-16, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 108,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  91.5420438924104,                       !- X Origin {m}
  -1.69705627484772,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1312,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258924, -8.87301159258918, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1313,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087596, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1314,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087596, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087596, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1315,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1325,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258924, -8.87301159258918, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258924, -8.87301159258918, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1316,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1308,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258924, -8.87301159258918, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258924, -8.87301159258918, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1317,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 108,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258924, -8.87301159258918, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087596, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.99680288865056e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 109,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  5.44,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1510,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1512,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1513,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1518,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1519,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1524,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1525,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1530,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1531,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1536,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1537,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1541,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1542,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1543,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1548,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1549,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1551,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 109,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1552,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 11,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.6340147012357,                       !- X Origin {m}
  181.448246754173,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793402, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793402, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 309,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793402, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793402, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 110,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1552,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1551,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1554,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1555,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1556,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1560,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1561,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1566,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1567,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1572,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1573,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1578,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1579,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1584,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1585,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1590,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1591,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1593,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 110,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 111,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1594,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1596,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1597,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1599,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1600,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1602,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1603,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1606,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1607,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1608,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1609,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1610,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1611,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1612,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1613,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1614,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1615,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1616,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1617,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1618,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1619,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1620,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1621,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1626,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1627,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1632,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1633,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1634,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1635,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 111,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 112,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  1.44,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1384,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1385,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1386,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1387,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1388,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1389,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1390,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1391,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1392,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1393,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1394,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1395,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1396,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1397,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1398,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1399,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1402,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1403,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1404,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1405,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1410,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1411,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1412,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1416,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1417,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1421,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1422,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1425,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 112,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1426,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 113,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  9.44,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1636,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1637,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1638,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1639,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1640,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1641,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1642,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1643,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1644,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1645,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1646,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1647,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1650,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1651,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1656,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1657,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1658,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1659,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1660,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1661,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1662,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1663,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1664,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1665,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1666,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1667,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1668,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1669,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1670,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1671,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1672,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1673,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1674,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1675,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1677,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 113,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1678,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 114,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  10.76,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1678,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1677,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1679,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1680,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1681,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1685,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1686,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1687,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1691,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1692,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1693,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1697,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1698,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1699,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1703,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1704,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1705,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1709,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1710,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1711,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1716,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1717,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1718,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1719,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 114,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 115,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  4.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1468,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1469,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1470,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1471,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1476,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1477,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1478,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1482,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1483,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
