  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1488,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1489,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1490,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1494,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1495,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1500,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1505,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1506,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1509,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 115,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 116,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  2.76,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1426,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1425,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1428,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1429,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1434,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1435,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1439,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1440,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1441,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1446,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1447,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1452,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1453,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1458,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1459,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1462,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1463,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1464,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1465,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, -4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, -4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1467,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 116,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 117,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1342,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 4 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 5 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 6 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 7 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 8 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 9 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 10 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 11 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 12 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 13 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 14 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 15 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 16 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 17 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 18 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 19 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 20 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 21 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 22 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 23 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 24 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 25 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 26 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 27 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 28 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 29 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 30 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 31 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 32 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 33 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 34 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 35 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 36 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 37 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 38 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 39 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 40 {m}

BuildingSurface:Detailed,
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1344,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 1 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1345,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 1 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 2 {m}
  -20.6899444175184, -20.6899444175183, 0, !- X,Y,Z Vertex 3 {m}
  -20.6899444175184, -20.6899444175183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1346,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 2 {m}
  -29.5641345214096, -11.8157543136273, 0, !- X,Y,Z Vertex 3 {m}
  -29.5641345214096, -11.8157543136273, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1347,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 1 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 2 {m}
  -38.4383246253008, -2.94156420973626, 0, !- X,Y,Z Vertex 3 {m}
  -38.4383246253008, -2.94156420973626, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 1 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 2 {m}
  -47.3125147291922, 5.93262589415474, 0, !- X,Y,Z Vertex 3 {m}
  -47.3125147291922, 5.93262589415474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 1 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 2 {m}
  -55.5884924961992, -2.34335187285225, 0, !- X,Y,Z Vertex 3 {m}
  -55.5884924961992, -2.34335187285225, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1350,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 2 {m}
  -63.8644702632062, -10.6193296398592, 0, !- X,Y,Z Vertex 3 {m}
  -63.8644702632062, -10.6193296398592, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1351,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 1 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 2 {m}
  -72.1404480302142, -18.8953074068673, 0, !- X,Y,Z Vertex 3 {m}
  -72.1404480302142, -18.8953074068673, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 1 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 2 {m}
  -80.4164257972212, -27.1712851738743, 0, !- X,Y,Z Vertex 3 {m}
  -80.4164257972212, -27.1712851738743, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 1 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 2 {m}
  -88.6924035642282, -35.4472629408812, 0, !- X,Y,Z Vertex 3 {m}
  -88.6924035642282, -35.4472629408812, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 1 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 2 {m}
  -79.8182134603372, -44.3214530447732, 0, !- X,Y,Z Vertex 3 {m}
  -79.8182134603372, -44.3214530447732, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 1 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 2 {m}
  -70.9440233564462, -53.1956431486643, 0, !- X,Y,Z Vertex 3 {m}
  -70.9440233564462, -53.1956431486643, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1356,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 1 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 2 {m}
  -62.0698332525552, -62.0698332525553, 0, !- X,Y,Z Vertex 3 {m}
  -62.0698332525552, -62.0698332525553, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1357,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 1 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 2 {m}
  -72.4183409952202, -72.4183409952203, 0, !- X,Y,Z Vertex 3 {m}
  -72.4183409952202, -72.4183409952203, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 2 {m}
  -82.7668487378852, -82.7668487378853, 0, !- X,Y,Z Vertex 3 {m}
  -82.7668487378852, -82.7668487378853, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 1 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 2 {m}
  -90.3712770932742, -75.1624203824963, 0, !- X,Y,Z Vertex 3 {m}
  -90.3712770932742, -75.1624203824963, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1360,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 2 {m}
  -97.9757054486632, -67.5579920271072, 0, !- X,Y,Z Vertex 3 {m}
  -97.9757054486632, -67.5579920271072, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1361,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 2 {m}
  -105.580133804052, -59.9535636717183, 0, !- X,Y,Z Vertex 3 {m}
  -105.580133804052, -59.9535636717183, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1362,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 2 {m}
  -113.184562159441, -52.3491353163293, 0, !- X,Y,Z Vertex 3 {m}
  -113.184562159441, -52.3491353163293, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1363,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 2 {m}
  -120.78899051483, -44.7447069609402, 0, !- X,Y,Z Vertex 3 {m}
  -120.78899051483, -44.7447069609402, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 1 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 2 {m}
  -128.393418870219, -37.1402786055513, 0, !- X,Y,Z Vertex 3 {m}
  -128.393418870219, -37.1402786055513, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 1 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 2 {m}
  -135.997847225609, -29.5358502501623, 0, !- X,Y,Z Vertex 3 {m}
  -135.997847225609, -29.5358502501623, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 1 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 2 {m}
  -128.473588249437, -22.0115912739903, 0, !- X,Y,Z Vertex 3 {m}
  -128.473588249437, -22.0115912739903, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 1 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 2 {m}
  -120.949329273266, -14.4873322978193, 0, !- X,Y,Z Vertex 3 {m}
  -120.949329273266, -14.4873322978193, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1368,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 1 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 2 {m}
  -113.425070297094, -6.96307332164827, 0, !- X,Y,Z Vertex 3 {m}
  -113.425070297094, -6.96307332164827, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1369,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 1 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 2 {m}
  -105.900811320923, 0.56118565452374, 0, !- X,Y,Z Vertex 3 {m}
  -105.900811320923, 0.56118565452374, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1370,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 1 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 2 {m}
  -98.3765523447522, 8.08544463069474, 0, !- X,Y,Z Vertex 3 {m}
  -98.3765523447522, 8.08544463069474, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 1 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 2 {m}
  -90.8522933685802, 15.6097036068667, 0, !- X,Y,Z Vertex 3 {m}
  -90.8522933685802, 15.6097036068667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 1 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 2 {m}
  -83.3280343924092, 23.1339625830377, 0, !- X,Y,Z Vertex 3 {m}
  -83.3280343924092, 23.1339625830377, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 1 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 2 {m}
  -75.8037754162372, 30.6582215592091, 0, !- X,Y,Z Vertex 3 {m}
  -75.8037754162372, 30.6582215592091, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1374,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 1 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 2 {m}
  -68.2795164400662, 38.1824805353804, 0, !- X,Y,Z Vertex 3 {m}
  -68.2795164400662, 38.1824805353804, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1375,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 1 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 2 {m}
  -60.7552574638952, 45.7067395115518, 0, !- X,Y,Z Vertex 3 {m}
  -60.7552574638952, 45.7067395115518, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1376,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 1 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 2 {m}
  -53.2309984877232, 53.2309984877233, 0, !- X,Y,Z Vertex 3 {m}
  -53.2309984877232, 53.2309984877233, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1377,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 1 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 2 {m}
  -45.6265701323342, 45.6265701323342, 0, !- X,Y,Z Vertex 3 {m}
  -45.6265701323342, 45.6265701323342, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1378,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 1 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 2 {m}
  -38.0221417769452, 38.0221417769452, 0, !- X,Y,Z Vertex 3 {m}
  -38.0221417769452, 38.0221417769452, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1379,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 1 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 2 {m}
  -30.4177134215562, 30.4177134215561, 0, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1380,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 0, !- X,Y,Z Vertex 3 {m}
  -22.8132850661671, 22.8132850661667, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1381,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -15.2088567107781, 15.2088567107777, 0, !- X,Y,Z Vertex 3 {m}
  -15.2088567107781, 15.2088567107777, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1382,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 1.32, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 1.32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1383,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 117,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 1.32, !- X,Y,Z Vertex 1 {m}
  -15.2088567107781, 15.2088567107777, 1.32, !- X,Y,Z Vertex 2 {m}
  -22.8132850661671, 22.8132850661667, 1.32, !- X,Y,Z Vertex 3 {m}
  -30.4177134215562, 30.4177134215561, 1.32, !- X,Y,Z Vertex 4 {m}
  -38.0221417769452, 38.0221417769452, 1.32, !- X,Y,Z Vertex 5 {m}
  -45.6265701323342, 45.6265701323342, 1.32, !- X,Y,Z Vertex 6 {m}
  -53.2309984877232, 53.2309984877233, 1.32, !- X,Y,Z Vertex 7 {m}
  -60.7552574638952, 45.7067395115518, 1.32, !- X,Y,Z Vertex 8 {m}
  -68.2795164400662, 38.1824805353804, 1.32, !- X,Y,Z Vertex 9 {m}
  -75.8037754162372, 30.6582215592091, 1.32, !- X,Y,Z Vertex 10 {m}
  -83.3280343924092, 23.1339625830377, 1.32, !- X,Y,Z Vertex 11 {m}
  -90.8522933685802, 15.6097036068667, 1.32, !- X,Y,Z Vertex 12 {m}
  -98.3765523447522, 8.08544463069474, 1.32, !- X,Y,Z Vertex 13 {m}
  -105.900811320923, 0.56118565452374, 1.32, !- X,Y,Z Vertex 14 {m}
  -113.425070297094, -6.96307332164827, 1.32, !- X,Y,Z Vertex 15 {m}
  -120.949329273266, -14.4873322978193, 1.32, !- X,Y,Z Vertex 16 {m}
  -128.473588249437, -22.0115912739903, 1.32, !- X,Y,Z Vertex 17 {m}
  -135.997847225609, -29.5358502501623, 1.32, !- X,Y,Z Vertex 18 {m}
  -128.393418870219, -37.1402786055513, 1.32, !- X,Y,Z Vertex 19 {m}
  -120.78899051483, -44.7447069609402, 1.32, !- X,Y,Z Vertex 20 {m}
  -113.184562159441, -52.3491353163293, 1.32, !- X,Y,Z Vertex 21 {m}
  -105.580133804052, -59.9535636717183, 1.32, !- X,Y,Z Vertex 22 {m}
  -97.9757054486632, -67.5579920271072, 1.32, !- X,Y,Z Vertex 23 {m}
  -90.3712770932742, -75.1624203824963, 1.32, !- X,Y,Z Vertex 24 {m}
  -82.7668487378852, -82.7668487378853, 1.32, !- X,Y,Z Vertex 25 {m}
  -72.4183409952202, -72.4183409952203, 1.32, !- X,Y,Z Vertex 26 {m}
  -62.0698332525552, -62.0698332525553, 1.32, !- X,Y,Z Vertex 27 {m}
  -70.9440233564462, -53.1956431486643, 1.32, !- X,Y,Z Vertex 28 {m}
  -79.8182134603372, -44.3214530447732, 1.32, !- X,Y,Z Vertex 29 {m}
  -88.6924035642282, -35.4472629408812, 1.32, !- X,Y,Z Vertex 30 {m}
  -80.4164257972212, -27.1712851738743, 1.32, !- X,Y,Z Vertex 31 {m}
  -72.1404480302142, -18.8953074068673, 1.32, !- X,Y,Z Vertex 32 {m}
  -63.8644702632062, -10.6193296398592, 1.32, !- X,Y,Z Vertex 33 {m}
  -55.5884924961992, -2.34335187285225, 1.32, !- X,Y,Z Vertex 34 {m}
  -47.3125147291922, 5.93262589415474, 1.32, !- X,Y,Z Vertex 35 {m}
  -38.4383246253008, -2.94156420973626, 1.32, !- X,Y,Z Vertex 36 {m}
  -29.5641345214096, -11.8157543136273, 1.32, !- X,Y,Z Vertex 37 {m}
  -20.6899444175184, -20.6899444175183, 1.32, !- X,Y,Z Vertex 38 {m}
  -10.3449722087592, -10.3449722087593, 1.32, !- X,Y,Z Vertex 39 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 1.32; !- X,Y,Z Vertex 40 {m}

Zone,
  Thermal Zone 118,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -81.5425438538881,                      !- X Origin {m}
  -119.304066274339,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1750,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538883, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1751,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1741,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.56319401867222e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1752,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1753,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1763,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, 7.60442835538883, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337017, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1746,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.56319401867222e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -1.56319401867222e-13, 0,            !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, 7.60442835538883, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538883, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1755,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 118,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538883, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -1.56319401867222e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 119,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -128.722661256241,                      !- X Origin {m}
  -125.917804357534,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1846,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868306, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1847,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1819,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2759777670073, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1848,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1856,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.59349829167607, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 2 {m}
  -8.2759777670073, -8.27597776700694, 0, !- X,Y,Z Vertex 3 {m}
  -8.2759777670073, -8.27597776700694, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1849,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1877,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868306, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868332, 8.86947605868306, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167607, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.59349829167607, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1850,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1842,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868332, 8.86947605868306, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868306, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1851,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 119,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868306, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167607, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.2759777670073, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 7.105427357601e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 12,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  67.4115199081472,                       !- X Origin {m}
  213.881618563129,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793368, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 296,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793368, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793368, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793368, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 120,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -143.615912640349,                      !- X Origin {m}
  -181.3774350608,                        !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1924,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538893, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1925,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1915,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1926,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727606, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1927,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1937,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538885, 7.60442835538893, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727606, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727606, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1928,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1920,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538885, 7.60442835538893, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538893, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1929,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 120,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727606, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 121,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -118.058548186906,                      !- X Origin {m}
  -186.237784028913,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1894,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.6044283553889, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1895,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1896,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1904,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980541, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1897,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1907,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.6044283553889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.6044283553889, 0,  !- X,Y,Z Vertex 2 {m}
  -17.9529360980541, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980541, -2.74407938727609, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1898,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.6044283553889, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.6044283553889, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1899,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 121,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.6044283553889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980541, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 122,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -133.267404897684,                      !- X Origin {m}
  -171.028927318135,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1918,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538882, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1919,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1909,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1920,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1928,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.952936098054, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1921,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1931,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538882, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.7440793872762, 0,  !- X,Y,Z Vertex 3 {m}
  -17.952936098054, -2.7440793872762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538882, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538882, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1923,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 122,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 123,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -120.446683489233,                      !- X Origin {m}
  -117.641826590527,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1840,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868367, 8.8694760586837, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1841,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1813,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700766, -8.27597776700729, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1842,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1850,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700766, -8.27597776700729, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700766, -8.27597776700729, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1843,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1871,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868367, 8.8694760586837, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868367, 8.8694760586837, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.593498291675701, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1844,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1836,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868367, 8.8694760586837, 0,  !- X,Y,Z Vertex 3 {m}
  -8.86947605868367, 8.8694760586837, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1845,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 123,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868367, 8.8694760586837, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700766, -8.27597776700729, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 124,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -128.129162964565,                      !- X Origin {m}
  -143.063258183225,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1822,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -8.8694760586832, 8.86947605868369, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1823,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700722, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 2 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1824,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1832,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256902, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700722, -8.2759777670073, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700722, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1825,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1853,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8694760586832, 8.86947605868369, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.8694760586832, 8.86947605868369, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256902, 0.593498291675701, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256902, 0.593498291675701, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1826,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1818,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.8694760586832, 8.86947605868369, 0,  !- X,Y,Z Vertex 3 {m}
  -8.8694760586832, 8.86947605868369, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1827,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 124,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8694760586832, 8.86947605868369, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256902, 0.593498291675701, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700722, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 125,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -129.316159547917,                      !- X Origin {m}
  -108.772350531843,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1870,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868338, 8.86947605868326, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1871,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1843,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700739, -8.27597776700755, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 2 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1872,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1880,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256904, 0.593498291675459, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700739, -8.27597776700755, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700739, -8.27597776700755, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1873,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868338, 8.86947605868326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868338, 8.86947605868326, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256904, 0.593498291675459, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256904, 0.593498291675459, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1874,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1866,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868338, 8.86947605868326, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868338, 8.86947605868326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1875,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 125,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868338, 8.86947605868326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256904, 0.593498291675459, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700739, -8.27597776700755, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.97903932025656e-13, 4.54747350886464e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 126,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -103.301229663543,                      !- X Origin {m}
  -118.235324882203,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1804,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868328, 8.86947605868362, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700728, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1806,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1814,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.593498291675616, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700728, -8.27597776700738, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700728, -8.27597776700738, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1807,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1835,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868328, 8.86947605868362, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868328, 8.86947605868362, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.593498291675616, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.593498291675616, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868328, 8.86947605868362, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868328, 8.86947605868362, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1809,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 126,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868328, 8.86947605868362, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.593498291675616, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700728, -8.27597776700738, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 127,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -55.9887149343508,                      !- X Origin {m}
  -124.167950776358,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1720,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1721,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1722,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1730,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641483, -2.74054385337026, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1723,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1733,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337026, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641483, -2.74054385337026, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1724,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538908, 7.60442835538875, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538908, 7.60442835538875, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1725,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 127,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538908, 7.60442835538875, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337026, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 128,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -136.01148428496,                       !- X Origin {m}
  -188.981863416189,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1912,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60442835538888, 7.60442835538899, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1913,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1903,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1914,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.744079387276, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1915,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1925,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538888, 7.60442835538899, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538888, 7.60442835538899, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.744079387276, 0,  !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.744079387276, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1916,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1908,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -7.60442835538888, 7.60442835538899, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538888, 7.60442835538899, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1917,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 128,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538888, 7.60442835538899, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.744079387276, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 129,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -104.355828920055,                      !- X Origin {m}
  -96.4907812081717,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1786,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1787,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1777,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087588, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1788,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641478, -2.74054385337018, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087588, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1789,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1799,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538876, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337018, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641478, -2.74054385337018, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1790,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1782,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538876, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1791,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 129,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337018, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 13,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 130,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -125.662976542295,                      !- X Origin {m}
  -178.633355673524,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1906,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538885, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1907,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1897,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1908,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1916,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.952936098054, -2.74407938727614, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1909,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1919,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538885, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, 7.60442835538885, 0,   !- X,Y,Z Vertex 2 {m}
  -17.952936098054, -2.74407938727614, 0, !- X,Y,Z Vertex 3 {m}
  -17.952936098054, -2.74407938727614, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1910,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.4210854715202e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -1.4210854715202e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -7.604428355389, 7.60442835538885, 0,   !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538885, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1911,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 130,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538885, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.952936098054, -2.74407938727614, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.348507742665, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -1.4210854715202e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 131,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -119.853185197557,                      !- X Origin {m}
  -134.787280416217,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1816,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868357, 8.86947605868333, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1817,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700759, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1818,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1826,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256906, 0.593498291676326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700759, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700759, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1819,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1847,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868357, 8.86947605868333, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868357, 8.86947605868333, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291676326, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256906, 0.593498291676326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1820,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1812,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868357, 8.86947605868333, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868357, 8.86947605868333, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1821,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 131,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868357, 8.86947605868333, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291676326, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700759, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 132,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -121.040181780909,                      !- X Origin {m}
  -100.496372764836,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1864,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868374, 8.8694760586833, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1865,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1837,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700776, -8.27597776700689, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1866,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1874,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.593498291675914, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700776, -8.27597776700689, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700776, -8.27597776700689, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1867,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868374, 8.8694760586833, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868374, 8.8694760586833, 0,  !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.593498291675914, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.593498291675914, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1868,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868374, 8.8694760586833, 0,  !- X,Y,Z Vertex 3 {m}
  -8.86947605868374, 8.8694760586833, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1869,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 132,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868374, 8.8694760586833, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.593498291675914, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700776, -8.27597776700689, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 133,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -140.871833253073,                      !- X Origin {m}
  -163.424498962746,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1930,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 3 {m}
  -7.6044283553889, 7.60442835538879, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1931,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1921,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1932,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1940,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1933,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1943,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6044283553889, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6044283553889, 7.60442835538879, 0,  !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.7440793872762, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.7440793872762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.6044283553889, 7.60442835538879, 0,  !- X,Y,Z Vertex 3 {m}
  -7.6044283553889, 7.60442835538879, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1935,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 133,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6044283553889, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.7440793872762, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 134,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -101.615285066685,                      !- X Origin {m}
  -78.5413806440235,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1792,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538909, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1783,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087589, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1794,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1802,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641479, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087589, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087589, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1795,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538909, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641479, -2.74054385337011, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1796,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538909, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538909, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1797,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 134,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538909, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087589, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 135,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -86.406428355907,                       !- X Origin {m}
  -93.7502373548016,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1768,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, 7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1769,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1759,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1770,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1778,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.949400564148, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1771,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1781,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538902, 7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -17.949400564148, -2.74054385337013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1772,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538902, 7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538902, 7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1773,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 135,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538902, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 136,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -63.5931432897399,                      !- X Origin {m}
  -116.563522420969,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1732,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538869, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1733,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1723,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1734,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1742,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.7405438533703, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1735,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1745,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538869, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538869, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.7405438533703, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.7405438533703, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1736,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538869, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538869, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1737,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 136,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538869, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.7405438533703, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.98427949019242e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 137,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -71.1975716451289,                      !- X Origin {m}
  -108.95909406558,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1744,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538865, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1745,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1735,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1746,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1754,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641483, -2.74054385337035, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1747,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1757,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.604428355389, 7.60442835538865, 0,   !- X,Y,Z Vertex 2 {m}
  -17.9494005641483, -2.74054385337035, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641483, -2.74054385337035, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1748,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-13, 0,             !- X,Y,Z Vertex 2 {m}
  -7.604428355389, 7.60442835538865, 0,   !- X,Y,Z Vertex 3 {m}
  -7.604428355389, 7.60442835538865, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1749,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 137,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.604428355389, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641483, -2.74054385337035, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087593, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 138,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -148.476261608462,                      !- X Origin {m}
  -155.820070607357,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1942,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538873, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1933,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1944,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1952,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727626, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1945,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1955,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538873, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538885, 7.60442835538873, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727626, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727626, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538885, 7.60442835538873, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538885, 7.60442835538873, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1947,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 138,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538885, 7.60442835538873, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727626, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 139,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -163.68511831924,                       !- X Origin {m}
  -140.611213896579,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1966,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538865, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1957,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426654, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1968,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1976,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727634, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426654, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426654, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1969,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538876, 7.60442835538865, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727634, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727634, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538876, 7.60442835538865, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538876, 7.60442835538865, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1971,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 139,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538876, 7.60442835538865, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727634, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426654, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 14,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.9897658764128,                       !- X Origin {m}
  183.459864531394,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793331, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073756, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 416,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793331, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073756, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793331, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793331, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073756, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 140,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -111.57720743055,                       !- X Origin {m}
  -126.51130264921,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1810,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868292, 8.86947605868296, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1811,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700692, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1812,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1820,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256909, 0.593498291675971, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700692, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700692, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1813,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1841,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868292, 8.86947605868296, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868292, 8.86947605868296, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291675971, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256909, 0.593498291675971, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1806,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868292, 8.86947605868296, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868292, 8.86947605868296, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1815,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 140,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868292, 8.86947605868296, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291675971, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700692, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 141,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -158.824769351127,                      !- X Origin {m}
  -166.168578350022,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1948,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538888, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1939,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1950,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727612, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1961,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538888, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538888, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727612, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727612, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1944,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538888, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538888, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1953,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 141,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538888, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727612, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 142,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -137.592137314924,                      !- X Origin {m}
  -117.048328298851,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1876,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868306, 8.86947605868282, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1877,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1849,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700705, -8.27597776700718, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1878,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1886,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291675814, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700705, -8.27597776700718, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700705, -8.27597776700718, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1879,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868306, 8.86947605868282, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868306, 8.86947605868282, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675814, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291675814, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1880,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1872,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868306, 8.86947605868282, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868306, 8.86947605868282, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1881,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 142,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868306, 8.86947605868282, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675814, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700705, -8.27597776700718, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -1.84741111297626e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 143,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -112.170705722226,                      !- X Origin {m}
  -109.365848823519,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1834,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868301, 8.86947605868336, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1835,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1807,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700701, -8.27597776700765, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1836,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1844,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291676354, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700701, -8.27597776700765, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700701, -8.27597776700765, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1837,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1865,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868301, 8.86947605868336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868301, 8.86947605868336, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291676354, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291676354, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1838,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868301, 8.86947605868336, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868301, 8.86947605868336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1839,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 143,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868301, 8.86947605868336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291676354, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700701, -8.27597776700765, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.5527136788005e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 144,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -111.960257275444,                      !- X Origin {m}
  -88.8863528527827,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1798,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538908, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1789,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087587, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1800,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641487, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087587, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087587, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1801,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538908, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641487, -2.74054385337013, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641487, -2.74054385337013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1794,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538908, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538908, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1803,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 144,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538908, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641487, -2.74054385337013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087587, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.70006239588838e-13, -1.4210854715202e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 145,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -166.429197706516,                      !- X Origin {m}
  -158.564149994633,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1960,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538882, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1951,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1962,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980537, -2.74407938727617, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1963,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1973,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538873, 7.60442835538882, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980537, -2.74407938727617, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980537, -2.74407938727617, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1956,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538873, 7.60442835538882, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538873, 7.60442835538882, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1965,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 145,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538873, 7.60442835538882, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980537, -2.74407938727617, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-13, -1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 146,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -145.868115081931,                      !- X Origin {m}
  -125.324306065858,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1882,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868369, 8.86947605868316, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1883,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1855,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2759777670077, -8.27597776700784, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 2 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1884,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1892,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256907, 0.59349829167617, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 2 {m}
  -8.2759777670077, -8.27597776700784, 0, !- X,Y,Z Vertex 3 {m}
  -8.2759777670077, -8.27597776700784, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1885,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868369, 8.86947605868316, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868369, 8.86947605868316, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256907, 0.59349829167617, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256907, 0.59349829167617, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1886,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1878,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868369, 8.86947605868316, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868369, 8.86947605868316, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1887,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 146,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868369, 8.86947605868316, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256907, 0.59349829167617, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.2759777670077, -8.27597776700784, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.12638803734444e-13, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 147,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -156.080689963851,                      !- X Origin {m}
  -148.215642251968,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1954,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538871, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1945,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426653, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 2 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1956,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1964,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727632, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426653, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426653, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1957,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1967,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538871, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538882, 7.60442835538871, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727632, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727632, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538882, 7.60442835538871, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538871, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1959,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 147,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538871, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727632, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426653, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.70530256582424e-13, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 148,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -174.033626061905,                      !- X Origin {m}
  -150.959721639244,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1972,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538865, 7.60442835538879, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1963,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1974,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980536, -2.74407938727623, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1975,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538865, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538865, 7.60442835538879, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980536, -2.74407938727623, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980536, -2.74407938727623, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1976,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1968,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538865, 7.60442835538879, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538865, 7.60442835538879, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1977,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 148,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538865, 7.60442835538879, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980536, -2.74407938727623, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426647, -10.3485077426652, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 149,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -89.1469722092772,                      !- X Origin {m}
  -111.69963791895,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1762,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538881, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1753,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1764,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641479, -2.7405438533702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087591, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1765,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1775,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538881, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641479, -2.7405438533702, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641479, -2.7405438533702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1766,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1758,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538881, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538881, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1767,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 149,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538881, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641479, -2.7405438533702, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 15,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  70.0936769444423,                       !- X Origin {m}
  150.355953463365,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793394, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700694, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793394, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793394, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 405,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793394, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793394, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793394, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 150,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -145.274616790255,                      !- X Origin {m}
  -142.469759891549,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1858,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868363, 8.86947605868275, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1859,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1831,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700762, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1860,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256906, 0.593498291675758, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700762, -8.27597776700725, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700762, -8.27597776700725, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1861,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1889,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868363, 8.86947605868275, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868363, 8.86947605868275, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256906, 0.593498291675758, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256906, 0.593498291675758, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1862,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1854,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868363, 8.86947605868275, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868363, 8.86947605868275, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1863,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 150,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868363, 8.86947605868275, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256906, 0.593498291675758, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700762, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 151,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -154.144092848939,                      !- X Origin {m}
  -133.600283832866,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1888,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868353, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1889,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1861,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700733, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1890,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256903, 0.59349829167553, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700733, -8.27597776700748, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700733, -8.27597776700748, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1891,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868353, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868332, 8.86947605868353, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256903, 0.59349829167553, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256903, 0.59349829167553, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1892,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1884,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868332, 8.86947605868353, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868332, 8.86947605868353, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1893,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 151,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868332, 8.86947605868353, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256903, 0.59349829167553, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700733, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 152,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -66.33368714311,                        !- X Origin {m}
  -134.512922985117,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1726,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538895, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1727,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1728,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337004, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087591, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087591, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1729,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1739,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538895, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538909, 7.60442835538895, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337004, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337004, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1730,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1722,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538909, 7.60442835538895, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538909, 7.60442835538895, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1731,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 152,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538909, 7.60442835538895, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337004, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 153,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -128.407055929571,                      !- X Origin {m}
  -196.586291771578,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1900,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538905, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1901,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1902,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980539, -2.74407938727597, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1903,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1913,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538893, 7.60442835538905, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980539, -2.74407938727597, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980539, -2.74407938727597, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1904,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1896,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538893, 7.60442835538905, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538893, 7.60442835538905, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1905,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 153,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538893, 7.60442835538905, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980539, -2.74407938727597, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426649, -10.348507742665, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 154,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -96.7514005646662,                      !- X Origin {m}
  -104.095209563561,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1774,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538906, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1775,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1765,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087588, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1776,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641478, -2.74054385337024, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087588, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1777,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1787,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538906, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538882, 7.60442835538906, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641478, -2.74054385337024, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641478, -2.74054385337024, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1770,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538882, 7.60442835538906, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538882, 7.60442835538906, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1779,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 154,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538882, 7.60442835538906, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641478, -2.74054385337024, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087588, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.41584530158434e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 155,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -73.9381154984991,                      !- X Origin {m}
  -126.908494629728,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1738,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538889, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1739,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1729,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087591, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1740,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087591, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087591, -10.3449722087591, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1741,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1751,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538889, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337011, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337011, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1734,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538889, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538889, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1743,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 155,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538889, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337011, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087591, -10.3449722087591, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 156,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -94.010856711296,                       !- X Origin {m}
  -86.1458089994125,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1780,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538898, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1771,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.344972208759, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1782,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1790,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.949400564148, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 2 {m}
  -10.344972208759, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  -10.344972208759, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1783,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1793,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538898, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538898, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.949400564148, -2.74054385337017, 0, !- X,Y,Z Vertex 3 {m}
  -17.949400564148, -2.74054385337017, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1784,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538898, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538898, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1785,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 156,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538898, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.949400564148, -2.74054385337017, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.344972208759, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 157,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -136.405140731572,                      !- X Origin {m}
  -151.339235950232,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1828,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868286, 8.86947605868303, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1829,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700685, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1830,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.1454538256909, 0.593498291676013, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700685, -8.27597776700696, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700685, -8.27597776700696, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1831,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1859,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868286, 8.86947605868303, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868286, 8.86947605868303, 0, !- X,Y,Z Vertex 2 {m}
  -17.1454538256909, 0.593498291676013, 0, !- X,Y,Z Vertex 3 {m}
  -17.1454538256909, 0.593498291676013, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1832,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1824,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868286, 8.86947605868303, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868286, 8.86947605868303, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1833,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 157,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
