  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868286, 8.86947605868303, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.1454538256909, 0.593498291676013, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700685, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 158,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -136.998639023248,                      !- X Origin {m}
  -134.193782124541,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1852,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868295, 8.86947605868343, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1853,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1825,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27597776700696, -8.27597776700756, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1854,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1862,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.145453825691, 0.593498291675417, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 2 {m}
  -8.27597776700696, -8.27597776700756, 0, !- X,Y,Z Vertex 3 {m}
  -8.27597776700696, -8.27597776700756, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1855,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1883,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868295, 8.86947605868343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.86947605868295, 8.86947605868343, 0, !- X,Y,Z Vertex 2 {m}
  -17.145453825691, 0.593498291675417, 0, !- X,Y,Z Vertex 3 {m}
  -17.145453825691, 0.593498291675417, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1856,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1848,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -8.86947605868295, 8.86947605868343, 0, !- X,Y,Z Vertex 3 {m}
  -8.86947605868295, 8.86947605868343, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1857,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 158,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86947605868295, 8.86947605868343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.145453825691, 0.593498291675417, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -8.27597776700696, -8.27597776700756, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 159,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -151.220340995738,                      !- X Origin {m}
  -173.773006705411,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1936,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538879, 7.60442835538893, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1927,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3485077426648, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 2 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1938,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9529360980538, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426651, 0, !- X,Y,Z Vertex 3 {m}
  -10.3485077426648, -10.3485077426651, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1939,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1949,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538879, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538879, 7.60442835538893, 0, !- X,Y,Z Vertex 2 {m}
  -17.9529360980538, -2.74407938727609, 0, !- X,Y,Z Vertex 3 {m}
  -17.9529360980538, -2.74407938727609, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1932,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538879, 7.60442835538893, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538879, 7.60442835538893, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1941,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 159,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538879, 7.60442835538893, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9529360980538, -2.74407938727609, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3485077426648, -10.3485077426651, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.98951966012828e-13, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 16,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.0285761933021,                       !- X Origin {m}
  173.842808246239,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793343, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700742, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700742, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793343, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 339,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793343, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793343, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700742, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 160,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -78.8020000005179,                      !- X Origin {m}
  -101.354665710191,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1756,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538902, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1747,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1758,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1766,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9494005641482, -2.74054385337038, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0, !- X,Y,Z Vertex 3 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1759,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1769,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60442835538905, 7.60442835538902, 0, !- X,Y,Z Vertex 2 {m}
  -17.9494005641482, -2.74054385337038, 0, !- X,Y,Z Vertex 3 {m}
  -17.9494005641482, -2.74054385337038, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60442835538905, 7.60442835538902, 0, !- X,Y,Z Vertex 3 {m}
  -7.60442835538905, 7.60442835538902, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1761,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 160,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60442835538905, 7.60442835538902, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -17.9494005641482, -2.74054385337038, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -10.3449722087592, -10.3449722087594, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.83693077310454e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 17,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  91.5689139500955,                       !- X Origin {m}
  204.935101537048,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700759, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 257,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700759, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 278,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700759, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 18,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  69.4231376853685,                       !- X Origin {m}
  166.237369738306,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793383, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 346,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700782, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 383,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073806, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700782, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793383, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793383, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073806, -15.8814162749408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793383, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793383, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793383, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073806, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700782, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 19,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  92.2394532091693,                       !- X Origin {m}
  189.053685262107,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 256,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700772, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700772, -8.27597776700762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  3.43,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 20,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  60.4766206592874,                       !- X Origin {m}
  190.394763780254,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793312, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 304,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700731, -8.27597776700713, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 341,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073713, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700731, -8.27597776700713, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 362,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793312, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793312, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073713, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793312, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793312, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793312, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073713, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700713, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  45.936282902494,                        !- X Origin {m}
  159.302470489446,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793402, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 400,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 437,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073742, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793402, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073742, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793402, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793402, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.5952043843464,                       !- X Origin {m}
  191.065303039328,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793388, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700737, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 365,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907377, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700737, -8.27597776700688, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 386,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793388, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907377, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793388, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793388, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  92.909992468243,                        !- X Origin {m}
  173.172268987166,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793368, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700695, -8.2759777670077, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700695, -8.2759777670077, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793368, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 315,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793368, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793368, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700695, -8.2759777670077, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 24,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  108.12086948411,                        !- X Origin {m}
  188.383146003033,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793323, -7.60543850793388, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700777, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700777, -8.27597776700688, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 290,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793323, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793323, -7.60543850793388, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793323, -7.60543850793388, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793323, -7.60543850793388, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793323, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 25,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  76.3580369342283,                       !- X Origin {m}
  189.72422452118,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079334, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 317,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.6054385079334, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 303,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.6054385079334, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079334, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 26,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  61.8176991774349,                       !- X Origin {m}
  158.631931230372,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793326, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 376,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 413,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700725, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 434,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793326, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793326, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 27,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  68.7525984262947,                       !- X Origin {m}
  182.118786013247,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079338, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700779, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700779, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 368,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079338, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079338, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 333,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079338, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079338, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079338, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700779, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 28,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  85.3045539603094,                       !- X Origin {m}
  165.566830479232,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793405, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700708, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 380,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793405, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 29,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  29.3843273684792,                       !- X Origin {m}
  175.854426023461,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.60543850793371, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073752, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700773, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793355, -7.60543850793371, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073752, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793355, -7.60543850793371, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.60543850793371, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073752, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  4.67875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 30,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  61.1471599183611,                       !- X Origin {m}
  174.513347505313,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.6054385079332, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700719, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 377,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700719, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.6054385079332, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793354, -7.6054385079332, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749412, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793354, -7.6054385079332, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.6054385079332, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.6054385079332, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700719, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 31,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  100.515430976177,                       !- X Origin {m}
  180.777707495099,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793326, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073365, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 320,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793326, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073365, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793326, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073365, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 32,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  52.20064289228,                         !- X Origin {m}
  198.670741547261,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793348, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700737, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907377, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700737, -8.27597776700748, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793348, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907377, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793348, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793348, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 33,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  54.2122606695013,                       !- X Origin {m}
  151.026492722439,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793366, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 406,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 443,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793366, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793366, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 429,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793366, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793366, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793366, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 34,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  83.9634754421619,                       !- X Origin {m}
  197.329663029114,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.605438507934, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700699, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700699, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.605438507934, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.605438507934, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.605438507934, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.605438507934, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.605438507934, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700699, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 35,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  45.2657436434202,                       !- X Origin {m}
  175.183886764387,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793397, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 364,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670074, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 401,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073799, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670074, -8.27597776700696, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 422,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793397, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793397, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073799, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793397, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793397, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793397, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, 5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 36,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  68.082059167221,                        !- X Origin {m}
  198.000202288188,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793371, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 311,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700773, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 332,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793371, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793371, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793371, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 37,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  59.8060814002136,                       !- X Origin {m}
  206.276180055195,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793408, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700708, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 326,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793408, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 38,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  62.4882384365087,                       !- X Origin {m}
  142.750514955431,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793329, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 412,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 435,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793329, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 39,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  52.8711821513538,                       !- X Origin {m}
  182.789325272321,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793351, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 334,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700731, -8.27597776700753, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073813, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700731, -8.27597776700753, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 392,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793351, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793351, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073813, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793351, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793351, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793351, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073813, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700753, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  5.51125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 40,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  53.5417214104276,                       !- X Origin {m}
  166.90790899738,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 407,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073742, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 428,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073742, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 41,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  37.6603051354866,                       !- X Origin {m}
  167.578448256453,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793334, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 394,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670074, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 431,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073799, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670074, -8.27597776700736, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793334, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073799, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 417,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793334, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793334, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 42,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.6991154523758,                       !- X Origin {m}
  157.961391971298,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793348, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670075, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670075, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 410,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793348, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 375,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793348, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793348, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670075, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 43,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  83.2929361830882,                       !- X Origin {m}
  213.211079304055,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793391, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700691, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700691, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793391, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793391, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793391, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793391, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793391, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700691, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 44,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.6874976751546,                       !- X Origin {m}
  205.605640796121,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793331, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 244,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793331, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 267,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793331, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793331, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 45,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  2.18125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 504,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 46,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  8.84125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 684,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 47,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  5.51125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 594,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 48,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  15.50125,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 864,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
