  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 894,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 49,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  8.00875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 685,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  8.00875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 50,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  13.42,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 834,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 51,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  4.67875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 52,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  11.33875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 52,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 775,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 53,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 53,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 54,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  3.43,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 54,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 55,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  10.09,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 55,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 56,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 56,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 57,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  12.17125,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 774,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 804,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 57,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 58,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  1.34875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 58,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 505,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 59,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  14.66875,                               !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

BuildingSurface:Detailed,
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
