  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 864,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 59,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 865,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

Zone,
  Thermal Zone 6,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 60,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.859313256951,                       !- X Origin {m}
  89.574966752826,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 916,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 938,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.3065848882151, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 921,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.3065848882151, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 930,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 60,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.3065848882151, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 61,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.4271706439322,                       !- X Origin {m}
  92.4087715479881,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1034,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534666, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.51217379208853, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 993,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534666, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534666, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208853, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743493, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743526, 7.97675374743493, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 61,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.51217379208853, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743526, 7.97675374743493, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 62,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.9149968518437,                       !- X Origin {m}
  77.9674378452061,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 994,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1037,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1023,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534665, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1032,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 62,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 63,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.47366314906176,                       !- X Origin {m}
  76.4552640531176,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743524, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 995,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743524, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1022,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534664, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 981,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534664, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 63,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534664, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 64,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.96148935697319,                       !- X Origin {m}
  62.0139303503356,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 982,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1025,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534664, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1011,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534664, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1020,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 64,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534664, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 65,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.6829376461046,                      !- X Origin {m}
  81.7513423636724,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 910,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 929,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 932,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821516, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821516, -7.30658488821511, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 924,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 65,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821516, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 66,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.456598093244,                       !- X Origin {m}
  52.5250028108118,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743528, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 977,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743528, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 972,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 66,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743528, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 67,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -4.01526439046205,                      !- X Origin {m}
  54.0371766029004,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 976,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743524, 7.9767537474352, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1019,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743524, 7.9767537474352, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1005,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1014,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 67,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.9767537474352, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 68,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -25.7631829814591,                      !- X Origin {m}
  59.831587699027,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 946,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915363, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 965,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938417, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915363, 7.82362438915362, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821513, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938417, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821513, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 960,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 68,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821513, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938417, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915363, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 69,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938409, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 908,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938409, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 69,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938409, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 7,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  2.18125,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 70,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -54.9895225343197,                      !- X Origin {m}
  89.0579272518875,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 898,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8236243891536, 7.82362438915355, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 917,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.8236243891536, 7.82362438915355, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 920,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 70,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.8236243891536, 7.82362438915355, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 71,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.50309059837349,                      !- X Origin {m}
  68.4785103056823,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 989,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1016,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 975,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 984,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 71,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 72,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9395585923055,                      !- X Origin {m}
  67.6552120881806,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 952,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915364, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938424, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915364, 7.82362438915362, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821514, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938424, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 957,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821514, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 966,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 72,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821514, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938424, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915364, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 73,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -32.5527283687358,                      !- X Origin {m}
  82.2683818646109,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 928,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915362, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915362, 7.82362438915364, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 950,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821512, -7.30658488821516, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 933,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821512, -7.30658488821516, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 942,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 73,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821512, -7.30658488821516, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915362, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 74,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -47.1658981451661,                      !- X Origin {m}
  96.8815516410411,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 904,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915361, 7.82362438915386, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915361, 7.82362438915386, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 926,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 909,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 918,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 74,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915386, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 75,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.450416896497,                        !- X Origin {m}
  84.4320178005528,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9767537474352, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1001,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.9767537474352, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4645799553467, -6.46457995534672, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 987,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.4645799553467, -6.46457995534672, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 75,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4645799553467, -6.46457995534672, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.9767537474352, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 76,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -54.4724830333813,                      !- X Origin {m}
  104.188136529256,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915355, 7.82362438915372, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938722, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915355, 7.82362438915372, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 914,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938722, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 897,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 906,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 76,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938722, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915355, 7.82362438915372, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 77,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  27.8917505992789,                       !- X Origin {m}
  85.9441915926414,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1000,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743527, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.51217379208862, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743527, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534667, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.51217379208862, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1029,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534667, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1038,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 77,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534667, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208862, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743527, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 78,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4798443458087,                      !- X Origin {m}
  60.5017565582471,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743523, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 983,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743523, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1010,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534668, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 969,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534668, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 78,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534668, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743523, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 79,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -33.0697678696743,                      !- X Origin {m}
  67.1381725872421,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 934,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 953,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915358, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 956,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.30658488821513, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.30658488821513, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 948,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 79,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.30658488821513, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 8,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 80,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -40.3763527578894,                      !- X Origin {m}
  74.4447574754573,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 922,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915361, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 941,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915361, 7.82362438915364, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 944,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821517, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821517, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 936,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821517, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 81,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -11.9920181378973,                      !- X Origin {m}
  46.0604228554651,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 970,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1013,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534665, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1008,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 82,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  -25.2461434805207,                      !- X Origin {m}
  74.9617969763957,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 940,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915358, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915358, 7.82362438915358, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 962,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821518, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 945,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821518, -7.30658488821511, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 954,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821518, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915358, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 83,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.9382431044084,                       !- X Origin {m}
  69.9906840977709,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 988,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743526, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1031,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743526, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1017,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1026,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 84,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1044,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1061,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 85,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  2.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1085,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1086,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1087,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1107,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 86,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  10.6,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1223,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1222,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1224,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1225,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1226,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1227,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1228,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1229,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1230,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1231,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1232,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1233,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1234,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1235,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1236,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1237,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1238,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1239,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1240,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1241,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1242,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1243,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1244,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1245,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 87,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  1.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1062,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1075,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1081,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1084,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 87,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1085,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 88,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  8.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1177,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1178,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1179,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1180,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1181,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1182,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1183,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1184,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1185,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1186,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1187,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1188,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1189,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1190,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1191,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1192,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1193,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1194,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1195,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1196,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1198,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1199,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 88,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 89,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  4.1,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1116,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1117,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1121,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1123,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1124,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1125,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1126,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1127,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1128,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1130,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 89,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  1.34875,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16; !- X,Y,Z Vertex 24 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

Zone,
  Thermal Zone 90,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1154,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1153,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1160,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1161,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1167,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1168,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1176,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 90,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 91,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  5.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1131,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1132,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1133,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1134,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1135,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1136,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1138,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1141,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1145,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1146,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1150,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1153,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 91,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1154,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 92,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  9.6,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1200,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 1201,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1202,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1203,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1204,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1205,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1206,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1207,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1208,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1209,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1210,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1211,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1212,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1213,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1214,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1215,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1216,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1217,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1218,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1219,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1220,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1221,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1222,                           !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 92,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1223,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

Zone,
  Thermal Zone 93,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  82.6690322998212,                       !- X Origin {m}
  -10.5700678674369,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1324,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258914, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1325,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1315,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1326,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1327,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1337,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258914, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258914, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616997, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1328,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1320,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258914, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258914, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1329,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 93,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258914, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616997, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 94,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  81.1970716836512,                       !- X Origin {m}
  8.64791593391148,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1306,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.87301159258919, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1307,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1308,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1316,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47196061616995, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0, !- X,Y,Z Vertex 3 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1309,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1319,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -8.87301159258915, -8.87301159258919, 0, !- X,Y,Z Vertex 2 {m}
  1.47196061616995, -19.2179838013484, 0, !- X,Y,Z Vertex 3 {m}
  1.47196061616995, -19.2179838013484, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1310,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -8.87301159258915, -8.87301159258919, 0, !- X,Y,Z Vertex 3 {m}
  -8.87301159258915, -8.87301159258919, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1311,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 94,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.87301159258915, -8.87301159258919, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.47196061616995, -19.2179838013484, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  10.3449722087592, -10.3449722087592, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.5527136788005e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 95,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1246,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1247,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1248,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1256,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604191, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1249,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1277,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604191, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604191, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1250,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1251,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 95,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604191, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 96,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  85.7819520528648,                       !- X Origin {m}
  17.3707851866287,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1282,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096541, -6.65387481096543, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1283,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1255,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1284,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1292,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604189, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1285,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096541, -6.65387481096543, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096541, -6.65387481096543, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604189, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604189, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1286,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1278,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096541, -6.65387481096543, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096541, -6.65387481096543, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1287,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 96,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096541, -6.65387481096543, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604189, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.48689957516035e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 97,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  100.711804630838,                       !- X Origin {m}
  15.7486822305868,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1258,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1259,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700742, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1260,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1268,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604243, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700742, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700742, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1261,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1289,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604243, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604243, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1262,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1254,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1263,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 97,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604243, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700742, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.24344978758018e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 98,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  94.0579298198722,                       !- X Origin {m}
  9.09480741962138,                       !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1288,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096541, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1289,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1261,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700784, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1290,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1298,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700784, -8.27597776700735, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700784, -8.27597776700735, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1291,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096546, -6.65387481096541, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604194, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1292,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1284,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096546, -6.65387481096541, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096546, -6.65387481096541, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1293,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 98,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096546, -6.65387481096541, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604194, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700784, -8.27597776700735, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.32907051820075e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 99,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  110.609885353887,                       !- X Origin {m}
  -7.45714811439333,                      !- Y Origin {m}
  11.9,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1300,                           !- Name
  Floor,                                  !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096586, -6.65387481096537, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1301,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1273,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700713, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1302,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62210295604213, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700713, -8.27597776700737, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700713, -8.27597776700737, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1303,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096586, -6.65387481096537, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -6.65387481096586, -6.65387481096537, 0, !- X,Y,Z Vertex 2 {m}
  1.62210295604213, -14.9298525779728, 0, !- X,Y,Z Vertex 3 {m}
  1.62210295604213, -14.9298525779728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1304,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1296,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096586, -6.65387481096537, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096586, -6.65387481096537, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1305,                           !- Name
  Roof,                                   !- Surface Type
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Construction Name
  Thermal Zone 99,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096586, -6.65387481096537, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.62210295604213, -14.9298525779728, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700713, -8.27597776700737, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -2.66453525910038e-15, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350618,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793099,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364368,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.0752751486901879,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433394,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804708,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906313,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494838,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052000001,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409826,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50,   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Reversed, !- Name
  1/2IN Gypsum,                           !- Layer 1
  Mass NonRes Wall Insulation-1.69,       !- Layer 2
  8IN CONCRETE HW RefBldg,                !- Layer 3
  1IN Stucco;                             !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,*,Surface Outside Face Temperature,hourly; !- Zone Average [C]