
OS:Version,
  {3597fcf5-4505-453b-934f-d97a6d60db6c}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {8b85f6ea-0508-4970-98a4-74afa3b3c79c}, !- Handle
  Story 1,                                !- Name
  0.1,                                    !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Handle
  0 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  {8b85f6ea-0508-4970-98a4-74afa3b3c79c}, !- Building Story Name
  {55946fd4-137b-4fd7-b512-51adb80f053c}; !- Thermal Zone Name

OS:Surface,
  {5218b0a9-5318-44ac-8916-ca1440611de2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {c24cc962-0b25-4d57-93d5-660295b33c0a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98006df4-3a80-4ea1-b8a6-e7940b060506}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3875d3-55f1-4ba9-9976-7de2d40db5f7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc492a70-9807-42d2-bfdf-574908bb05f3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1597ddbb-28b6-450d-8069-c14d4f686795}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1231a0f6-747a-4c47-ae46-f6632013c6a5}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7602aa5-ed12-48d5-ad2a-02b95745facb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cbdee70-efa4-4806-a671-4fc8cce3f5c4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee759cde-133c-45ba-8f5d-1ec7358d7c91}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e3bb0e-16a0-4a1c-b146-8f938ff52567}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0102e545-d5c5-4564-8a6e-59c96756a656}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1921c0b-9861-4b88-9d5b-335f3d4cccb4}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc80d7d2-a3ab-4e71-a0f6-ad19dc9c4f73}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6ebfe7-3ee3-488e-b923-d13eb4e8441c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390cadb2-0982-4bde-ad92-812e58673c39}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb67a1e0-e616-4bb8-9e9c-9d6508a85410}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eee591a-d535-44a5-9ed3-2919bead0e98}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97896a7-15ae-485f-a6c0-6983d542be84}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78842798-4566-4e66-aa33-0b6cee9813cd}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1facf01-830b-4e9d-ab1e-0beb415cbdfb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001a230a-020f-462f-907e-576ddeeefd5d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c215b6-696f-430d-9489-2820c1803047}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908100be-8b16-46cf-adcd-7383f5ab8d4b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d348ff-8c89-4fe6-bd44-76ec7da3d69c}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a57144c-c7fb-47c6-aa5f-150684d1c43f}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82521428-3a4f-4b15-85f4-3b001df39a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {f4180de1-cd1d-4b8f-a558-d7b1b5ae71df}, !- Handle
  Story 2,                                !- Name
  1.34875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Handle
  0 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  1.34875,                                !- Z Origin {m}
  {f4180de1-cd1d-4b8f-a558-d7b1b5ae71df}, !- Building Story Name
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}; !- Thermal Zone Name

OS:Surface,
  {c1f582db-e3d7-48f4-b64a-98dda81c011a}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {4be9b6a9-181f-4a5c-b145-8f736bbb4092}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9a5df9-2e52-41a6-967e-ca19513157e5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9423c94f-b59c-4278-a7a9-b8534432af55}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b398da2a-95cf-491b-ae7a-13c8d02615aa}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5785aaef-1a67-4857-b111-336dbcc23242}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5330243-d65e-4baf-88a7-483e55f2ff21}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49ca7d2-5d78-4906-b1d5-6e93afe1e61d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bbf2df-e783-4bde-822f-66f99304cfd6}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09351988-c6db-41a3-b9d0-d8fa77208f99}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8817532a-c9da-4db9-ba2d-348d5439ce14}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457d2793-ef2e-4570-adef-3aa58cb984d1}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c38e4a2-3531-40fe-a5ee-c08c43d05bea}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ef40ee-786f-4bce-8e4d-2517efd1edf7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf14961-a9dc-45a1-a093-9af527588945}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307c29dc-2ea9-4216-8622-3c872917cfb0}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d3e597-216c-40ad-a4f0-27ccc02d778b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3060038-e8f4-47d4-98eb-3d633f4a17ab}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b99d663-60e7-41e1-81f5-090c36a91e78}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538c891e-2cf1-4328-8d4e-ce1a42a3e70c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea9101c8-abf7-436e-b4c7-af5052cda302}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a012935-f272-41ef-94ef-116228fdeaf7}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e5f627-d2c3-441c-a22e-ac1a3a969457}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2628e848-7307-42c0-bc2e-33670d9a9ca8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9230672e-b0a6-47df-9a81-84fe28035589}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b67f4a5-204e-4099-8166-e4deb2737ae0}, !- Handle
  Surface 52,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb7832cd-8255-4875-b7eb-23c4f2459173}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308fcc0d-2c28-4c10-8d55-01f96a583a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {710f209b-b5c0-4f6e-a49c-153566cb21f2}, !- Handle
  Story 3,                                !- Name
  2.18125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Handle
  0 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  2.18125,                                !- Z Origin {m}
  {710f209b-b5c0-4f6e-a49c-153566cb21f2}, !- Building Story Name
  {45b67246-e254-416a-bba1-f15c9afa016c}; !- Thermal Zone Name

OS:Surface,
  {308fcc0d-2c28-4c10-8d55-01f96a583a31}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b67f4a5-204e-4099-8166-e4deb2737ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {a6e42897-2239-431c-8638-4d1ccc3180dd}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99282f7a-ffa7-403c-b99b-7fd94b49e9b1}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4cd4d1c-6500-4eac-9eea-283a138ff3c2}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f75df52-3d6e-47ec-af84-9c6e2f9bdca1}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750de052-6bb0-4eac-a938-3d2a7fe2915e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cadf2dc3-f333-422e-bb33-906c11e352fa}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5be4c0c-bd0c-49aa-a992-389f79cffea0}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a9eec6-1daf-4a8c-8814-588636c1d961}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a166515-db0b-4ebb-b4d8-b6ed0a96605d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9036119c-2043-41ee-8588-35b8824f02a5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cf36ff-c332-41c8-b500-d3e03cc58245}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d412a0d-b230-4fc5-a7d3-0684cbbe714a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49abe48-7f8e-4ccf-b554-70cb6de2e392}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd31129c-342c-4d9c-875f-d9d71d553e89}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a23ad7-4d5f-4a3b-bc79-d7be18d380bd}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c22dcd-d101-4624-ac76-e3d35b584228}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3adb24-2d34-4148-a269-b737b3eb20f3}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8feb4473-de80-448e-8f30-3cdfba3c236e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb46e81-cba6-46fb-aa1a-f7bc5ee4bb58}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf50be68-a2ea-4e27-9371-3877f9cf8b7c}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277467f4-8204-4b50-aa32-a69a6e3e0e35}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5840e339-51e1-4617-b7c9-8037476592cd}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac9a543-514d-462d-9c5d-8cb10e1576da}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9cd5899-5b9d-4619-baad-07ed8c5df524}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c36705-f967-428f-a30e-84f27de7f71b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f566ddcf-db85-4f7b-b050-0e0e405dd82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {55dd09f5-9200-46e8-8250-a92a93ecc295}, !- Handle
  Story 4,                                !- Name
  3.43,                                   !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Handle
  1 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  3.43,                                   !- Z Origin {m}
  {55dd09f5-9200-46e8-8250-a92a93ecc295}, !- Building Story Name
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}; !- Thermal Zone Name

OS:Surface,
  {aada6d6a-1916-491d-a051-aa4e5f7b5ec5}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {f1cf9d57-eb67-4f9f-98d8-d8227f589233}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ce6e0e-f592-4004-8eb6-902f4fb2ffb7}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cef2cb2-a15e-4d8d-ad30-71b0aab567e0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad19b8e0-d855-488a-bd89-24255795f38a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18651d56-60a6-4174-93fc-31eb92fe6679}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd57192-f171-4568-b193-b1c0dce05167}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8df3c3-4eda-4c7d-8d42-5c8ccc696b98}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e8a321-e086-4b40-b102-f6c245dc9695}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138bf61b-d7eb-41bf-84bb-a96698c220fe}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5710d1ba-4e3f-4505-823a-603feb9f1cc0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4812b42b-c855-4849-bde4-ca146785eefe}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6688d1-0213-4383-8e8c-03913e1e8280}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794b68fa-cd25-4b82-b5a5-d89e3249c604}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e38755-8811-487d-9fe2-5247dd54fa18}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de29ed-a01a-47c2-b7ca-804e414d4498}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2beba0-ea1a-4692-9612-75526fd3e49d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f0cddc-325f-46b4-91e3-e422a8740fdd}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa11d8ac-f3e4-4016-99c1-0a58181db9e0}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb81a87-ef50-4f0b-a288-2f16809ce0df}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91808667-cb5c-47e6-896a-3750c907c12c}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5656a64-5b1f-4d06-bd7a-8028811b9f8c}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9e2514-e814-4ea9-bcbc-5570b52bd2b7}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3373798e-4311-4907-a5a3-408d27501148}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8147961-bf7f-4c0c-af80-7a6776bf9878}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1f89be-9d0e-4f8b-89ff-f9fc7e22cc8d}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {242989f4-4ff8-4122-8738-bcbec3b9c3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {2a34bcfb-34a5-4df1-a655-acda4e83ec83}, !- Handle
  Story 5,                                !- Name
  4.67875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Handle
  1 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  4.67875,                                !- Z Origin {m}
  {2a34bcfb-34a5-4df1-a655-acda4e83ec83}, !- Building Story Name
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}; !- Thermal Zone Name

OS:Surface,
  {ba34c0fd-53c9-4800-bcb3-fe3a29284468}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {7503525f-77ed-4ca6-b4a3-c3df85ae2c80}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c6d41a-b5b4-449f-a7f9-e57d1acb6151}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af8612e-cc8a-4076-966b-3ff51bf8918e}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f22f5b-b440-4d5a-b446-0f09c11c5626}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70444ec1-e583-412f-84dc-3ede73ec7ca7}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3856f6d9-a2ba-474c-8043-e1749b499eb6}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c316e7a-1266-43e4-8810-2991684bdf84}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de62f7ce-3af3-444c-a17f-72e30c076548}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2934edfc-1639-4719-8ffd-b1160b1f3282}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e14db1b-16f3-46b2-b7bb-69b4d997f9b7}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cec667b-92ea-477b-bb1d-385231092c45}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880a70e7-544f-4215-b6aa-c908ccd9d564}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc48004-9c9f-4231-9e6e-18ad289b5127}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d44d34d-1007-4248-95bc-1bdc0d1abef3}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e0e6c6-9777-4af4-8024-85c90c120156}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffae9993-8a5f-4f77-b663-701d92aa8a07}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82f2daf-366e-404d-9077-da19b67e624c}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d36cfee-322c-4347-b04a-28dd88a6950f}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4fecc7-eea3-472d-a6bf-af1815461bac}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163006d2-b659-4839-b8fd-f0b5ffa89686}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0722bb7-a5ab-4bd7-830e-c839b4a644db}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f3ec14-feb4-446c-8d38-9bc365c35f8e}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970e0ffb-4443-4a81-8c52-75711ef222ec}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88a8792-2738-4cc6-aba8-4a7160a799a2}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef1adac-778e-4f6a-b905-370053da7d77}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {324ccc58-4a52-4228-8e61-b7ab500607fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c7cb00e-d674-47cd-a47e-a2c4642b5bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {d6b761b7-de82-4309-8540-ba0f77b58d8f}, !- Handle
  Story 6,                                !- Name
  5.51125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Handle
  1 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  5.51125,                                !- Z Origin {m}
  {d6b761b7-de82-4309-8540-ba0f77b58d8f}, !- Building Story Name
  {877163a2-0c0a-479b-9e57-4e651a360496}; !- Thermal Zone Name

OS:Surface,
  {7c7cb00e-d674-47cd-a47e-a2c4642b5bc4}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef1adac-778e-4f6a-b905-370053da7d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {ba36b883-0a54-464d-8a0a-2a0c89a9d25c}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af68055-37db-4542-8f45-8ab21c98ab1a}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839e5873-6a4d-4dfb-997b-36dfa748181a}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e31096-cd37-496f-bdce-af05082f2b29}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a43caf9-b70a-4940-9759-efdfe1a38d6e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163f7932-57b5-4fa1-9181-1acd416e3c3e}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9da9868-2a90-4caf-960e-0fedf79ef345}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52635dec-338b-4e0c-8e2e-abfb2f347976}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7ccea8-ebcd-4190-8e8a-3f739637474d}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236c16fe-6175-4ffd-a98c-8e5f592de0be}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1677329f-920d-4909-912c-f9724ad18362}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a6245b-0ca1-4aeb-a238-5414f380e6a1}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da0a222-c45b-4bda-90f8-5a5592a2f343}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0dedbe-79a7-47da-a426-bb872bc3d482}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351002dc-53fc-4068-a25f-0127308cf1f6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5309b9ab-c6ab-4cdc-b43b-ecba7d98dc6b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9c9407-d849-46d9-b23b-caa13c62599c}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82cd408a-3757-4fe9-a328-04ffb7fad667}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271bc4eb-372d-4512-acab-996833574634}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ff02d67-fdb1-4329-b33e-782c1a09ce6c}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca58c45-afdf-478a-abc3-6b54193ff025}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c460f4-b3dd-4bab-b672-ed426fee49d8}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de57ccd6-71f6-4a43-a58d-51f66b73086b}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b28d1f-16f7-4409-83f7-c61137365329}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {399e90ff-5806-4068-9be1-19ad42da9739}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ef3fdd9-1e59-4532-ac2c-182806a67ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {2edc144f-dd7f-4461-8839-1991c596991a}, !- Handle
  Story 7,                                !- Name
  6.76,                                   !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Handle
  2 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  {2edc144f-dd7f-4461-8839-1991c596991a}, !- Building Story Name
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}; !- Thermal Zone Name

OS:Surface,
  {60471cac-c148-4ea1-bdb2-54dc715ceaf0}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {7462a843-2cb1-4f59-bf01-7fb4e6cb21f3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ae5374-c75e-4ca7-ad18-3b2d00513b37}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e028719f-b4cd-42e6-a502-b1149ca98be3}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc7a86d6-0d4c-440c-8cd4-b0d00065abeb}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b00a167-d6bb-4a74-b565-7b8259e75657}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d7b2a6-e084-4071-b58b-9d62e563d4e9}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a862108-462e-4dcf-a685-853cdce7b549}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ebc905-b840-45f9-9381-7476a9c4a615}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fb6942-98ed-4b4b-a3c3-96424e8a5936}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c712c8-07c6-413a-a923-ddb6f2426044}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65a87d1-755c-4e6f-88cc-1839f2f50dc2}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39add282-ba3b-422d-8895-a935033c81d2}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07bfa609-e42f-4db4-b4e3-e7085bad9261}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e6dbde-5b30-4d21-bff3-835d71dfffaf}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1acff56c-18c5-48e8-9dec-1159821d85c5}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0740f75-e1f2-4012-963e-d8cf79c974f5}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee900da8-148f-4338-b87a-ff8a03e71ead}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b86654-35c0-41c5-b0fa-5f9b808adda4}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b20d354-ba68-46f2-87cc-dd21f3859598}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e05e88-7b83-47e3-bab4-4b97d9195cce}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4be931c-b8be-4b0f-b38c-178135ba50e2}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ea522b-7d76-45b1-bc4e-45b335361345}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2084ff33-2b75-40c1-974e-29b0af892c40}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580b6fa5-2ace-4d3c-bf27-72725f987ccd}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f001967d-2b10-4f56-899a-5a3f53d12e03}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f84a78f1-5275-4280-b23f-2e71230c7290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {6f7b2b8f-2dea-46db-908d-2e43252d0d07}, !- Handle
  Story 8,                                !- Name
  8.00875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Handle
  2 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  8.00875,                                !- Z Origin {m}
  {6f7b2b8f-2dea-46db-908d-2e43252d0d07}, !- Building Story Name
  {43ea8125-1684-4101-a04c-fde5d8e46aca}; !- Thermal Zone Name

OS:Surface,
  {35c86645-3562-4021-9579-8683a1495f47}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {0e9e403d-53ec-4d3c-93fe-0113c7a0ed37}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055c43c1-f17e-49da-999e-2c9256056a78}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf82ce34-851c-4d17-9c14-246d8f9d025e}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b90cf4-7acd-4d21-bb9d-1e64829dc430}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ccf8c37-5999-45b6-8c8c-d5e11658eb56}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7a8ce4-957f-477e-a2d2-b109cc286e40}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d241246-4771-4a6a-901b-16c652a6fafc}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c59a7f-da1c-4aea-9053-81bdee6b0070}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bae551e-35f3-47e9-a4f9-efa15362ab05}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281cb181-5029-45b7-a469-0452653ad66d}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2d5777-643f-4076-a177-7b4234a95542}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed32e1b4-a237-4e85-bb14-c087fcfd3b14}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9317ef19-885d-40ff-a51e-273907863914}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0cd26e-b630-4472-aeb9-0063f2f9b648}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69c0d9d-e1da-44e8-9e0f-1912d46da98e}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1652a6e2-c8ca-4347-a5ae-ba8e3725a56c}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8a5d37-9103-45de-8465-2e949d4510ce}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ec55af-29ac-48b0-a4d4-3039af5a13f7}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b45017-7793-4c69-ac4b-ca855d5abef2}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db926af7-0162-4b81-bb1a-ec277cce6198}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3336e5-ee42-479e-91f5-dbf447ac6a6c}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5935c8f-ee1c-4d7f-8abb-c0945449124e}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3640c88a-035a-4507-8bb8-6bfa5eae69fa}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29207f6d-563f-4716-b58e-c7d14caeeaa8}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41310e55-e03a-4df5-9a19-0242bd3137f5}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d75f13c-2f7b-4bd8-9752-ef302613d265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b71d49-efe4-4555-88e1-3129e3247733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:BuildingStory,
  {95c1589f-49f2-4093-8f94-c36b287aad5d}, !- Handle
  Story 9,                                !- Name
  8.84125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Handle
  2 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  8.84125,                                !- Z Origin {m}
  {95c1589f-49f2-4093-8f94-c36b287aad5d}, !- Building Story Name
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}; !- Thermal Zone Name

OS:Surface,
  {45b71d49-efe4-4555-88e1-3129e3247733}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41310e55-e03a-4df5-9a19-0242bd3137f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 4 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 6 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 7 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 8 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 9 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 10 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 11 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 12 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 13 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 14 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 15 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 16 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 17 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 18 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 19 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 20 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 21 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 22 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 23 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {9e6635b2-a60f-4167-8ece-90d40dac41c1}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4292dd60-a479-4f0b-b491-06474cd53d9a}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 1 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47262c6a-87c1-4c45-934f-d1fb56c6978d}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340147, -16.5519555340143, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340147, -16.5519555340143, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832c6b69-902f-4dea-8167-4d79e0ae84b6}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.8279333010223, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.8279333010223, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87d7e2d-fbed-460e-a24f-95bb5c2a68cc}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 1 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680292, -33.1039110680293, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680292, -33.1039110680293, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa1636e-f8e4-4025-9bcd-c069935cb274}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 1 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350372, -41.3798888350363, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350372, -41.3798888350363, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1d4d90-4e7c-45c9-bcd3-0472f1af460c}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 1 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 2 {m}
  33.7744503271032, -48.9853273429703, 0, !- X,Y,Z Vertex 3 {m}
  33.7744503271032, -48.9853273429703, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da85e4b-507d-4828-b0e8-eab228088ffc}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 1 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 2 {m}
  26.1690118191692, -56.5907658509043, 0, !- X,Y,Z Vertex 3 {m}
  26.1690118191692, -56.5907658509043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3f00b8-5f22-49c2-8d45-8315d3a8b1ec}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 1 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 2 {m}
  18.563573311236, -64.1962043588373, 0,  !- X,Y,Z Vertex 3 {m}
  18.563573311236, -64.1962043588373, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a79811-b3f6-4e50-ba32-f27bb5fd60b7}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 1 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 2 {m}
  10.9581348033024, -71.8016428667713, 0, !- X,Y,Z Vertex 3 {m}
  10.9581348033024, -71.8016428667713, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7469f4e0-22b9-49ca-9b37-5c3cd42ef33d}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 1 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 2 {m}
  3.35269629536879, -79.4070813747043, 0, !- X,Y,Z Vertex 3 {m}
  3.35269629536879, -79.4070813747043, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5750f5fd-202b-488f-aa83-bebeb620e1cc}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 1 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 2 {m}
  -4.25274221256481, -87.0125198826383, 0, !- X,Y,Z Vertex 3 {m}
  -4.25274221256481, -87.0125198826383, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eabaf0a-2e17-4dc9-b937-1c109df429f6}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 1 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 2 {m}
  -11.8581807204984, -94.6179583905723, 0, !- X,Y,Z Vertex 3 {m}
  -11.8581807204984, -94.6179583905723, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90375c33-e8fb-4501-b18e-5c7f34a8f7df}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 1 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 2 {m}
  -20.1341584875057, -86.3419806235643, 0, !- X,Y,Z Vertex 3 {m}
  -20.1341584875057, -86.3419806235643, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ed2234-510b-4a93-823b-243328d12e20}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 1 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 2 {m}
  -28.4101362545131, -78.0660028565573, 0, !- X,Y,Z Vertex 3 {m}
  -28.4101362545131, -78.0660028565573, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66baded0-3952-4886-9b49-8979f7193782}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 1 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 2 {m}
  -36.6861140215204, -69.7900250895503, 0, !- X,Y,Z Vertex 3 {m}
  -36.6861140215204, -69.7900250895503, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1762940-a5c2-42ab-9fab-e25bb0aad9c6}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 1 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 2 {m}
  -44.9620917885278, -61.5140473225423, 0, !- X,Y,Z Vertex 3 {m}
  -44.9620917885278, -61.5140473225423, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1cd7812-7511-4857-9a92-37835474df95}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 2 {m}
  -53.2380695555351, -53.2380695555353, 0, !- X,Y,Z Vertex 3 {m}
  -53.2380695555351, -53.2380695555353, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbec25a-b62a-43a9-883f-e69a71533e57}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 1 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 2 {m}
  -45.6326310476015, -45.6326310476013, 0, !- X,Y,Z Vertex 3 {m}
  -45.6326310476015, -45.6326310476013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8abf2b8-3f54-4b96-b981-110a0bc79947}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 1 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 2 {m}
  -38.027192539668, -38.0271925396683, 0, !- X,Y,Z Vertex 3 {m}
  -38.027192539668, -38.0271925396683, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6f8a63-55d1-4e41-9cf1-7585a9095227}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 1 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 2 {m}
  -30.4217540317344, -30.4217540317343, 0, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0aaf04-1848-4fb1-b87f-d166c09208f8}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0, !- X,Y,Z Vertex 3 {m}
  -22.8163155238008, -22.8163155238013, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b5cfb8-e45b-4464-a695-2cd33d39fa41}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  -15.2108770158672, -15.2108770158673, 0, !- X,Y,Z Vertex 3 {m}
  -15.2108770158672, -15.2108770158673, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f84d1c5-7637-45f5-9ad1-239c241a5780}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb97225-b0de-4ade-a6f3-765fe31189f3}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {156c6118-9e92-450c-99fa-c4cd55e70ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.8325, !- X,Y,Z Vertex 1 {m}
  -15.2108770158672, -15.2108770158673, 0.8325, !- X,Y,Z Vertex 2 {m}
  -22.8163155238008, -22.8163155238013, 0.8325, !- X,Y,Z Vertex 3 {m}
  -30.4217540317344, -30.4217540317343, 0.8325, !- X,Y,Z Vertex 4 {m}
  -38.027192539668, -38.0271925396683, 0.8325, !- X,Y,Z Vertex 5 {m}
  -45.6326310476015, -45.6326310476013, 0.8325, !- X,Y,Z Vertex 6 {m}
  -53.2380695555351, -53.2380695555353, 0.8325, !- X,Y,Z Vertex 7 {m}
  -44.9620917885278, -61.5140473225423, 0.8325, !- X,Y,Z Vertex 8 {m}
  -36.6861140215204, -69.7900250895503, 0.8325, !- X,Y,Z Vertex 9 {m}
  -28.4101362545131, -78.0660028565573, 0.8325, !- X,Y,Z Vertex 10 {m}
  -20.1341584875057, -86.3419806235643, 0.8325, !- X,Y,Z Vertex 11 {m}
  -11.8581807204984, -94.6179583905723, 0.8325, !- X,Y,Z Vertex 12 {m}
  -4.25274221256481, -87.0125198826383, 0.8325, !- X,Y,Z Vertex 13 {m}
  3.35269629536879, -79.4070813747043, 0.8325, !- X,Y,Z Vertex 14 {m}
  10.9581348033024, -71.8016428667713, 0.8325, !- X,Y,Z Vertex 15 {m}
  18.563573311236, -64.1962043588373, 0.8325, !- X,Y,Z Vertex 16 {m}
  26.1690118191692, -56.5907658509043, 0.8325, !- X,Y,Z Vertex 17 {m}
  33.7744503271032, -48.9853273429703, 0.8325, !- X,Y,Z Vertex 18 {m}
  41.3798888350372, -41.3798888350363, 0.8325, !- X,Y,Z Vertex 19 {m}
  33.1039110680292, -33.1039110680293, 0.8325, !- X,Y,Z Vertex 20 {m}
  24.8279333010221, -24.8279333010223, 0.8325, !- X,Y,Z Vertex 21 {m}
  16.5519555340147, -16.5519555340143, 0.8325, !- X,Y,Z Vertex 22 {m}
  8.27597776700739, -8.27597776700728, 0.8325, !- X,Y,Z Vertex 23 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.8325; !- X,Y,Z Vertex 24 {m}

OS:ThermalZone,
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21325544-75bd-4985-9425-3d61f14e72a5}, !- Zone Air Inlet Port List
  {38306c2d-ca8c-4110-83a8-6fafe017e249}, !- Zone Air Exhaust Port List
  {90f60180-638b-4f62-8ddf-c6f189a4ecd0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27743229-326e-43fb-8e1e-6a619cc9ca9b}, !- Handle
  Node 1,                                 !- Name
  {90f60180-638b-4f62-8ddf-c6f189a4ecd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f60180-638b-4f62-8ddf-c6f189a4ecd0}, !- Handle
  {0ee36402-d0dc-4413-8ac0-7d9e9942f498}, !- Name
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}, !- Source Object
  11,                                     !- Outlet Port
  {27743229-326e-43fb-8e1e-6a619cc9ca9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21325544-75bd-4985-9425-3d61f14e72a5}, !- Handle
  Port List 1,                            !- Name
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}; !- HVAC Component

OS:PortList,
  {38306c2d-ca8c-4110-83a8-6fafe017e249}, !- Handle
  Port List 2,                            !- Name
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}; !- HVAC Component

OS:Sizing:Zone,
  {b31e90a2-763e-4866-8e21-40acde0bedcf}, !- Handle
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8762f4db-43b9-404e-b9e9-782a5167059c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {df00100e-aaf6-4382-a4b9-bd74c6f074f6}; !- Thermal Zone

OS:ThermalZone,
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e718708c-ee8e-4951-a298-71de2e59a475}, !- Zone Air Inlet Port List
  {9efbf19c-2d11-4051-a03c-dfc8363ab769}, !- Zone Air Exhaust Port List
  {25663019-169f-48a9-8f79-9686d3a72065}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4663f014-d015-4d7c-a105-9c2435cd33f5}, !- Handle
  Node 2,                                 !- Name
  {25663019-169f-48a9-8f79-9686d3a72065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25663019-169f-48a9-8f79-9686d3a72065}, !- Handle
  {9b1255cb-93db-4db0-abca-6605ce89e061}, !- Name
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}, !- Source Object
  11,                                     !- Outlet Port
  {4663f014-d015-4d7c-a105-9c2435cd33f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e718708c-ee8e-4951-a298-71de2e59a475}, !- Handle
  Port List 3,                            !- Name
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}; !- HVAC Component

OS:PortList,
  {9efbf19c-2d11-4051-a03c-dfc8363ab769}, !- Handle
  Port List 4,                            !- Name
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}; !- HVAC Component

OS:Sizing:Zone,
  {630e06d9-257a-4d77-8fd0-2d61640f40b0}, !- Handle
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c1dcb6e6-6282-4cd5-a884-92eca4b21973}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6dea0841-c5ec-423f-97b1-3898aa8a3659}; !- Thermal Zone

OS:ThermalZone,
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {835865a2-641b-4cfc-a5f3-4da5900027cd}, !- Zone Air Inlet Port List
  {82b9baf8-32f7-4473-8a9e-d89ca709bab2}, !- Zone Air Exhaust Port List
  {28fd2bf6-7208-4581-a3b7-cbc0871e72b9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1402b50b-b490-4245-bf28-c9b016b1a2e2}, !- Handle
  Node 3,                                 !- Name
  {28fd2bf6-7208-4581-a3b7-cbc0871e72b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28fd2bf6-7208-4581-a3b7-cbc0871e72b9}, !- Handle
  {39b99089-4828-4733-8d6a-04c682eff5bd}, !- Name
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}, !- Source Object
  11,                                     !- Outlet Port
  {1402b50b-b490-4245-bf28-c9b016b1a2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {835865a2-641b-4cfc-a5f3-4da5900027cd}, !- Handle
  Port List 5,                            !- Name
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}; !- HVAC Component

OS:PortList,
  {82b9baf8-32f7-4473-8a9e-d89ca709bab2}, !- Handle
  Port List 6,                            !- Name
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}; !- HVAC Component

OS:Sizing:Zone,
  {3085552f-43e4-43af-939a-fd2d1133069e}, !- Handle
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22c8d2a1-0535-4587-b1b1-8d8df57652a4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f1010a65-00d4-4003-bdd2-e5b42828bd35}; !- Thermal Zone

OS:ThermalZone,
  {877163a2-0c0a-479b-9e57-4e651a360496}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a79d168c-1b1f-469f-8847-2c085be08b9e}, !- Zone Air Inlet Port List
  {7c77aea5-1dbf-49f1-8e3c-48cafdc37c7d}, !- Zone Air Exhaust Port List
  {a859a94f-59d6-423d-a111-89c119f18bc9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edfd2885-ca26-4921-927c-2cd43f5510ad}, !- Handle
  Node 4,                                 !- Name
  {a859a94f-59d6-423d-a111-89c119f18bc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a859a94f-59d6-423d-a111-89c119f18bc9}, !- Handle
  {cb1acf1d-2c05-42af-83a4-57816895be47}, !- Name
  {877163a2-0c0a-479b-9e57-4e651a360496}, !- Source Object
  11,                                     !- Outlet Port
  {edfd2885-ca26-4921-927c-2cd43f5510ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a79d168c-1b1f-469f-8847-2c085be08b9e}, !- Handle
  Port List 7,                            !- Name
  {877163a2-0c0a-479b-9e57-4e651a360496}; !- HVAC Component

OS:PortList,
  {7c77aea5-1dbf-49f1-8e3c-48cafdc37c7d}, !- Handle
  Port List 8,                            !- Name
  {877163a2-0c0a-479b-9e57-4e651a360496}; !- HVAC Component

OS:Sizing:Zone,
  {16a048c7-b7cd-4a97-b879-7c7a600d5eb0}, !- Handle
  {877163a2-0c0a-479b-9e57-4e651a360496}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {336a55af-6f4f-4dc4-bf51-3ad5b990f49d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {877163a2-0c0a-479b-9e57-4e651a360496}; !- Thermal Zone

OS:ThermalZone,
  {43ea8125-1684-4101-a04c-fde5d8e46aca}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {267a7279-8380-4633-81bc-645e1e37a7fd}, !- Zone Air Inlet Port List
  {feb227f6-a73c-4b92-b1ef-27795791a649}, !- Zone Air Exhaust Port List
  {2d28b73c-e6e8-46ca-bd87-3261571d2ced}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4432c20a-8a82-4ad0-a42a-3fa845ff4f40}, !- Handle
  Node 5,                                 !- Name
  {2d28b73c-e6e8-46ca-bd87-3261571d2ced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d28b73c-e6e8-46ca-bd87-3261571d2ced}, !- Handle
  {f6e62bdf-bbac-4d8d-b882-f7cba39fd381}, !- Name
  {43ea8125-1684-4101-a04c-fde5d8e46aca}, !- Source Object
  11,                                     !- Outlet Port
  {4432c20a-8a82-4ad0-a42a-3fa845ff4f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {267a7279-8380-4633-81bc-645e1e37a7fd}, !- Handle
  Port List 9,                            !- Name
  {43ea8125-1684-4101-a04c-fde5d8e46aca}; !- HVAC Component

OS:PortList,
  {feb227f6-a73c-4b92-b1ef-27795791a649}, !- Handle
  Port List 10,                           !- Name
  {43ea8125-1684-4101-a04c-fde5d8e46aca}; !- HVAC Component

OS:Sizing:Zone,
  {74db566d-c083-47f5-81b9-4b5908d45bad}, !- Handle
  {43ea8125-1684-4101-a04c-fde5d8e46aca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2066339-e379-448b-901f-3956a52ff737}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {43ea8125-1684-4101-a04c-fde5d8e46aca}; !- Thermal Zone

OS:ThermalZone,
  {55946fd4-137b-4fd7-b512-51adb80f053c}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de3d0188-0db3-49c0-b099-25306722dde1}, !- Zone Air Inlet Port List
  {07378a61-0c5a-4d96-bb0d-4c36892de2df}, !- Zone Air Exhaust Port List
  {7e2e6b5a-7474-4b2f-9696-2fd33e16e63d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {296398c7-18c2-4b02-b302-4b4cf10db9b1}, !- Handle
  Node 6,                                 !- Name
  {7e2e6b5a-7474-4b2f-9696-2fd33e16e63d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e2e6b5a-7474-4b2f-9696-2fd33e16e63d}, !- Handle
  {f1c5c582-b91a-4a20-b390-ad89ca9ab22f}, !- Name
  {55946fd4-137b-4fd7-b512-51adb80f053c}, !- Source Object
  11,                                     !- Outlet Port
  {296398c7-18c2-4b02-b302-4b4cf10db9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de3d0188-0db3-49c0-b099-25306722dde1}, !- Handle
  Port List 11,                           !- Name
  {55946fd4-137b-4fd7-b512-51adb80f053c}; !- HVAC Component

OS:PortList,
  {07378a61-0c5a-4d96-bb0d-4c36892de2df}, !- Handle
  Port List 12,                           !- Name
  {55946fd4-137b-4fd7-b512-51adb80f053c}; !- HVAC Component

OS:Sizing:Zone,
  {e4023997-a281-4eef-817e-e36277d486da}, !- Handle
  {55946fd4-137b-4fd7-b512-51adb80f053c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1fa9569f-1b8a-4d62-b4c0-d610484c012e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {55946fd4-137b-4fd7-b512-51adb80f053c}; !- Thermal Zone

OS:ThermalZone,
  {45b67246-e254-416a-bba1-f15c9afa016c}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {480ac3d1-6181-4015-acb6-0a79b2240297}, !- Zone Air Inlet Port List
  {4718821c-8da8-42c6-a611-2c4dcccec1b9}, !- Zone Air Exhaust Port List
  {f338130a-950b-482f-a9c8-47efd9e64330}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19d75216-c2dc-44b6-96ad-e6460872175c}, !- Handle
  Node 7,                                 !- Name
  {f338130a-950b-482f-a9c8-47efd9e64330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f338130a-950b-482f-a9c8-47efd9e64330}, !- Handle
  {4261580a-f122-46b6-a86a-ee0b645e10c0}, !- Name
  {45b67246-e254-416a-bba1-f15c9afa016c}, !- Source Object
  11,                                     !- Outlet Port
  {19d75216-c2dc-44b6-96ad-e6460872175c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {480ac3d1-6181-4015-acb6-0a79b2240297}, !- Handle
  Port List 13,                           !- Name
  {45b67246-e254-416a-bba1-f15c9afa016c}; !- HVAC Component

OS:PortList,
  {4718821c-8da8-42c6-a611-2c4dcccec1b9}, !- Handle
  Port List 14,                           !- Name
  {45b67246-e254-416a-bba1-f15c9afa016c}; !- HVAC Component

OS:Sizing:Zone,
  {83ebc66a-0b32-464d-b0ed-d294a674aa1c}, !- Handle
  {45b67246-e254-416a-bba1-f15c9afa016c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf9c49d1-f609-47c2-9aa6-d237cba8ddc2}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {45b67246-e254-416a-bba1-f15c9afa016c}; !- Thermal Zone

OS:ThermalZone,
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbd58e5a-806e-4380-a031-a2fa24afb3e3}, !- Zone Air Inlet Port List
  {2661ef5c-1ea0-41fc-ab65-aad28a4ee76c}, !- Zone Air Exhaust Port List
  {58326ee7-bfcd-4fa8-a64b-3ba7f8b5a3e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3671d899-7e9e-4df9-8dba-fe08d3e551f8}, !- Handle
  Node 8,                                 !- Name
  {58326ee7-bfcd-4fa8-a64b-3ba7f8b5a3e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58326ee7-bfcd-4fa8-a64b-3ba7f8b5a3e9}, !- Handle
  {70b74eca-3cd3-4399-b2b3-75fe7316b012}, !- Name
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}, !- Source Object
  11,                                     !- Outlet Port
  {3671d899-7e9e-4df9-8dba-fe08d3e551f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbd58e5a-806e-4380-a031-a2fa24afb3e3}, !- Handle
  Port List 15,                           !- Name
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}; !- HVAC Component

OS:PortList,
  {2661ef5c-1ea0-41fc-ab65-aad28a4ee76c}, !- Handle
  Port List 16,                           !- Name
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}; !- HVAC Component

OS:Sizing:Zone,
  {0a443b18-0219-4c7d-8c22-77e8de57b047}, !- Handle
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {31b5875b-e128-4ead-b35d-daa4933381da}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a41824d9-91dc-4521-ad3f-d5e91f68ed62}; !- Thermal Zone

OS:ThermalZone,
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c9ea1c-7b33-4013-8617-b6a5446451af}, !- Zone Air Inlet Port List
  {8bacae16-7997-4b7a-ae94-e6227e564623}, !- Zone Air Exhaust Port List
  {655a15de-1634-45a2-8c78-c763235eb2db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5232d191-bfe4-4b8d-938e-8b69d776303f}, !- Handle
  Node 9,                                 !- Name
  {655a15de-1634-45a2-8c78-c763235eb2db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {655a15de-1634-45a2-8c78-c763235eb2db}, !- Handle
  {177deacd-6d78-42bd-b516-484a4c270cd2}, !- Name
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}, !- Source Object
  11,                                     !- Outlet Port
  {5232d191-bfe4-4b8d-938e-8b69d776303f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c9ea1c-7b33-4013-8617-b6a5446451af}, !- Handle
  Port List 17,                           !- Name
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}; !- HVAC Component

OS:PortList,
  {8bacae16-7997-4b7a-ae94-e6227e564623}, !- Handle
  Port List 18,                           !- Name
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}; !- HVAC Component

OS:Sizing:Zone,
  {09b1a4cc-9aad-482b-8637-62e01ffb9e7d}, !- Handle
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4d3c3a1-2756-4f90-9318-776f48314de1}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {39103d89-8f4d-428d-b537-94c5de0bd5bb}; !- Thermal Zone

OS:Space,
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Handle
  Roof,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.0169584160808,                       !- X Origin {m}
  221.487057071062,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {30f14e73-7162-4fea-ae77-411b134787b2}; !- Thermal Zone Name

OS:Surface,
  {8f6e8ad9-71e3-480c-8b43-4cfba29b8763}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2505823-003c-4431-83b8-9afe26092020}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c99a644d-d609-43ad-915d-ee62105e9a0d}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef67458d-2e2c-4526-8d18-01135d749fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512fa140-25ec-4b12-b8cd-4b4515bde4f5}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18eeef30-cdb3-40a4-915b-5e2080eb9921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c90d91-d183-4a4c-8aa8-89b976833d78}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793329, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceac7f3-66af-42b7-abf2-eb4b7e4fbee8}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {081b09cf-e93a-4c78-839c-2af4a91dbdfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Handle
  Roof 1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.2929361830882,                       !- X Origin {m}
  213.211079304055,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {52cd4aeb-4870-4c73-910b-7768e7c00760}; !- Thermal Zone Name

OS:Surface,
  {b99fbfa0-6f81-4b38-8db0-053834e5e969}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7449ffd-7c1c-46c5-8d23-56a8bd621edc}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700691, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f71761-904b-4ad1-874e-b5a6dbdef957}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f605b99-6e57-4f1f-80b5-c4e29efe9e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700691, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700691, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766aaeeb-cabb-40e4-86e5-6dc06d4cd42a}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe716ace-16bd-4ffb-8d0e-fd97785c0532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793391, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793391, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef67458d-2e2c-4526-8d18-01135d749fa4}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c99a644d-d609-43ad-915d-ee62105e9a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793391, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793391, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5572bd03-14f3-42b0-b7c2-6f97d0639110}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa90c2ac-c98d-4da1-8547-3dcf8cee0adc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793391, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700691, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Handle
  Roof 2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.5689139500955,                       !- X Origin {m}
  204.935101537048,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}; !- Thermal Zone Name

OS:Surface,
  {06d163ec-5776-4d86-ac08-de5645344ac9}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079336, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bd009d-22d6-41d8-8c8d-5f182cdef827}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700759, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1325d7-4cea-48e8-b5f5-37a9ec848b6a}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5041befc-21db-4707-9feb-f5beec7acb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700759, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700759, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fdc5f0-4138-409f-96f0-54a87c4bfb24}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0257d7-21e7-4a76-9669-fa9941bfe8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.6054385079336, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f605b99-6e57-4f1f-80b5-c4e29efe9e55}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f71761-904b-4ad1-874e-b5a6dbdef957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.6054385079336, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079336, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403ba898-e507-4965-a7fe-9cf8bf2a1807}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f079d70-e190-43b5-90f6-9e454c95eb5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079336, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700759, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Handle
  Roof 3,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  99.8448917171029,                       !- X Origin {m}
  196.65912377004,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {7892ad07-ce89-4879-80c3-09d66541e2d5}; !- Thermal Zone Name

OS:Surface,
  {393cf7b2-5193-4671-b6e7-f32964ee27f9}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793323, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ccbcbd-62b4-4097-9983-0bbfe0cb9ad3}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700712, -8.27597776700722, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70192bc4-67d1-48dd-97be-d8dbb15d43fe}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77f8f38-6376-4454-bbbd-fd2cf4d782f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259074118, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700712, -8.27597776700722, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700712, -8.27597776700722, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca66854-57c4-4e0c-a099-fd29d55146e2}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c32658-9cf3-4c29-b70f-cb35bcfcb634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793323, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793323, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259074118, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259074118, -15.8814162749412, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5041befc-21db-4707-9feb-f5beec7acb8b}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1325d7-4cea-48e8-b5f5-37a9ec848b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793323, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793323, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ea0d4d-421c-4c9d-800d-69c3d61b3b09}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0446bf8b-78f5-4324-9cbb-4d942c6531da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793323, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259074118, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700712, -8.27597776700722, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.27373675443232e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Handle
  Roof 4,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  108.12086948411,                        !- X Origin {m}
  188.383146003033,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}; !- Thermal Zone Name

OS:Surface,
  {6300e274-8a4c-42f0-b027-40b87827a6c9}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793323, -7.60543850793388, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03338ab-3f04-4ed1-9fae-4cd4f10f3c80}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700777, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a65cc6-0352-4d41-9281-68fa1558388d}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700688, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700777, -8.27597776700688, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56059ba5-7f36-4a1d-b1d2-e2c0ebc9f88e}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e570ae-50a0-4a01-81dc-7fd79955b73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793323, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793323, -7.60543850793388, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77f8f38-6376-4454-bbbd-fd2cf4d782f4}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70192bc4-67d1-48dd-97be-d8dbb15d43fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793323, -7.60543850793388, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793323, -7.60543850793388, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861780b2-b12c-48ec-a2fb-a4d8683a5de0}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55707b86-36f8-4d8d-a61a-e1339c15d0ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793323, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700777, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.27373675443232e-13, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Handle
  Roof 5,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.4115199081472,                       !- X Origin {m}
  213.881618563129,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}; !- Thermal Zone Name

OS:Surface,
  {de3ead62-67ef-4884-9997-95a4feccc127}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793368, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18eeef30-cdb3-40a4-915b-5e2080eb9921}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512fa140-25ec-4b12-b8cd-4b4515bde4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b77e068-d7bf-4c79-9e0b-8674a166386c}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {def7a539-e49c-4697-8e9a-fdbe30d61f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086d80c8-9e20-4671-b7db-63610aa62cfb}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5488a95f-2521-4da0-bda9-41fdff2b2e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793368, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8fd53c-b3ed-450f-af54-f61d6fd0c34d}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793368, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793368, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a0c1f7-3b81-4719-9af9-47ac99c36ce0}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06fed090-f7a8-4b4e-b347-ae78d3ea91e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Handle
  Roof 6,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6874976751546,                       !- X Origin {m}
  205.605640796121,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {cca79acc-dbcf-4ba2-84bf-79d025826426}; !- Thermal Zone Name

OS:Surface,
  {eb508f1d-3fab-4a7b-95e4-8ae1aa29ff6e}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793331, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe716ace-16bd-4ffb-8d0e-fd97785c0532}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766aaeeb-cabb-40e4-86e5-6dc06d4cd42a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66e9b3f-7280-41bc-baad-fc87707aa4fb}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47eb217e-5a9f-4299-b357-5d11ff5b1ab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700733, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738229fb-dbd5-4c7d-9036-920cbfecf43f}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427220b6-d730-4b1f-b8be-a2c9b00080dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793331, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def7a539-e49c-4697-8e9a-fdbe30d61f91}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b77e068-d7bf-4c79-9e0b-8674a166386c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793331, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793331, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96dad39-55e9-4dd8-9155-d1d30cc4958f}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffec18d1-80c8-4c0c-be01-50477a3127c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700733, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Handle
  Roof 7,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.9634754421619,                       !- X Origin {m}
  197.329663029114,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {132fa277-b45c-4459-857c-8607abff562e}; !- Thermal Zone Name

OS:Surface,
  {2d814b77-e15a-4336-b1a1-978b2cb6e2a6}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.605438507934, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0257d7-21e7-4a76-9669-fa9941bfe8f3}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3fdc5f0-4138-409f-96f0-54a87c4bfb24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700699, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79cd1c5-0136-4d74-ad03-bd108441ccbe}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2006d8ce-9491-4a11-b08b-f5cc039406f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700699, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700699, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32aecc5-5e37-4e73-92d1-2a37019f984a}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb69eb32-987c-4fe8-8a99-d498d5235f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.605438507934, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.605438507934, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eb217e-5a9f-4299-b357-5d11ff5b1ab9}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66e9b3f-7280-41bc-baad-fc87707aa4fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.605438507934, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.605438507934, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231f8f2c-b9ab-486d-93b6-61c7fa3314d9}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88777e2f-40b6-4814-9eec-241662911e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.605438507934, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700699, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Handle
  Roof 8,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.2394532091693,                       !- X Origin {m}
  189.053685262107,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c32b943-ee92-4d01-ace5-45bbdae28356}; !- Thermal Zone Name

OS:Surface,
  {2a46f7a5-3ff6-4770-9b2c-28ad6e71b7c0}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c32658-9cf3-4c29-b70f-cb35bcfcb634}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca66854-57c4-4e0c-a099-fd29d55146e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700772, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e242424-9c48-40b4-a026-1c46d89f8eb3}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1fce91-8598-4c8a-8573-e7eb7b2b8163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700762, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700772, -8.27597776700762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30837c8-6920-4d3b-add8-67ee8c314bae}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05759cd6-f60b-42f9-8497-eca84167160c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2006d8ce-9491-4a11-b08b-f5cc039406f6}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79cd1c5-0136-4d74-ad03-bd108441ccbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cac7562-2ecd-466f-b50a-c4fdb01576b8}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f30c0f8-0be6-4d4e-851c-cc5c27fa8474}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700772, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Handle
  Roof 9,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.515430976177,                       !- X Origin {m}
  180.777707495099,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {93f97a1b-73ed-4fda-931b-ca348155348e}; !- Thermal Zone Name

OS:Surface,
  {25869a18-06cb-4238-bb12-a73dde167139}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793326, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e570ae-50a0-4a01-81dc-7fd79955b73e}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56059ba5-7f36-4a1d-b1d2-e2c0ebc9f88e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfcf209-e9b1-48a6-984b-b0e10cb9e887}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073365, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700728, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700728, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3424d764-5869-40c6-80cc-971d21fbf74b}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e50f564-a6bd-472f-9c29-5e981d467558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793326, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073365, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073365, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1fce91-8598-4c8a-8573-e7eb7b2b8163}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e242424-9c48-40b4-a026-1c46d89f8eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793326, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4675c1-a765-499e-9c4e-4d76934bc95c}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80d98b1f-fe81-4e20-b1e4-25287ab115b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073365, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700728, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Handle
  Roof 10,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.8060814002136,                       !- X Origin {m}
  206.276180055195,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}; !- Thermal Zone Name

OS:Surface,
  {0003e861-547b-4179-9c42-62ed095ed83e}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793408, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5488a95f-2521-4da0-bda9-41fdff2b2e7d}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {086d80c8-9e20-4671-b7db-63610aa62cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3418f367-227d-4bbd-93ee-d08d7eaabf30}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68e31cd-555e-4680-a65f-e2042ec663de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700708, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700708, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265fe1b1-16d5-482d-bf30-bef942ff1dff}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc18a730-0eba-4605-8b5d-d47a86bb75be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793362, -7.60543850793408, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c803b1-5869-45ac-a384-bdd30f8f6499}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793362, -7.60543850793408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793362, -7.60543850793408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0572359-a4c5-4e03-b3c7-79b3c4450415}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be4716bc-95ba-4f64-963a-a3cde38b6e0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793362, -7.60543850793408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Handle
  Roof 11,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.082059167221,                        !- X Origin {m}
  198.000202288188,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {67ddf222-783b-4d78-894c-b27e46868c0e}; !- Thermal Zone Name

OS:Surface,
  {446886f7-c519-432d-9cf8-f5c6866afdce}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793371, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427220b6-d730-4b1f-b8be-a2c9b00080dd}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738229fb-dbd5-4c7d-9036-920cbfecf43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11dfaac-adb8-486d-ae9d-09e333bfcceb}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00eaa5f7-bbd4-427b-8988-f88286249ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700773, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700773, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9290ffb9-62ec-4952-8914-96f90727a4d3}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f0030f-739f-432b-99f3-24006224a8f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793371, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68e31cd-555e-4680-a65f-e2042ec663de}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3418f367-227d-4bbd-93ee-d08d7eaabf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793371, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793371, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fccdd51-eb6b-4f68-839d-40555fa85665}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae321e52-c488-4163-a1b0-ec81ce176cb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Handle
  Roof 12,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3580369342283,                       !- X Origin {m}
  189.72422452118,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}; !- Thermal Zone Name

OS:Surface,
  {4e491f5e-c636-42b3-a62e-e4a32f066990}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079334, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb69eb32-987c-4fe8-8a99-d498d5235f44}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e32aecc5-5e37-4e73-92d1-2a37019f984a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa625f5e-1416-463e-809c-f5e7b9e16fc1}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a53e8a3-4782-42a3-ab56-1c4de36196fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073777, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eecd31c4-77c2-4fd8-8cd4-cc017d95feb1}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719ecde6-2bd4-4850-8a25-a416793744e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.6054385079334, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073777, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073777, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00eaa5f7-bbd4-427b-8988-f88286249ed2}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11dfaac-adb8-486d-ae9d-09e333bfcceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.6054385079334, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.6054385079334, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a659e0-7329-4151-a902-e27803366d6a}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a20ac4b-5904-4ca0-acaa-69c0be9de651}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.6054385079334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073777, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700739, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.97903932025656e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Handle
  Roof 13,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.6340147012357,                       !- X Origin {m}
  181.448246754173,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {755e0d56-aad6-4a9b-a42a-036902ee4257}; !- Thermal Zone Name

OS:Surface,
  {05e03db2-17ae-45c7-87c1-cd867cc2f686}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793402, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05759cd6-f60b-42f9-8497-eca84167160c}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30837c8-6920-4d3b-add8-67ee8c314bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a3b9ab-4628-4aa7-8a12-36d129ab8191}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0dcd655-8fae-41f6-9a78-eb76d0279d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1fa1df-230f-47ae-935f-a445c39ced91}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba07a82-4559-4aa0-a415-078cd70d6483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793402, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.881416274941, 0,  !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a53e8a3-4782-42a3-ab56-1c4de36196fe}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa625f5e-1416-463e-809c-f5e7b9e16fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793402, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793402, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee60028-ebdb-4d80-add0-269991c057a2}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06b0d56b-aa65-435e-9d6f-a91bd60facf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Handle
  Roof 14,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  92.909992468243,                        !- X Origin {m}
  173.172268987166,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}; !- Thermal Zone Name

OS:Surface,
  {f564b703-28ff-430e-ab92-bc9a3dd450d3}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793368, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e50f564-a6bd-472f-9c29-5e981d467558}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3424d764-5869-40c6-80cc-971d21fbf74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700695, -8.2759777670077, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364da4e7-d9ad-4885-8d2e-eca9e226d91e}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700695, -8.2759777670077, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700695, -8.2759777670077, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d83dbff3-339a-4be2-b99e-2dbd4d9ae3f4}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8b3da2-f9f7-43cf-8ee4-aea7fb323257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793368, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0dcd655-8fae-41f6-9a78-eb76d0279d3c}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a3b9ab-4628-4aa7-8a12-36d129ab8191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
