  -4.2632564145606e-14, 3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793368, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793368, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05207d61-c865-48e1-a311-96e813c02357}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39520097-e106-4204-9cd9-4da55d2c433c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793368, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700695, -8.2759777670077, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Handle
  Roof 15,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.20064289228,                         !- X Origin {m}
  198.670741547261,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {703f67cb-9372-4135-983b-771d5a4e51d1}; !- Thermal Zone Name

OS:Surface,
  {f73ddf4a-66e3-42e2-a36b-429dcea9db40}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793348, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc18a730-0eba-4605-8b5d-d47a86bb75be}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265fe1b1-16d5-482d-bf30-bef942ff1dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700737, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf29f1f-e143-4e71-a3ec-dc36d4b3d124}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f40137-f854-4e2a-bc83-e890445b559e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907377, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700748, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700737, -8.27597776700748, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915d8748-8f22-49b4-89c0-d2c8fb1e2f3f}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6585e5-58b3-436a-80dc-442de73ad30d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793348, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907377, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce79896-1d5b-4fef-86e1-cbe08b7ace49}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793348, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793348, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d695c903-912e-4bda-92ac-963f3643d40f}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {819de8c1-1449-41c9-9733-ae4a4d9dbc09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700748, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Handle
  Roof 16,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.4766206592874,                       !- X Origin {m}
  190.394763780254,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}; !- Thermal Zone Name

OS:Surface,
  {a8c052f0-a061-4d84-915f-4e23ad0f7bb4}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793312, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f0030f-739f-432b-99f3-24006224a8f9}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9290ffb9-62ec-4952-8914-96f90727a4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700731, -8.27597776700713, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9510f877-8729-438f-a84f-0957f015e41c}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b192e1-f2b2-4b1a-a4ea-a717606d82cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073713, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700713, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700731, -8.27597776700713, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3becc03d-01e0-41e6-bcdf-ceeda5a81470}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42864e8-d7cd-4799-81a8-eb0a6cc8d194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793312, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793312, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073713, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073713, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f40137-f854-4e2a-bc83-e890445b559e}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbf29f1f-e143-4e71-a3ec-dc36d4b3d124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793312, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793312, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6d842c-6e22-41fe-b0d2-4a0613005253}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3030e790-02d6-4118-b0b8-9bd44b1ed658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793312, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073713, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700713, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Handle
  Roof 17,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.7525984262947,                       !- X Origin {m}
  182.118786013247,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}; !- Thermal Zone Name

OS:Surface,
  {77c68962-8de6-4c88-bb61-bf79ab2511dc}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719ecde6-2bd4-4850-8a25-a416793744e0}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eecd31c4-77c2-4fd8-8cd4-cc017d95feb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700779, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf48398-c2ac-4f44-ac79-229ad4207b43}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c79fa3-f463-4f88-960c-ea66f0a44c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700779, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700779, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a4cfb8-c0f0-4cea-b969-1ca2cc3208bf}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ae7aa1-0b9a-4417-b995-0d43952521b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079338, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.6054385079338, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b192e1-f2b2-4b1a-a4ea-a717606d82cd}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9510f877-8729-438f-a84f-0957f015e41c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.6054385079338, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.6054385079338, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8148df75-0389-4eeb-ade4-93b4b7562421}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e9d49c6-73cb-417a-b795-381c425fcb27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.6054385079338, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700779, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Handle
  Roof 18,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.0285761933021,                       !- X Origin {m}
  173.842808246239,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}; !- Thermal Zone Name

OS:Surface,
  {3320cb7c-2398-4636-b9d3-533a846a5c1b}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793343, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba07a82-4559-4aa0-a415-078cd70d6483}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1fa1df-230f-47ae-935f-a445c39ced91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700742, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08e7ebf-496b-48bc-b111-85c653936b29}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7053f4-22bb-490f-aaa2-1557c2dad764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907372, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700742, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700742, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd204e-4258-4bd1-812e-550a88958081}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {951041d2-17d2-4839-82a5-4a2eccd3f255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793343, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907372, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907372, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c79fa3-f463-4f88-960c-ea66f0a44c28}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf48398-c2ac-4f44-ac79-229ad4207b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793343, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793343, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4448453-459a-4e3c-8ae1-749577eab934}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b2a4580-451d-45a7-9556-1e40343088ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793343, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907372, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700742, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Handle
  Roof 19,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.3045539603094,                       !- X Origin {m}
  165.566830479232,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}; !- Thermal Zone Name

OS:Surface,
  {b71a99ee-f2ea-4664-9350-953e206de114}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793405, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8b3da2-f9f7-43cf-8ee4-aea7fb323257}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d83dbff3-339a-4be2-b99e-2dbd4d9ae3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839ef491-8667-4896-bbe8-999fb4c90ba6}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700708, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700708, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9badd9-47f8-4b2d-aba4-29e054fcedba}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1607d483-bdb1-46bd-8040-9912245dbea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793405, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749411, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749411, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7053f4-22bb-490f-aaa2-1557c2dad764}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08e7ebf-496b-48bc-b111-85c653936b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9b43e2-e36f-4b12-9331-93c5d24d3e2a}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f9f0f95-c1ea-4b1d-9942-a67bdd67faaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749411, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700708, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Handle
  Roof 20,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.5952043843464,                       !- X Origin {m}
  191.065303039328,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {16c253b9-5c08-4c22-93e5-793a827afb8e}; !- Thermal Zone Name

OS:Surface,
  {3b0a4304-c0c7-4ed5-8ff2-e54c152c6db8}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793388, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6585e5-58b3-436a-80dc-442de73ad30d}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915d8748-8f22-49b4-89c0-d2c8fb1e2f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700737, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfface3a-02e9-4a7f-8d14-bc636f8cbc33}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5d0a4b-a4f8-41ba-94bf-459dac8e41fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.67053925907377, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700688, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700737, -8.27597776700688, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ad8db6-76c2-4020-95a0-2f2ee63f3520}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2783688c-d3e2-4126-ae3f-984e152ec1db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793363, -7.60543850793388, 0, !- X,Y,Z Vertex 2 {m}
  0.67053925907377, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.67053925907377, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373f6ac4-da34-4052-b05d-31c011955e14}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793363, -7.60543850793388, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793363, -7.60543850793388, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea30aa52-7168-443c-9193-2baccdbf4674}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3886b186-8411-4310-af7b-8916b2eb84b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793363, -7.60543850793388, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.67053925907377, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700737, -8.27597776700688, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.13686837721616e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Handle
  Roof 21,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.8711821513538,                       !- X Origin {m}
  182.789325272321,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}; !- Thermal Zone Name

OS:Surface,
  {ca8b275a-2833-41a5-94db-132f2d9c1ff1}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793351, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42864e8-d7cd-4799-81a8-eb0a6cc8d194}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3becc03d-01e0-41e6-bcdf-ceeda5a81470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700731, -8.27597776700753, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f1de34-e65d-401a-b69b-7c1d654b2ba2}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d2ad4a-c044-4adb-8907-60e5c6a4f38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073813, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700753, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700731, -8.27597776700753, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f8813c-5864-48f2-8011-d90156652c82}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd65142f-e3f8-498b-9fb1-e07753401cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793351, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793351, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073813, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073813, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce5d0a4b-a4f8-41ba-94bf-459dac8e41fc}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfface3a-02e9-4a7f-8d14-bc636f8cbc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793351, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793351, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15993d0e-3bea-4093-8e9f-01aff7a4f9ef}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4d0aa24-070a-453f-9956-4462863be236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793351, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073813, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700731, -8.27597776700753, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Handle
  Roof 22,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.1471599183611,                       !- X Origin {m}
  174.513347505313,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}; !- Thermal Zone Name

OS:Surface,
  {0517ef83-cb20-4193-9664-e261c803aa11}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.6054385079332, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ae7aa1-0b9a-4417-b995-0d43952521b5}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a4cfb8-c0f0-4cea-b969-1ca2cc3208bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700736, -8.27597776700719, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40493dcd-0464-40ff-bc01-6c5e3462d794}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {874bd4e6-a132-4113-99c2-91fdd9ea190f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073763, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700719, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700736, -8.27597776700719, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aaabf0c-7883-4315-be48-b2e5c264da77}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68dacd2e-4348-44ae-b8e7-5aa789649de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.6054385079332, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793354, -7.6054385079332, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073763, -15.8814162749412, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073763, -15.8814162749412, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d2ad4a-c044-4adb-8907-60e5c6a4f38f}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f1de34-e65d-401a-b69b-7c1d654b2ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793354, -7.6054385079332, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793354, -7.6054385079332, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179a1c54-4192-4616-8acb-496142a4ab20}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7addf46d-dbdc-4153-a12b-e62f2667a8ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793354, -7.6054385079332, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073763, -15.8814162749412, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700736, -8.27597776700719, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.98951966012828e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Handle
  Roof 23,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.4231376853685,                       !- X Origin {m}
  166.237369738306,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}; !- Thermal Zone Name

OS:Surface,
  {86de0353-baf2-4ba0-93cc-b80efc2927e0}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793383, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951041d2-17d2-4839-82a5-4a2eccd3f255}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd204e-4258-4bd1-812e-550a88958081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700782, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d14538b-a70b-498c-b5f9-586500acdb77}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef316d5d-d612-43e0-a0a3-81282d52f1ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073806, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700782, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700782, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d83567-d8c5-45f3-ad30-07d169f18b41}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf5cc4b-a245-44eb-830e-ab80cb5df853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793383, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793358, -7.60543850793383, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073806, -15.8814162749408, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073806, -15.8814162749408, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {874bd4e6-a132-4113-99c2-91fdd9ea190f}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40493dcd-0464-40ff-bc01-6c5e3462d794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793358, -7.60543850793383, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793358, -7.60543850793383, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fdbac7-c763-4e4e-a0a2-2b0ca85ef1b3}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21db2a1a-f071-41f9-b5e1-6af20016ce2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793358, -7.60543850793383, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073806, -15.8814162749408, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700782, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.70530256582424e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Handle
  Roof 24,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.6991154523758,                       !- X Origin {m}
  157.961391971298,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}; !- Thermal Zone Name

OS:Surface,
  {7ec0ef97-6fbc-4804-9e96-05e9f228e6eb}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793348, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1607d483-bdb1-46bd-8040-9912245dbea0}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9badd9-47f8-4b2d-aba4-29e054fcedba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670075, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f47c43-4b48-414a-8873-a967974cc931}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073749, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670075, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670075, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab4e90c-836f-45f0-9205-c3d2583895b7}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f687a2-7808-41a8-a4b9-36c9fa000b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793348, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073749, -15.8814162749405, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073749, -15.8814162749405, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef316d5d-d612-43e0-a0a3-81282d52f1ef}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d14538b-a70b-498c-b5f9-586500acdb77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793348, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793348, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094ff660-defb-44c0-9e43-80f47b4272c2}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9381d6b-9d2c-420d-a6a4-c1cd6a614f9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793348, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073749, -15.8814162749405, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670075, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.83169060316868e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Handle
  Roof 25,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.9897658764128,                       !- X Origin {m}
  183.459864531394,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}; !- Thermal Zone Name

OS:Surface,
  {e0b08b09-4bef-4463-a487-4d724bc9b534}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793331, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2783688c-d3e2-4126-ae3f-984e152ec1db}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ad8db6-76c2-4020-95a0-2f2ee63f3520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1d6a97-f5df-4b3e-bf50-161af22ca72b}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6ba13aa-c500-429b-b85a-3cca3b445538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073756, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59876052-df1a-4e3c-ba04-c923f3bb31f5}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1bd074b-e603-4f23-a1fd-afcfbb8ec852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793364, -7.60543850793331, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073756, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073756, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30e2461-3fe5-4e60-83fa-f48a7e7b9bfd}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793364, -7.60543850793331, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793364, -7.60543850793331, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef45a2c1-02eb-4a58-8b67-75458d85757d}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a67663a-c080-4be7-966a-2a79843a28e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793364, -7.60543850793331, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073756, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Handle
  Roof 26,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2657436434202,                       !- X Origin {m}
  175.183886764387,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}; !- Thermal Zone Name

OS:Surface,
  {3ab4c9cf-013d-4e2e-98f4-29ffb918a4a4}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793397, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd65142f-e3f8-498b-9fb1-e07753401cc1}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f8813c-5864-48f2-8011-d90156652c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670074, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94f1054-d9bd-4fbb-ba21-7b8e0b33508f}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5ddc4e5-4d5e-41c2-85c2-4570462e93e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073799, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700696, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670074, -8.27597776700696, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4b351e-662a-4abe-89b9-5351239cef22}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edfe56c-d784-4f47-a521-9dcf86292f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793397, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793397, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073799, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ba13aa-c500-429b-b85a-3cca3b445538}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1d6a97-f5df-4b3e-bf50-161af22ca72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.6843418860808e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, 5.6843418860808e-14, 0,              !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793397, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793397, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1b58c7-7e22-4d1a-b14e-f0c4938f38e6}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0f9e687-a00b-4b66-95d9-879a2444aec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793397, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700696, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, 5.6843418860808e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Handle
  Roof 27,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.5417214104276,                       !- X Origin {m}
  166.90790899738,                        !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {277c6822-d276-48d0-9916-471d62949b82}; !- Thermal Zone Name

OS:Surface,
  {e961927d-025b-45b2-9cdb-ff0a71fa1f39}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68dacd2e-4348-44ae-b8e7-5aa789649de1}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aaabf0c-7883-4315-be48-b2e5c264da77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c780969c-bc4c-4ccc-911f-da11fec4b855}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1dd0f9-d341-4f5a-a1ee-783f1ad310e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073742, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700762, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700762, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0db73a-f23c-4085-b99d-81e200a517b1}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f36edbb0-00ff-4a92-a2b9-0cbbbdb8ad30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793363, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073742, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ddc4e5-4d5e-41c2-85c2-4570462e93e3}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f94f1054-d9bd-4fbb-ba21-7b8e0b33508f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793363, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793363, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902f8ec4-4f47-4efd-bc56-9012667640dc}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e56a4f28-fde8-4a9b-a247-f6de20a92865}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793363, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700762, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Handle
  Roof 28,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8176991774349,                       !- X Origin {m}
  158.631931230372,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}; !- Thermal Zone Name

OS:Surface,
  {bc9e64bb-51a3-4817-ab29-bd84e52652a0}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793326, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf5cc4b-a245-44eb-830e-ab80cb5df853}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d83567-d8c5-45f3-ad30-07d169f18b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700738, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e394f4b-1b78-4bda-856f-27a07f29ce4c}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e294da00-6714-4d38-8843-c2e6f411e6eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700725, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700738, -8.27597776700725, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7193f6-3170-4e52-81cc-7142a4f33e0f}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705bbcf-76f5-4de7-a46f-68cd65f34e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793326, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1dd0f9-d341-4f5a-a1ee-783f1ad310e1}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c780969c-bc4c-4ccc-911f-da11fec4b855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793326, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793326, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebf2b61-daa0-4c50-8e43-d39b9f37605d}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67c26dd0-266f-4ac4-9101-fd3f6b801a57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793326, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700738, -8.27597776700725, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.55795384873636e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Handle
  Roof 29,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.0936769444423,                       !- X Origin {m}
  150.355953463365,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {683c9df6-36db-464b-9119-8fada906bc2a}; !- Thermal Zone Name

OS:Surface,
  {c80fad0f-06ad-4503-b88f-c3572beaf94e}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793394, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f687a2-7808-41a8-a4b9-36c9fa000b29}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab4e90c-836f-45f0-9205-c3d2583895b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f48dd82-d6ff-4f07-acc9-5f0ea2391e1a}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700694, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.27597776700694, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39b5638-0489-4c4f-a24a-7937c79ec91d}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {448b4a7b-cb59-4f1d-b7dc-44a9294bdbbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793394, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793394, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749409, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e294da00-6714-4d38-8843-c2e6f411e6eb}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e394f4b-1b78-4bda-856f-27a07f29ce4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793394, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793394, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3340f0-587a-4b51-9b6f-0de590d176ba}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d456930-a665-42d5-8247-165e69c7e1eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793394, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749409, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.27597776700694, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.5265128291212e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Handle
  Roof 30,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.3843273684792,                       !- X Origin {m}
  175.854426023461,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {97438961-6099-40a5-b1e3-5c68e2781136}; !- Thermal Zone Name

OS:Surface,
  {f527550d-b846-4368-b825-cef4521d77c8}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.60543850793371, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1bd074b-e603-4f23-a1fd-afcfbb8ec852}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59876052-df1a-4e3c-ba04-c923f3bb31f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700735, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a28ef1c-9d6d-4064-abcf-a9e68435ea31}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3fe8b2-af30-4e97-b466-01616b32c62f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073752, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700773, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700735, -8.27597776700773, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50b32fa-8f8a-4102-a224-e68bb2de54ea}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793355, -7.60543850793371, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073752, -15.8814162749407, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073752, -15.8814162749407, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9d4711-538a-42d0-b1a9-245d18fb7e0e}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793355, -7.60543850793371, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793355, -7.60543850793371, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66dff5b4-96e8-453f-9712-6eb9358424ac}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7656fc0e-0420-4b34-8670-e3cc3ab0840c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793355, -7.60543850793371, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073752, -15.8814162749407, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700735, -8.27597776700773, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Handle
  Roof 31,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.6603051354866,                       !- X Origin {m}
  167.578448256453,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {f421a24b-2757-4bac-ae97-60d6281243af}; !- Thermal Zone Name

OS:Surface,
  {e6a1b407-2258-4148-893e-b74f154a559b}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793334, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edfe56c-d784-4f47-a521-9dcf86292f3e}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4b351e-662a-4abe-89b9-5351239cef22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2759777670074, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb72e9ef-3520-4134-9ae1-884e8cc7bc16}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4ac270-8a3e-454b-9f97-83dd9372a142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073799, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700736, 0,  !- X,Y,Z Vertex 3 {m}
  8.2759777670074, -8.27597776700736, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38659935-47e1-4302-87b7-30989d3f805e}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.6054385079336, -7.60543850793334, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073799, -15.8814162749414, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073799, -15.8814162749414, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3fe8b2-af30-4e97-b466-01616b32c62f}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a28ef1c-9d6d-4064-abcf-a9e68435ea31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  -7.6054385079336, -7.60543850793334, 0, !- X,Y,Z Vertex 3 {m}
  -7.6054385079336, -7.60543850793334, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4231a2e5-1a75-4973-b7a4-081da5763c03}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3a31a48-cd8a-4b7a-9aab-e9a0d8587ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.6054385079336, -7.60543850793334, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073799, -15.8814162749414, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.2759777670074, -8.27597776700736, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Handle
  Roof 32,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.936282902494,                        !- X Origin {m}
  159.302470489446,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}; !- Thermal Zone Name

OS:Surface,
  {29997038-b239-428a-9188-9ce3473fcef1}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793402, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36edbb0-00ff-4a92-a2b9-0cbbbdb8ad30}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0db73a-f23c-4085-b99d-81e200a517b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700734, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6992b26c-728b-4870-8263-5851c6fce8a9}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16ba2b6c-a5f2-4bd2-931c-ed6b6cf7b20b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073742, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700702, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700734, -8.27597776700702, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8db0439-ea03-4d13-b7cc-5bb8a992eb1d}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793402, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073742, -15.881416274941, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073742, -15.881416274941, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4ac270-8a3e-454b-9f97-83dd9372a142}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb72e9ef-3520-4134-9ae1-884e8cc7bc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793402, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793402, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423c2117-d6ef-4dda-b74e-921ffc11e3d4}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {373e4ba6-3d22-4a8e-a9c7-8992f4c69b44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793402, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073742, -15.881416274941, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700734, -8.27597776700702, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Handle
  Roof 33,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.2122606695013,                       !- X Origin {m}
  151.026492722439,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf7dd678-c083-4632-b42c-877a04d25426}; !- Thermal Zone Name

OS:Surface,
  {88e37bd1-3859-4263-bd00-be2da7b1b91d}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793366, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705bbcf-76f5-4de7-a46f-68cd65f34e9a}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7193f6-3170-4e52-81cc-7142a4f33e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21411c4d-cc9d-4c84-a042-01238e53a83b}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddaa1a6b-0bf0-4f01-8a72-fe70d56b6b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073792, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106af046-9250-4e3a-b3e1-269faee253f6}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793366, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793361, -7.60543850793366, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073792, -15.8814162749406, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073792, -15.8814162749406, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ba2b6c-a5f2-4bd2-931c-ed6b6cf7b20b}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6992b26c-728b-4870-8263-5851c6fce8a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793361, -7.60543850793366, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793361, -7.60543850793366, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d116fd75-cc1b-4c24-8f99-3ca16b0d046f}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8245f39c-8073-4d28-ab7c-603301de9601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793361, -7.60543850793366, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073792, -15.8814162749406, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700739, -8.27597776700767, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.41060513164848e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Handle
  Roof 34,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4882384365087,                       !- X Origin {m}
  142.750514955431,                       !- Y Origin {m}
  9.89,                                   !- Z Origin {m}
  ,                                       !- Building Story Name
  {56c56943-2e23-4ad1-8227-8dae9117e91c}; !- Thermal Zone Name

OS:Surface,
  {a7f36272-6754-4403-a1cc-b5ac6e951831}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793329, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448b4a7b-cb59-4f1d-b7dc-44a9294bdbbe}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39b5638-0489-4c4f-a24a-7937c79ec91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700733, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e5b961-c616-46f9-812f-399a423173d5}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.2759777670073, 0,  !- X,Y,Z Vertex 3 {m}
  8.27597776700733, -8.2759777670073, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a966a2-a8a7-4826-a705-77bd48a55575}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  -7.60543850793356, -7.60543850793329, 0, !- X,Y,Z Vertex 2 {m}
  0.670539259073735, -15.8814162749413, 0, !- X,Y,Z Vertex 3 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaa1a6b-0bf0-4f01-8a72-fe70d56b6b4a}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21411c4d-cc9d-4c84-a042-01238e53a83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0, !- X,Y,Z Vertex 2 {m}
  -7.60543850793356, -7.60543850793329, 0, !- X,Y,Z Vertex 3 {m}
  -7.60543850793356, -7.60543850793329, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73089262-438e-4dd5-93fd-d50680bd9df0}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be72b020-0e46-4063-b478-67d03d507b99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.60543850793356, -7.60543850793329, 0.0999999999999996, !- X,Y,Z Vertex 1 {m}
  0.670539259073735, -15.8814162749413, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  8.27597776700733, -8.2759777670073, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.12638803734444e-13, 0.0999999999999996; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7892ad07-ce89-4879-80c3-09d66541e2d5}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f6cc300-8bac-46bc-8618-34dd94f17956}, !- Zone Air Inlet Port List
  {c685ed9c-7627-460f-b885-984b2d5c2a79}, !- Zone Air Exhaust Port List
  {a57f7651-5a1c-4896-838a-e9b1a2619803}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eefe718-011d-4f59-99b1-60f32b30ab92}, !- Handle
  Node 10,                                !- Name
  {a57f7651-5a1c-4896-838a-e9b1a2619803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a57f7651-5a1c-4896-838a-e9b1a2619803}, !- Handle
  {11aae69d-752f-4166-8895-4d360032ed4b}, !- Name
  {7892ad07-ce89-4879-80c3-09d66541e2d5}, !- Source Object
  11,                                     !- Outlet Port
  {6eefe718-011d-4f59-99b1-60f32b30ab92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f6cc300-8bac-46bc-8618-34dd94f17956}, !- Handle
  Port List 19,                           !- Name
  {7892ad07-ce89-4879-80c3-09d66541e2d5}; !- HVAC Component

OS:PortList,
  {c685ed9c-7627-460f-b885-984b2d5c2a79}, !- Handle
  Port List 20,                           !- Name
  {7892ad07-ce89-4879-80c3-09d66541e2d5}; !- HVAC Component

OS:Sizing:Zone,
  {44a0b21f-2a04-4cb3-83ab-6dc8abe7717b}, !- Handle
  {7892ad07-ce89-4879-80c3-09d66541e2d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70d210b9-09fa-4a70-aa2e-90dbcc73fd4c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7892ad07-ce89-4879-80c3-09d66541e2d5}; !- Thermal Zone

OS:ThermalZone,
  {755e0d56-aad6-4a9b-a42a-036902ee4257}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {627023e7-f9ad-4c8d-87c8-7b1be29a0a15}, !- Zone Air Inlet Port List
  {770aa1bb-0f9d-40c8-a104-04bde4da5665}, !- Zone Air Exhaust Port List
  {f6179d0e-59bd-4b1f-a86a-f2ec8b153c06}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f04833a-6f97-4539-864a-7e9f83062c14}, !- Handle
  Node 11,                                !- Name
  {f6179d0e-59bd-4b1f-a86a-f2ec8b153c06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6179d0e-59bd-4b1f-a86a-f2ec8b153c06}, !- Handle
  {3b52ba59-d2c6-4e58-a68f-ec6dfe451fb3}, !- Name
  {755e0d56-aad6-4a9b-a42a-036902ee4257}, !- Source Object
  11,                                     !- Outlet Port
  {3f04833a-6f97-4539-864a-7e9f83062c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {627023e7-f9ad-4c8d-87c8-7b1be29a0a15}, !- Handle
  Port List 21,                           !- Name
  {755e0d56-aad6-4a9b-a42a-036902ee4257}; !- HVAC Component

OS:PortList,
  {770aa1bb-0f9d-40c8-a104-04bde4da5665}, !- Handle
  Port List 22,                           !- Name
  {755e0d56-aad6-4a9b-a42a-036902ee4257}; !- HVAC Component

OS:Sizing:Zone,
  {77f611a8-543f-4a1f-85a5-14d8ee56e714}, !- Handle
  {755e0d56-aad6-4a9b-a42a-036902ee4257}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff8caa07-cc04-4d11-8e12-32c53d78bc62}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {755e0d56-aad6-4a9b-a42a-036902ee4257}; !- Thermal Zone

OS:ThermalZone,
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f45a134-cbff-4d78-9e85-8b8ba833182f}, !- Zone Air Inlet Port List
  {d9ba573a-a631-43f6-ad1a-8e3794713615}, !- Zone Air Exhaust Port List
  {ab93603f-2043-4ad8-a965-351908dd32dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbf8a00a-7e5e-460c-af34-4be8bdb9777e}, !- Handle
  Node 12,                                !- Name
  {ab93603f-2043-4ad8-a965-351908dd32dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab93603f-2043-4ad8-a965-351908dd32dc}, !- Handle
  {fb3433ee-e26e-4c84-a440-469e5421c5ba}, !- Name
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}, !- Source Object
  11,                                     !- Outlet Port
  {bbf8a00a-7e5e-460c-af34-4be8bdb9777e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f45a134-cbff-4d78-9e85-8b8ba833182f}, !- Handle
  Port List 23,                           !- Name
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}; !- HVAC Component

OS:PortList,
  {d9ba573a-a631-43f6-ad1a-8e3794713615}, !- Handle
  Port List 24,                           !- Name
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}; !- HVAC Component

OS:Sizing:Zone,
  {0a7c318d-48e2-43a5-8e33-3a0a7e96774e}, !- Handle
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24afc6fa-1fa4-4623-a875-3982a67793a3}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f1914fc6-8bdb-440b-9241-f1d4c69404db}; !- Thermal Zone

OS:ThermalZone,
  {30f14e73-7162-4fea-ae77-411b134787b2}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28f7e177-00ca-41da-b746-ca159480286a}, !- Zone Air Inlet Port List
  {64a764ef-8525-4b99-97cf-e30347797314}, !- Zone Air Exhaust Port List
  {15d0e4f2-7583-445f-b295-2fe328d5a063}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b30399d-5f99-438f-82c1-c6403a9063e5}, !- Handle
  Node 13,                                !- Name
  {15d0e4f2-7583-445f-b295-2fe328d5a063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15d0e4f2-7583-445f-b295-2fe328d5a063}, !- Handle
  {854d9390-e69c-4b0d-a4f3-bd0aaffbda99}, !- Name
  {30f14e73-7162-4fea-ae77-411b134787b2}, !- Source Object
  11,                                     !- Outlet Port
  {2b30399d-5f99-438f-82c1-c6403a9063e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28f7e177-00ca-41da-b746-ca159480286a}, !- Handle
  Port List 25,                           !- Name
  {30f14e73-7162-4fea-ae77-411b134787b2}; !- HVAC Component

OS:PortList,
  {64a764ef-8525-4b99-97cf-e30347797314}, !- Handle
  Port List 26,                           !- Name
  {30f14e73-7162-4fea-ae77-411b134787b2}; !- HVAC Component

OS:Sizing:Zone,
  {29a3aad6-09dd-49bd-9689-c150afafca5a}, !- Handle
  {30f14e73-7162-4fea-ae77-411b134787b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57114ed4-c3ec-4057-8000-c37bb7baa783}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {30f14e73-7162-4fea-ae77-411b134787b2}; !- Thermal Zone

OS:ThermalZone,
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84b211ea-5b18-42b4-8b78-e73351e0509c}, !- Zone Air Inlet Port List
  {323a1bf6-f768-4af8-81f0-6a829a96a613}, !- Zone Air Exhaust Port List
  {11a805f6-2833-4486-a430-ad9b1466a1cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28812258-32e5-406a-9ef6-d59057240aa8}, !- Handle
  Node 14,                                !- Name
  {11a805f6-2833-4486-a430-ad9b1466a1cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a805f6-2833-4486-a430-ad9b1466a1cd}, !- Handle
  {82b63076-39be-4db9-83dd-962bb4c82977}, !- Name
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}, !- Source Object
  11,                                     !- Outlet Port
  {28812258-32e5-406a-9ef6-d59057240aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84b211ea-5b18-42b4-8b78-e73351e0509c}, !- Handle
  Port List 27,                           !- Name
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}; !- HVAC Component

OS:PortList,
  {323a1bf6-f768-4af8-81f0-6a829a96a613}, !- Handle
  Port List 28,                           !- Name
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}; !- HVAC Component

OS:Sizing:Zone,
  {917148b1-6307-4b3d-9476-4040be8d1218}, !- Handle
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a5a4435-95a8-4a21-9ab3-084d9c7c62f8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5e45fbdf-09c6-4714-93f2-9bc8aed1d8dc}; !- Thermal Zone

OS:ThermalZone,
  {683c9df6-36db-464b-9119-8fada906bc2a}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35cf6c14-a6ea-463c-b446-8a0fed7329e4}, !- Zone Air Inlet Port List
  {9929e3a8-47bf-40a6-9f19-2d3c811ac1c9}, !- Zone Air Exhaust Port List
  {991c608e-3b3d-44cc-a86b-be4094bd6b61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47204113-9bec-4181-98f1-8e33529a7492}, !- Handle
  Node 15,                                !- Name
  {991c608e-3b3d-44cc-a86b-be4094bd6b61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {991c608e-3b3d-44cc-a86b-be4094bd6b61}, !- Handle
  {ae09d24a-f7ff-4281-a33d-513b69d7c28e}, !- Name
  {683c9df6-36db-464b-9119-8fada906bc2a}, !- Source Object
  11,                                     !- Outlet Port
  {47204113-9bec-4181-98f1-8e33529a7492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35cf6c14-a6ea-463c-b446-8a0fed7329e4}, !- Handle
  Port List 29,                           !- Name
  {683c9df6-36db-464b-9119-8fada906bc2a}; !- HVAC Component

OS:PortList,
  {9929e3a8-47bf-40a6-9f19-2d3c811ac1c9}, !- Handle
  Port List 30,                           !- Name
  {683c9df6-36db-464b-9119-8fada906bc2a}; !- HVAC Component

OS:Sizing:Zone,
  {3f530ec8-a1ad-4722-9e07-53f159f72a3e}, !- Handle
  {683c9df6-36db-464b-9119-8fada906bc2a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {398aed0c-4ba8-4cdb-ac34-23b939c8574f}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {683c9df6-36db-464b-9119-8fada906bc2a}; !- Thermal Zone

OS:ThermalZone,
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c541cf7-cd6b-4989-83ae-95a75acc285e}, !- Zone Air Inlet Port List
  {54401d21-925f-4efe-83d4-9ba24569d8bb}, !- Zone Air Exhaust Port List
  {b55d1d8c-fc6b-41c7-aae4-6e0b5c45b519}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1dd506d-cd7f-4d60-8887-e3ccf9148d3a}, !- Handle
  Node 16,                                !- Name
  {b55d1d8c-fc6b-41c7-aae4-6e0b5c45b519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b55d1d8c-fc6b-41c7-aae4-6e0b5c45b519}, !- Handle
  {33bd1fa6-dbf7-4207-b384-d95da10eebba}, !- Name
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}, !- Source Object
  11,                                     !- Outlet Port
  {c1dd506d-cd7f-4d60-8887-e3ccf9148d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c541cf7-cd6b-4989-83ae-95a75acc285e}, !- Handle
  Port List 31,                           !- Name
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}; !- HVAC Component

OS:PortList,
  {54401d21-925f-4efe-83d4-9ba24569d8bb}, !- Handle
  Port List 32,                           !- Name
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}; !- HVAC Component

OS:Sizing:Zone,
  {dbaf3bb2-eb53-445f-b5af-297607cbff19}, !- Handle
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6be1487f-4cb2-42a4-9e28-200f60638553}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {353a2c7a-c280-4b1c-bbc4-9f9a57d6e366}; !- Thermal Zone

OS:ThermalZone,
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fffb61c8-7ac6-4134-ab18-8c506d3bf752}, !- Zone Air Inlet Port List
  {f7029e67-2632-4bb9-8bce-42a4fcd34386}, !- Zone Air Exhaust Port List
  {a877ecde-635d-4290-8daf-945800443f55}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96fc0400-c290-4734-a1c5-12e4fdc7864a}, !- Handle
  Node 17,                                !- Name
  {a877ecde-635d-4290-8daf-945800443f55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a877ecde-635d-4290-8daf-945800443f55}, !- Handle
  {ae350f8f-d967-44e0-afb4-61f6c9e32da0}, !- Name
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}, !- Source Object
  11,                                     !- Outlet Port
  {96fc0400-c290-4734-a1c5-12e4fdc7864a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fffb61c8-7ac6-4134-ab18-8c506d3bf752}, !- Handle
  Port List 33,                           !- Name
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}; !- HVAC Component

OS:PortList,
  {f7029e67-2632-4bb9-8bce-42a4fcd34386}, !- Handle
  Port List 34,                           !- Name
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}; !- HVAC Component

OS:Sizing:Zone,
  {bd45fa10-fb92-402b-825f-86ebf17a8865}, !- Handle
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1b1c377-0780-4e98-9075-a0cd7a23b46e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {56e11fe2-71ee-4783-8395-d99ddf5540d8}; !- Thermal Zone

OS:ThermalZone,
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fb783c8-5021-44bf-99f0-1af4b29d2a08}, !- Zone Air Inlet Port List
  {3df24f76-db14-41c6-8566-6f0c5a9ccdda}, !- Zone Air Exhaust Port List
  {91bf70bd-6678-4a3a-8c3d-b3a3cf7c2a2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23f68476-fdf1-4c98-b3eb-b182d1d29ef7}, !- Handle
  Node 18,                                !- Name
  {91bf70bd-6678-4a3a-8c3d-b3a3cf7c2a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91bf70bd-6678-4a3a-8c3d-b3a3cf7c2a2a}, !- Handle
  {4720a53d-3b2e-4bb6-ab4e-465cbb13a138}, !- Name
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}, !- Source Object
  11,                                     !- Outlet Port
  {23f68476-fdf1-4c98-b3eb-b182d1d29ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fb783c8-5021-44bf-99f0-1af4b29d2a08}, !- Handle
  Port List 35,                           !- Name
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}; !- HVAC Component

OS:PortList,
  {3df24f76-db14-41c6-8566-6f0c5a9ccdda}, !- Handle
  Port List 36,                           !- Name
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}; !- HVAC Component

OS:Sizing:Zone,
  {bfe80159-1a17-49ac-9ae4-8f98bcd1be8e}, !- Handle
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c15d49a-5edc-416b-b1d6-e165487f408c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {966961f0-91a9-4645-b7d9-c29a0ec69d10}; !- Thermal Zone

OS:ThermalZone,
  {4c32b943-ee92-4d01-ace5-45bbdae28356}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4246548b-2468-4588-8a21-682129d78ccc}, !- Zone Air Inlet Port List
  {bd81de12-2598-431a-84ac-95d0178caf63}, !- Zone Air Exhaust Port List
  {58ce54dc-5b69-4fb1-9f2a-15a2eaacd23b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c2be236-240c-4f95-821b-cea708911f42}, !- Handle
  Node 19,                                !- Name
  {58ce54dc-5b69-4fb1-9f2a-15a2eaacd23b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ce54dc-5b69-4fb1-9f2a-15a2eaacd23b}, !- Handle
  {76853d33-9115-4f7a-b104-1955c2abb57d}, !- Name
  {4c32b943-ee92-4d01-ace5-45bbdae28356}, !- Source Object
  11,                                     !- Outlet Port
  {2c2be236-240c-4f95-821b-cea708911f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4246548b-2468-4588-8a21-682129d78ccc}, !- Handle
  Port List 37,                           !- Name
  {4c32b943-ee92-4d01-ace5-45bbdae28356}; !- HVAC Component

OS:PortList,
  {bd81de12-2598-431a-84ac-95d0178caf63}, !- Handle
  Port List 38,                           !- Name
  {4c32b943-ee92-4d01-ace5-45bbdae28356}; !- HVAC Component

OS:Sizing:Zone,
  {70b324d5-ae55-4732-982c-660e1ab8a879}, !- Handle
  {4c32b943-ee92-4d01-ace5-45bbdae28356}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d0a00c1-f53f-4012-8e98-7b7d142784fe}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {4c32b943-ee92-4d01-ace5-45bbdae28356}; !- Thermal Zone

OS:ThermalZone,
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b73342a7-cac2-4ff4-a419-0a251dbd1735}, !- Zone Air Inlet Port List
  {e48b2672-996f-4e33-8f9c-9ed67dd0a88a}, !- Zone Air Exhaust Port List
  {bdeab0f8-2a02-41a1-bc5d-88b8744dfb30}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17c581ea-151b-4700-a008-88ec5baee1b9}, !- Handle
  Node 20,                                !- Name
  {bdeab0f8-2a02-41a1-bc5d-88b8744dfb30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdeab0f8-2a02-41a1-bc5d-88b8744dfb30}, !- Handle
  {90841888-7987-4954-96ac-0b521078960e}, !- Name
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}, !- Source Object
  11,                                     !- Outlet Port
  {17c581ea-151b-4700-a008-88ec5baee1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b73342a7-cac2-4ff4-a419-0a251dbd1735}, !- Handle
  Port List 39,                           !- Name
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}; !- HVAC Component

OS:PortList,
  {e48b2672-996f-4e33-8f9c-9ed67dd0a88a}, !- Handle
  Port List 40,                           !- Name
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}; !- HVAC Component

OS:Sizing:Zone,
  {f7d1a4ec-09ce-41f0-a201-591c8e3d119d}, !- Handle
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43375a53-5a9e-46cb-904c-71f78aa75bc6}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d60c128e-f9e1-46cd-a09f-b34954bb1501}; !- Thermal Zone

OS:ThermalZone,
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ae25c37-d17d-4720-96a3-4f3867a15bab}, !- Zone Air Inlet Port List
  {7c75b088-6014-41d3-8aef-fe0e25771c29}, !- Zone Air Exhaust Port List
  {bc4256c0-b3f6-462a-b898-0c3f3dff0747}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9538c53-24fc-4a9c-bfe1-6343b8b9216c}, !- Handle
  Node 21,                                !- Name
  {bc4256c0-b3f6-462a-b898-0c3f3dff0747}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc4256c0-b3f6-462a-b898-0c3f3dff0747}, !- Handle
  {23ca6dc4-468c-4d4c-b805-98f3ed122477}, !- Name
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}, !- Source Object
  11,                                     !- Outlet Port
  {d9538c53-24fc-4a9c-bfe1-6343b8b9216c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ae25c37-d17d-4720-96a3-4f3867a15bab}, !- Handle
  Port List 41,                           !- Name
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}; !- HVAC Component

OS:PortList,
  {7c75b088-6014-41d3-8aef-fe0e25771c29}, !- Handle
  Port List 42,                           !- Name
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}; !- HVAC Component

OS:Sizing:Zone,
  {2f948def-0a5d-4077-8a8c-080b6fbc002d}, !- Handle
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9afd5283-c551-4e0f-924a-e27653da9ac3}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e9953ceb-64d5-45a0-a79d-e3c5f64c0319}; !- Thermal Zone

OS:ThermalZone,
  {16c253b9-5c08-4c22-93e5-793a827afb8e}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb34bec2-c700-4d4b-b425-8b929874aedc}, !- Zone Air Inlet Port List
  {34c3ae59-491d-4393-a05e-2d88194b37e4}, !- Zone Air Exhaust Port List
  {cfc6b80b-97af-438c-9dd3-f6f13e749b31}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9106086f-8d69-468a-915f-345d0011a8df}, !- Handle
  Node 22,                                !- Name
  {cfc6b80b-97af-438c-9dd3-f6f13e749b31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfc6b80b-97af-438c-9dd3-f6f13e749b31}, !- Handle
  {113e89b4-0c93-4f95-950a-3e1ad83f37fb}, !- Name
  {16c253b9-5c08-4c22-93e5-793a827afb8e}, !- Source Object
  11,                                     !- Outlet Port
  {9106086f-8d69-468a-915f-345d0011a8df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb34bec2-c700-4d4b-b425-8b929874aedc}, !- Handle
  Port List 43,                           !- Name
  {16c253b9-5c08-4c22-93e5-793a827afb8e}; !- HVAC Component

OS:PortList,
  {34c3ae59-491d-4393-a05e-2d88194b37e4}, !- Handle
  Port List 44,                           !- Name
  {16c253b9-5c08-4c22-93e5-793a827afb8e}; !- HVAC Component

OS:Sizing:Zone,
  {8ce6d398-4b54-4132-9a66-a113f7f7e93a}, !- Handle
  {16c253b9-5c08-4c22-93e5-793a827afb8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {631fc149-e3d4-48a6-ad1f-bbcc7cfe28e3}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {16c253b9-5c08-4c22-93e5-793a827afb8e}; !- Thermal Zone

OS:ThermalZone,
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {176773e5-d7cf-4744-92f8-280ed3fa0d05}, !- Zone Air Inlet Port List
  {9ec88d62-096d-4a34-8542-1ade5b83df0f}, !- Zone Air Exhaust Port List
  {8721901d-c685-42f8-b808-6f774da69334}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {194403a3-6843-4066-99f5-7480796ce9b6}, !- Handle
  Node 23,                                !- Name
  {8721901d-c685-42f8-b808-6f774da69334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8721901d-c685-42f8-b808-6f774da69334}, !- Handle
  {59ef3dae-9324-4148-95cc-52396deb2c12}, !- Name
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}, !- Source Object
  11,                                     !- Outlet Port
  {194403a3-6843-4066-99f5-7480796ce9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {176773e5-d7cf-4744-92f8-280ed3fa0d05}, !- Handle
  Port List 45,                           !- Name
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}; !- HVAC Component

OS:PortList,
  {9ec88d62-096d-4a34-8542-1ade5b83df0f}, !- Handle
  Port List 46,                           !- Name
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}; !- HVAC Component

OS:Sizing:Zone,
  {83b7f60d-9ad2-495f-aef9-f81e0889dd09}, !- Handle
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {787850cd-2bfe-48e4-b03c-c325c27daba1}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {49e2a60a-67cb-470f-a7e6-46c4301121e1}; !- Thermal Zone

OS:ThermalZone,
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ad8e45f-6d58-40f6-aee8-0ad8273d6096}, !- Zone Air Inlet Port List
  {6fcc6295-0e1e-4eee-b5d4-a0ef6d133645}, !- Zone Air Exhaust Port List
  {8032346a-0676-47c8-951f-70b07f430145}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba8ff3a1-e1fa-425e-b23c-11950d7688ec}, !- Handle
  Node 24,                                !- Name
  {8032346a-0676-47c8-951f-70b07f430145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8032346a-0676-47c8-951f-70b07f430145}, !- Handle
  {c178c6a9-f9b1-4e78-a05d-40fb5b318cbf}, !- Name
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}, !- Source Object
  11,                                     !- Outlet Port
  {ba8ff3a1-e1fa-425e-b23c-11950d7688ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ad8e45f-6d58-40f6-aee8-0ad8273d6096}, !- Handle
  Port List 47,                           !- Name
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}; !- HVAC Component

OS:PortList,
  {6fcc6295-0e1e-4eee-b5d4-a0ef6d133645}, !- Handle
  Port List 48,                           !- Name
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}; !- HVAC Component

OS:Sizing:Zone,
  {fbe2dff3-b82b-434e-94f8-bd58fb027d38}, !- Handle
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39836907-c31c-46a1-82dd-6166cf27ceac}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9a79928a-1c4e-4bb7-a74c-1d6739f0cf4b}; !- Thermal Zone

OS:ThermalZone,
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74134773-b5f8-4f35-9a80-7ddc5ddf191a}, !- Zone Air Inlet Port List
  {ed78b3e4-2aba-4df9-aee8-4c06876b4386}, !- Zone Air Exhaust Port List
  {442b9d22-03ef-4d48-ad30-9d7ebf2db6d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf6a2996-84aa-4113-990f-edd8e305ae79}, !- Handle
  Node 25,                                !- Name
  {442b9d22-03ef-4d48-ad30-9d7ebf2db6d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {442b9d22-03ef-4d48-ad30-9d7ebf2db6d3}, !- Handle
  {c8dc3882-d60c-445c-ba8c-9ddadd54665e}, !- Name
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}, !- Source Object
  11,                                     !- Outlet Port
  {bf6a2996-84aa-4113-990f-edd8e305ae79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74134773-b5f8-4f35-9a80-7ddc5ddf191a}, !- Handle
  Port List 49,                           !- Name
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}; !- HVAC Component

OS:PortList,
  {ed78b3e4-2aba-4df9-aee8-4c06876b4386}, !- Handle
  Port List 50,                           !- Name
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}; !- HVAC Component

OS:Sizing:Zone,
  {f58eddfb-bba5-4cfd-a866-45cf8445fdb1}, !- Handle
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44226e14-74da-4c93-bac8-ec0a25f95bfe}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8c0a5e00-5d0c-4bf2-b04c-d9dc6a927d0d}; !- Thermal Zone

OS:ThermalZone,
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f2d3198-f624-4377-85b9-6408f5a7914c}, !- Zone Air Inlet Port List
  {43827b6e-c11b-405f-9676-6d99ef1b188d}, !- Zone Air Exhaust Port List
  {7c3192d3-462f-4a53-acb7-db0a5f171781}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a172fe7-3a46-4c9e-8c0c-290d951cf93f}, !- Handle
  Node 26,                                !- Name
  {7c3192d3-462f-4a53-acb7-db0a5f171781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c3192d3-462f-4a53-acb7-db0a5f171781}, !- Handle
  {7fc1768c-7415-4f51-b6d9-c315b5e5ab9f}, !- Name
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}, !- Source Object
  11,                                     !- Outlet Port
  {4a172fe7-3a46-4c9e-8c0c-290d951cf93f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f2d3198-f624-4377-85b9-6408f5a7914c}, !- Handle
  Port List 51,                           !- Name
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}; !- HVAC Component

OS:PortList,
  {43827b6e-c11b-405f-9676-6d99ef1b188d}, !- Handle
  Port List 52,                           !- Name
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}; !- HVAC Component

OS:Sizing:Zone,
  {126ae998-bef9-4559-aeea-8af3cc9cc22a}, !- Handle
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8623d4c5-1c30-4b53-87ef-6f3a4632fbf1}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {4267c59b-4395-45c1-9e75-227fa8d1e6ab}; !- Thermal Zone

OS:ThermalZone,
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a847b5-befd-4d7a-a5fe-823f0b805341}, !- Zone Air Inlet Port List
  {bbd9ebbc-9034-4432-a520-07993a65a4ed}, !- Zone Air Exhaust Port List
  {0f9775d2-779f-4bf9-a3c9-04b5bf524994}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554ef62e-f575-47eb-9e66-d5df67b20ea5}, !- Handle
  Node 27,                                !- Name
  {0f9775d2-779f-4bf9-a3c9-04b5bf524994}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f9775d2-779f-4bf9-a3c9-04b5bf524994}, !- Handle
  {598fd0db-f204-4130-8520-f3a140176fc9}, !- Name
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}, !- Source Object
  11,                                     !- Outlet Port
  {554ef62e-f575-47eb-9e66-d5df67b20ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a847b5-befd-4d7a-a5fe-823f0b805341}, !- Handle
  Port List 53,                           !- Name
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}; !- HVAC Component

OS:PortList,
  {bbd9ebbc-9034-4432-a520-07993a65a4ed}, !- Handle
  Port List 54,                           !- Name
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}; !- HVAC Component

OS:Sizing:Zone,
  {e3825d15-ddb7-4aec-b0f6-0c49e92fdd19}, !- Handle
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {847c1ad7-29cd-4fcd-abe7-01f67b463878}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {0f7aca67-b563-4e0f-b587-a1ad42436fc0}; !- Thermal Zone

OS:ThermalZone,
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bed4f922-c277-4e49-9d53-e0fd2284d213}, !- Zone Air Inlet Port List
  {a28f30df-9e9b-4fdf-b21e-466803d45f52}, !- Zone Air Exhaust Port List
  {b6b5179e-6e6a-410d-aa05-7b0450f0fe17}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0e48f1a-b353-4d79-9501-838eeb2f4b0c}, !- Handle
  Node 28,                                !- Name
  {b6b5179e-6e6a-410d-aa05-7b0450f0fe17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6b5179e-6e6a-410d-aa05-7b0450f0fe17}, !- Handle
  {c06ca33f-4010-4b8f-bf9b-01116573a75c}, !- Name
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}, !- Source Object
  11,                                     !- Outlet Port
  {c0e48f1a-b353-4d79-9501-838eeb2f4b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bed4f922-c277-4e49-9d53-e0fd2284d213}, !- Handle
  Port List 55,                           !- Name
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}; !- HVAC Component

OS:PortList,
  {a28f30df-9e9b-4fdf-b21e-466803d45f52}, !- Handle
  Port List 56,                           !- Name
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}; !- HVAC Component

OS:Sizing:Zone,
  {5e1f858b-6745-4118-adb4-7772e37815bb}, !- Handle
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7b8e1b08-b96a-4088-ba76-5f3d284c1e01}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {bde8be0f-4919-46c5-aed5-ba3dbd27b748}; !- Thermal Zone

OS:ThermalZone,
  {97438961-6099-40a5-b1e3-5c68e2781136}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2be2cbf2-9ef7-4e14-980b-e31ae88b0a82}, !- Zone Air Inlet Port List
  {f6fb3e86-a062-4c78-aead-4b4567072da7}, !- Zone Air Exhaust Port List
  {d86843b5-e0b3-46ae-8725-4ba93dfcfad0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cde45ab-b83b-4435-a039-3ee5f8fe19fa}, !- Handle
  Node 29,                                !- Name
  {d86843b5-e0b3-46ae-8725-4ba93dfcfad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d86843b5-e0b3-46ae-8725-4ba93dfcfad0}, !- Handle
  {8fa8f2bb-eacf-48e1-832a-c28ce97a618c}, !- Name
  {97438961-6099-40a5-b1e3-5c68e2781136}, !- Source Object
  11,                                     !- Outlet Port
  {9cde45ab-b83b-4435-a039-3ee5f8fe19fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be2cbf2-9ef7-4e14-980b-e31ae88b0a82}, !- Handle
  Port List 57,                           !- Name
  {97438961-6099-40a5-b1e3-5c68e2781136}; !- HVAC Component

OS:PortList,
  {f6fb3e86-a062-4c78-aead-4b4567072da7}, !- Handle
  Port List 58,                           !- Name
  {97438961-6099-40a5-b1e3-5c68e2781136}; !- HVAC Component

OS:Sizing:Zone,
  {e0ccfd3e-9cc5-4745-bed3-e56c09ca7e23}, !- Handle
  {97438961-6099-40a5-b1e3-5c68e2781136}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e592971-addb-44a4-b4fb-ca822c875b8e}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {97438961-6099-40a5-b1e3-5c68e2781136}; !- Thermal Zone

OS:ThermalZone,
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1f7adc0-2b03-4a8d-b488-4a8e627b2f13}, !- Zone Air Inlet Port List
  {5701a3a6-c69f-467e-b1d9-6169aabd1758}, !- Zone Air Exhaust Port List
  {4e5e15f0-a23a-4309-b914-6362fea23235}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48ddd529-d9d7-4065-8e88-87ee00f6da7a}, !- Handle
  Node 30,                                !- Name
  {4e5e15f0-a23a-4309-b914-6362fea23235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e5e15f0-a23a-4309-b914-6362fea23235}, !- Handle
  {26955272-9317-4a33-86ce-f57b03067496}, !- Name
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}, !- Source Object
  11,                                     !- Outlet Port
  {48ddd529-d9d7-4065-8e88-87ee00f6da7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1f7adc0-2b03-4a8d-b488-4a8e627b2f13}, !- Handle
  Port List 59,                           !- Name
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}; !- HVAC Component

OS:PortList,
  {5701a3a6-c69f-467e-b1d9-6169aabd1758}, !- Handle
  Port List 60,                           !- Name
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}; !- HVAC Component

OS:Sizing:Zone,
  {08dfec61-b310-4b92-87fa-b7491c5589a7}, !- Handle
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c52dc8d4-8932-446b-997c-922ff0b58372}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {3cba3ad6-d59a-416a-aaa4-fdd9e1f55b23}; !- Thermal Zone

OS:ThermalZone,
  {93f97a1b-73ed-4fda-931b-ca348155348e}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75f0fee5-5ba0-4c54-8120-8e1f98594113}, !- Zone Air Inlet Port List
  {dec37607-e9bc-4756-8237-813deddbad63}, !- Zone Air Exhaust Port List
  {5a85900a-61c1-465b-8a38-a952c784b995}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {137949f2-c849-431a-8857-c6a507c90f1f}, !- Handle
  Node 31,                                !- Name
  {5a85900a-61c1-465b-8a38-a952c784b995}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a85900a-61c1-465b-8a38-a952c784b995}, !- Handle
  {cad8ba60-152f-4a02-b0c4-b124ac92d6d8}, !- Name
  {93f97a1b-73ed-4fda-931b-ca348155348e}, !- Source Object
  11,                                     !- Outlet Port
  {137949f2-c849-431a-8857-c6a507c90f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75f0fee5-5ba0-4c54-8120-8e1f98594113}, !- Handle
  Port List 61,                           !- Name
  {93f97a1b-73ed-4fda-931b-ca348155348e}; !- HVAC Component

OS:PortList,
  {dec37607-e9bc-4756-8237-813deddbad63}, !- Handle
  Port List 62,                           !- Name
  {93f97a1b-73ed-4fda-931b-ca348155348e}; !- HVAC Component

OS:Sizing:Zone,
  {578531c8-07ec-41b3-b1c0-d788dc3e6d04}, !- Handle
  {93f97a1b-73ed-4fda-931b-ca348155348e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21be58a5-d7a1-48f7-b0f1-e67bae5272d1}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {93f97a1b-73ed-4fda-931b-ca348155348e}; !- Thermal Zone

OS:ThermalZone,
  {703f67cb-9372-4135-983b-771d5a4e51d1}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21d8c062-62f6-486a-ab35-02e421d13b5f}, !- Zone Air Inlet Port List
  {3d13a660-bfaa-46a7-bf7c-ab5ca75d7481}, !- Zone Air Exhaust Port List
  {d7803786-ed0d-4f4a-8078-6f7c757a5786}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0d6eef3-3f6b-440f-a7df-8e2d663f8acd}, !- Handle
  Node 32,                                !- Name
  {d7803786-ed0d-4f4a-8078-6f7c757a5786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7803786-ed0d-4f4a-8078-6f7c757a5786}, !- Handle
  {57f7521a-965b-4976-8636-9c37fd612186}, !- Name
  {703f67cb-9372-4135-983b-771d5a4e51d1}, !- Source Object
  11,                                     !- Outlet Port
  {a0d6eef3-3f6b-440f-a7df-8e2d663f8acd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21d8c062-62f6-486a-ab35-02e421d13b5f}, !- Handle
  Port List 63,                           !- Name
  {703f67cb-9372-4135-983b-771d5a4e51d1}; !- HVAC Component

OS:PortList,
  {3d13a660-bfaa-46a7-bf7c-ab5ca75d7481}, !- Handle
  Port List 64,                           !- Name
  {703f67cb-9372-4135-983b-771d5a4e51d1}; !- HVAC Component

OS:Sizing:Zone,
  {dd5e402c-54ac-4f02-82ca-604659d5f786}, !- Handle
  {703f67cb-9372-4135-983b-771d5a4e51d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3bcd53d1-e893-4f4f-869e-c650d577e533}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {703f67cb-9372-4135-983b-771d5a4e51d1}; !- Thermal Zone

OS:ThermalZone,
  {bf7dd678-c083-4632-b42c-877a04d25426}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40954957-21e9-44a0-8288-9aad35e2eaf9}, !- Zone Air Inlet Port List
  {7b182b8d-9672-4815-be2a-5287e1545e13}, !- Zone Air Exhaust Port List
  {566b2fe4-32e4-4e13-8c10-2406593923f2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f689a406-7aac-4663-a03f-d1f76cdbdf5b}, !- Handle
  Node 33,                                !- Name
  {566b2fe4-32e4-4e13-8c10-2406593923f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {566b2fe4-32e4-4e13-8c10-2406593923f2}, !- Handle
  {610a5bf0-05da-4e4a-b2b0-0e17c166ec51}, !- Name
  {bf7dd678-c083-4632-b42c-877a04d25426}, !- Source Object
  11,                                     !- Outlet Port
  {f689a406-7aac-4663-a03f-d1f76cdbdf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40954957-21e9-44a0-8288-9aad35e2eaf9}, !- Handle
  Port List 65,                           !- Name
  {bf7dd678-c083-4632-b42c-877a04d25426}; !- HVAC Component

OS:PortList,
  {7b182b8d-9672-4815-be2a-5287e1545e13}, !- Handle
  Port List 66,                           !- Name
  {bf7dd678-c083-4632-b42c-877a04d25426}; !- HVAC Component

OS:Sizing:Zone,
  {88f8d62b-f740-42a9-aca6-99220c8c01b5}, !- Handle
  {bf7dd678-c083-4632-b42c-877a04d25426}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b67a433b-987b-49f5-88f1-cfcd971d3088}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {bf7dd678-c083-4632-b42c-877a04d25426}; !- Thermal Zone

OS:ThermalZone,
  {132fa277-b45c-4459-857c-8607abff562e}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5697d8e-cec1-4ac3-97d7-fd4a85a77c2c}, !- Zone Air Inlet Port List
  {b2d89dc9-3965-4d4c-8c17-0ecd28e067bc}, !- Zone Air Exhaust Port List
  {e80a9d49-ae4d-430b-9d29-e0f5f65fe43f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1926c055-c5ec-453e-a8a1-c1eb53b6703a}, !- Handle
  Node 34,                                !- Name
  {e80a9d49-ae4d-430b-9d29-e0f5f65fe43f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e80a9d49-ae4d-430b-9d29-e0f5f65fe43f}, !- Handle
  {ecba0674-f263-431a-a43f-d71c48543c49}, !- Name
  {132fa277-b45c-4459-857c-8607abff562e}, !- Source Object
  11,                                     !- Outlet Port
  {1926c055-c5ec-453e-a8a1-c1eb53b6703a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5697d8e-cec1-4ac3-97d7-fd4a85a77c2c}, !- Handle
  Port List 67,                           !- Name
  {132fa277-b45c-4459-857c-8607abff562e}; !- HVAC Component

OS:PortList,
  {b2d89dc9-3965-4d4c-8c17-0ecd28e067bc}, !- Handle
  Port List 68,                           !- Name
  {132fa277-b45c-4459-857c-8607abff562e}; !- HVAC Component

OS:Sizing:Zone,
  {084a0a41-50a1-4cff-82e9-3c814e7d0bfe}, !- Handle
  {132fa277-b45c-4459-857c-8607abff562e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad8db371-81e3-4b81-ac7b-9e3dea97f85a}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {132fa277-b45c-4459-857c-8607abff562e}; !- Thermal Zone

OS:ThermalZone,
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a83097-7a3f-4498-82fc-e4db3cae2bb3}, !- Zone Air Inlet Port List
  {2944298b-4930-420a-8711-cc4b14afbdd6}, !- Zone Air Exhaust Port List
  {d2eb23b3-472c-41e8-b184-38db7fcad3e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b069b56-486b-4ac2-8c31-d1d990cafaae}, !- Handle
  Node 35,                                !- Name
  {d2eb23b3-472c-41e8-b184-38db7fcad3e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2eb23b3-472c-41e8-b184-38db7fcad3e1}, !- Handle
  {2373f31f-050e-47f6-b307-68b6b77496c0}, !- Name
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}, !- Source Object
  11,                                     !- Outlet Port
  {6b069b56-486b-4ac2-8c31-d1d990cafaae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a83097-7a3f-4498-82fc-e4db3cae2bb3}, !- Handle
  Port List 69,                           !- Name
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}; !- HVAC Component

OS:PortList,
  {2944298b-4930-420a-8711-cc4b14afbdd6}, !- Handle
  Port List 70,                           !- Name
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}; !- HVAC Component

OS:Sizing:Zone,
  {43eb2c68-a86e-4533-902f-4a85283a2b1f}, !- Handle
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9da0d2b8-cbf2-43c6-9453-130557121142}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1ce7206e-2fa6-4d7b-9360-8d697c7d2c6c}; !- Thermal Zone

OS:ThermalZone,
  {67ddf222-783b-4d78-894c-b27e46868c0e}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5fed03f-3f35-4cdb-b685-9e4f7479e54b}, !- Zone Air Inlet Port List
  {7d05bd8b-ce0d-4e42-b118-11b67c9fd662}, !- Zone Air Exhaust Port List
  {c03d69f9-6d61-4175-9ddd-261a1f9bd8c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b1e8be8-8261-4b32-8a11-c501ffada463}, !- Handle
  Node 36,                                !- Name
  {c03d69f9-6d61-4175-9ddd-261a1f9bd8c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03d69f9-6d61-4175-9ddd-261a1f9bd8c2}, !- Handle
  {8e28e359-2e7b-49dc-9223-8926aede6748}, !- Name
  {67ddf222-783b-4d78-894c-b27e46868c0e}, !- Source Object
  11,                                     !- Outlet Port
  {7b1e8be8-8261-4b32-8a11-c501ffada463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5fed03f-3f35-4cdb-b685-9e4f7479e54b}, !- Handle
  Port List 71,                           !- Name
  {67ddf222-783b-4d78-894c-b27e46868c0e}; !- HVAC Component

OS:PortList,
  {7d05bd8b-ce0d-4e42-b118-11b67c9fd662}, !- Handle
  Port List 72,                           !- Name
  {67ddf222-783b-4d78-894c-b27e46868c0e}; !- HVAC Component

OS:Sizing:Zone,
  {1f2cce67-337f-48a8-aba0-00fe8310a01d}, !- Handle
  {67ddf222-783b-4d78-894c-b27e46868c0e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d0c5dd25-bbc1-4b48-80c7-b7d4490e048b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {67ddf222-783b-4d78-894c-b27e46868c0e}; !- Thermal Zone

OS:ThermalZone,
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c56dec6e-b315-4a05-b2fd-1aaac5b901bd}, !- Zone Air Inlet Port List
  {96955a95-a3a4-4f08-815e-e58dbb74263c}, !- Zone Air Exhaust Port List
  {c108ce64-248b-416c-bf13-daaa840496f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77a0a134-e655-40b1-a500-98b2655a400a}, !- Handle
  Node 37,                                !- Name
  {c108ce64-248b-416c-bf13-daaa840496f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c108ce64-248b-416c-bf13-daaa840496f0}, !- Handle
  {dcb7148c-c61b-4690-a509-4af4a6f5e4cc}, !- Name
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}, !- Source Object
  11,                                     !- Outlet Port
  {77a0a134-e655-40b1-a500-98b2655a400a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c56dec6e-b315-4a05-b2fd-1aaac5b901bd}, !- Handle
  Port List 73,                           !- Name
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}; !- HVAC Component

OS:PortList,
  {96955a95-a3a4-4f08-815e-e58dbb74263c}, !- Handle
  Port List 74,                           !- Name
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}; !- HVAC Component

OS:Sizing:Zone,
  {065954dc-52e4-4e5f-bdaf-1bee5e5126dc}, !- Handle
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4348402-eb79-4266-8608-8bc4c77e2905}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {c94b7ff6-b362-4f10-ab65-494c86e79eb6}; !- Thermal Zone

OS:ThermalZone,
  {56c56943-2e23-4ad1-8227-8dae9117e91c}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1b05a7a-55c7-43e5-86b6-da9200f5211f}, !- Zone Air Inlet Port List
  {13240132-deff-4682-ba67-01aaab92d9b6}, !- Zone Air Exhaust Port List
  {6d804b4f-eb6c-4ade-baff-92d9046b6225}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7a22aec-1445-4892-958d-9f993c80b6cc}, !- Handle
  Node 38,                                !- Name
  {6d804b4f-eb6c-4ade-baff-92d9046b6225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d804b4f-eb6c-4ade-baff-92d9046b6225}, !- Handle
  {867559f2-0646-4099-8be8-1c772adfd51d}, !- Name
  {56c56943-2e23-4ad1-8227-8dae9117e91c}, !- Source Object
  11,                                     !- Outlet Port
  {a7a22aec-1445-4892-958d-9f993c80b6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1b05a7a-55c7-43e5-86b6-da9200f5211f}, !- Handle
  Port List 75,                           !- Name
  {56c56943-2e23-4ad1-8227-8dae9117e91c}; !- HVAC Component

OS:PortList,
  {13240132-deff-4682-ba67-01aaab92d9b6}, !- Handle
  Port List 76,                           !- Name
  {56c56943-2e23-4ad1-8227-8dae9117e91c}; !- HVAC Component

OS:Sizing:Zone,
  {20390064-c683-419d-b614-7e022e448b9e}, !- Handle
  {56c56943-2e23-4ad1-8227-8dae9117e91c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2a20b62-167b-4a54-aff5-56f700f7cf7a}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {56c56943-2e23-4ad1-8227-8dae9117e91c}; !- Thermal Zone

OS:ThermalZone,
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fffc03c-019a-44b5-b9ac-de5c8b0249c0}, !- Zone Air Inlet Port List
  {5785979a-f089-44f7-8e29-a2d72acb5355}, !- Zone Air Exhaust Port List
  {21264997-9d49-4b45-bf09-5f29c4d0b19b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {225404f1-96eb-4e41-8d60-8983e0a163cb}, !- Handle
  Node 39,                                !- Name
  {21264997-9d49-4b45-bf09-5f29c4d0b19b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21264997-9d49-4b45-bf09-5f29c4d0b19b}, !- Handle
  {aa02567d-6a4d-4645-807a-91d5afaf99e2}, !- Name
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}, !- Source Object
  11,                                     !- Outlet Port
  {225404f1-96eb-4e41-8d60-8983e0a163cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fffc03c-019a-44b5-b9ac-de5c8b0249c0}, !- Handle
  Port List 77,                           !- Name
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}; !- HVAC Component

OS:PortList,
  {5785979a-f089-44f7-8e29-a2d72acb5355}, !- Handle
  Port List 78,                           !- Name
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}; !- HVAC Component

OS:Sizing:Zone,
  {71624ad7-41fc-479f-ab98-9aed0c7c01c1}, !- Handle
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8053535-f8d3-435e-b199-afe8bd91097e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {57900458-fd95-4526-8ce4-ec08c9d9b2a1}; !- Thermal Zone

OS:ThermalZone,
  {277c6822-d276-48d0-9916-471d62949b82}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6da6020b-9a3b-4685-995a-62f6b9b937f9}, !- Zone Air Inlet Port List
  {7ba5eac5-4709-471c-a067-5782a1992da9}, !- Zone Air Exhaust Port List
  {33652de3-af4d-4a3e-9c25-fa09cfef3b64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c98abd08-3e1b-43ec-ba17-6feb891e41cb}, !- Handle
  Node 40,                                !- Name
  {33652de3-af4d-4a3e-9c25-fa09cfef3b64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33652de3-af4d-4a3e-9c25-fa09cfef3b64}, !- Handle
  {61343229-a2a8-4b7b-9768-f85490bdd546}, !- Name
  {277c6822-d276-48d0-9916-471d62949b82}, !- Source Object
  11,                                     !- Outlet Port
  {c98abd08-3e1b-43ec-ba17-6feb891e41cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6da6020b-9a3b-4685-995a-62f6b9b937f9}, !- Handle
  Port List 79,                           !- Name
  {277c6822-d276-48d0-9916-471d62949b82}; !- HVAC Component

OS:PortList,
  {7ba5eac5-4709-471c-a067-5782a1992da9}, !- Handle
  Port List 80,                           !- Name
  {277c6822-d276-48d0-9916-471d62949b82}; !- HVAC Component

OS:Sizing:Zone,
  {3a7d151f-fd45-485e-80bc-42f52004ed96}, !- Handle
  {277c6822-d276-48d0-9916-471d62949b82}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c2ad3c8-0d56-474a-a428-053923ed676f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {277c6822-d276-48d0-9916-471d62949b82}; !- Thermal Zone

OS:ThermalZone,
  {f421a24b-2757-4bac-ae97-60d6281243af}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4631621b-9ed6-4338-b756-05953c6e91a7}, !- Zone Air Inlet Port List
  {a9a41672-3a5f-419a-91da-1113024e14d0}, !- Zone Air Exhaust Port List
  {c07efe40-4f58-43b3-9eb8-c4b107493222}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69bccc61-67a9-4b8b-a8cc-59f82aa7f63e}, !- Handle
  Node 41,                                !- Name
  {c07efe40-4f58-43b3-9eb8-c4b107493222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07efe40-4f58-43b3-9eb8-c4b107493222}, !- Handle
  {bc9067fc-8be0-4d8a-94ae-b77c7ccb1de6}, !- Name
  {f421a24b-2757-4bac-ae97-60d6281243af}, !- Source Object
  11,                                     !- Outlet Port
  {69bccc61-67a9-4b8b-a8cc-59f82aa7f63e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4631621b-9ed6-4338-b756-05953c6e91a7}, !- Handle
  Port List 81,                           !- Name
  {f421a24b-2757-4bac-ae97-60d6281243af}; !- HVAC Component

OS:PortList,
  {a9a41672-3a5f-419a-91da-1113024e14d0}, !- Handle
  Port List 82,                           !- Name
  {f421a24b-2757-4bac-ae97-60d6281243af}; !- HVAC Component

OS:Sizing:Zone,
  {ad420bb6-78e1-4b9a-b720-89a58596967b}, !- Handle
  {f421a24b-2757-4bac-ae97-60d6281243af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84d7b1c8-550e-4052-bc3f-9b1a8c57b0e5}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {f421a24b-2757-4bac-ae97-60d6281243af}; !- Thermal Zone

OS:ThermalZone,
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a0edbf2-e854-4b2f-8723-0b3defc2fbc5}, !- Zone Air Inlet Port List
  {42b0799a-c7f3-470a-84b5-efbd15215ce5}, !- Zone Air Exhaust Port List
  {0615e428-3493-49eb-bf4e-9fb6d9b37519}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b470d9d-6ebf-4390-b5ea-24e22fe7e75d}, !- Handle
  Node 42,                                !- Name
  {0615e428-3493-49eb-bf4e-9fb6d9b37519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0615e428-3493-49eb-bf4e-9fb6d9b37519}, !- Handle
  {5d7ab5ad-458c-4cbc-8488-7504ed941298}, !- Name
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}, !- Source Object
  11,                                     !- Outlet Port
  {1b470d9d-6ebf-4390-b5ea-24e22fe7e75d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a0edbf2-e854-4b2f-8723-0b3defc2fbc5}, !- Handle
  Port List 83,                           !- Name
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}; !- HVAC Component

OS:PortList,
  {42b0799a-c7f3-470a-84b5-efbd15215ce5}, !- Handle
  Port List 84,                           !- Name
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}; !- HVAC Component

OS:Sizing:Zone,
  {a11b7e24-6a60-4a8e-bd81-125c3d607c97}, !- Handle
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {714f5018-e162-4ce7-a8b5-14727d6a8904}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {93905b7d-6148-4ef2-9283-7074a36dc7c0}; !- Thermal Zone

OS:ThermalZone,
  {52cd4aeb-4870-4c73-910b-7768e7c00760}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cad5b95-eb1a-47bd-9966-9e6213f09a3b}, !- Zone Air Inlet Port List
  {2203ce2c-550b-481d-b983-fd8e64049403}, !- Zone Air Exhaust Port List
  {8723335d-724e-40f7-8bd1-19cbc0b92c2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54d80e5c-408f-41e4-b21d-c474769ac2ad}, !- Handle
  Node 43,                                !- Name
  {8723335d-724e-40f7-8bd1-19cbc0b92c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8723335d-724e-40f7-8bd1-19cbc0b92c2e}, !- Handle
  {7aae906b-8b9b-4495-8d1b-fbc70de22574}, !- Name
  {52cd4aeb-4870-4c73-910b-7768e7c00760}, !- Source Object
  11,                                     !- Outlet Port
  {54d80e5c-408f-41e4-b21d-c474769ac2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cad5b95-eb1a-47bd-9966-9e6213f09a3b}, !- Handle
  Port List 85,                           !- Name
  {52cd4aeb-4870-4c73-910b-7768e7c00760}; !- HVAC Component

OS:PortList,
  {2203ce2c-550b-481d-b983-fd8e64049403}, !- Handle
  Port List 86,                           !- Name
  {52cd4aeb-4870-4c73-910b-7768e7c00760}; !- HVAC Component

OS:Sizing:Zone,
  {f7abf502-4eb1-4924-8912-be996b7f5d6a}, !- Handle
  {52cd4aeb-4870-4c73-910b-7768e7c00760}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0be7eeb3-2d1a-48c5-afd2-a759da93ea50}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {52cd4aeb-4870-4c73-910b-7768e7c00760}; !- Thermal Zone

OS:ThermalZone,
  {cca79acc-dbcf-4ba2-84bf-79d025826426}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92d8564a-3617-4987-9329-500ad85b36d4}, !- Zone Air Inlet Port List
  {b119ca36-99e6-4cb2-b13d-b6d8608678f5}, !- Zone Air Exhaust Port List
  {85e8cc26-3579-460c-a75c-69e4e8f08504}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c3c0317-43f6-4a7d-a878-d520e01945a0}, !- Handle
  Node 44,                                !- Name
  {85e8cc26-3579-460c-a75c-69e4e8f08504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85e8cc26-3579-460c-a75c-69e4e8f08504}, !- Handle
  {55dd4eb6-7724-4638-96e4-03f469832fab}, !- Name
  {cca79acc-dbcf-4ba2-84bf-79d025826426}, !- Source Object
  11,                                     !- Outlet Port
  {5c3c0317-43f6-4a7d-a878-d520e01945a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92d8564a-3617-4987-9329-500ad85b36d4}, !- Handle
  Port List 87,                           !- Name
  {cca79acc-dbcf-4ba2-84bf-79d025826426}; !- HVAC Component

OS:PortList,
  {b119ca36-99e6-4cb2-b13d-b6d8608678f5}, !- Handle
  Port List 88,                           !- Name
  {cca79acc-dbcf-4ba2-84bf-79d025826426}; !- HVAC Component

OS:Sizing:Zone,
  {3cbd640c-7ac3-4d20-bd9f-d0f33b346310}, !- Handle
  {cca79acc-dbcf-4ba2-84bf-79d025826426}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb454e42-2343-4af4-9ca5-a1b7911b63c7}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {cca79acc-dbcf-4ba2-84bf-79d025826426}; !- Thermal Zone

OS:BuildingStory,
  {1e3e34e3-57f9-4e64-b255-da3de8774397}, !- Handle
  Story 10,                               !- Name
  0.1,                                    !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Handle
  0 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  {1e3e34e3-57f9-4e64-b255-da3de8774397}, !- Building Story Name
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}; !- Thermal Zone Name

OS:Surface,
  {6e2d57b0-f782-4f64-85e0-b7c86ad0c2c0}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {3ec40ddd-7906-4518-957e-45279774a4a1}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86a52cd-cda1-468f-a635-03e7916a40c3}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2433e3-041e-43d6-9c42-957fb5e5420b}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45d5e2f-e0d3-4103-800f-09ae8e6d932a}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b9c52c-f093-42f0-b498-873bcc54bafd}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86adf8aa-875e-4543-894a-6ff6cf0a6274}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de212edf-3368-448f-bf29-db84c5c1cf8c}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5aab91-d859-4187-bc74-0771de6edde9}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bc33f9-78ca-4ab6-8af0-c2d43badb10f}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff007077-0c15-4182-84e1-913e7d6e166e}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f736d7-bcce-4db4-a2ae-bc88b73894b4}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97152210-0b3a-4542-a666-338cb282a790}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01829a6-579b-4a21-a2a4-ffa12f91f456}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9103804-cfa9-4f74-aed4-eef991aa450e}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85fd6b1-dce2-43fa-9b81-6d6991d842f8}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0718be-98e7-41e0-a3e3-155b5f62ff28}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3c577d-4593-4ee9-9510-15c755587bb9}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47abaf53-0d90-4725-8731-e036948abfa8}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078c7983-ca18-41c6-abde-e78366c81625}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9435889a-2ff4-4db8-bb9f-35289d794140}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd821280-f730-461a-adaf-0d1f15b8a60e}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b9fa78-00c3-4d3d-aaa7-ad1dcaaded16}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4316c41b-caf1-4502-b528-e7da0fc635f1}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6999db-12b7-4c21-b54b-4737dbbddc67}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f5658a-4b23-48f8-837a-b5dce07b2e71}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7572423-a379-44e0-9e58-6969013d7ebc}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220f4056-cf0f-4774-86b4-e0be40ae4984}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca13434-36e6-4248-849b-25c90e51296a}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d617d431-88f6-4ae1-a97a-1b1c88fd4699}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce7b15e9-40eb-4026-ba02-163e6b7f06ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {3e65f177-6ba0-4b8a-b0a4-6f792fe67698}, !- Handle
  Story 11,                               !- Name
  1.34875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Handle
  0 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  1.34875,                                !- Z Origin {m}
  {3e65f177-6ba0-4b8a-b0a4-6f792fe67698}, !- Building Story Name
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}; !- Thermal Zone Name

OS:Surface,
  {e8404082-86d6-4981-ae05-c3c5b19567f8}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {3855ff8f-d912-4539-9b2a-12b3ef6dd23d}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e47f662-15fd-4a12-982a-8ee58d0a58c5}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9658a468-a6a6-4f84-a325-7072ea768ad5}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b7b149-0baf-41c6-95ef-28263142b13b}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55cc9a77-9a48-4241-acf2-2641f66f6b93}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b6c7a6-d1a0-454d-ab7c-ae8e5be335fa}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce07414f-dd02-4acc-9b3e-fd645815ee96}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf4109a-5076-4583-b537-345895404aef}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c8d2df3-d110-4ca3-b2f6-65cb94931594}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14ce4fd-56fd-4d07-80a3-f572919fee13}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9780b684-2e5b-406f-87b1-ccf585dee9df}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad120d1-bd64-4b12-be6c-a1da8650d042}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e8b042-eb2f-4a16-b6d7-a0594b0fa392}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74890502-b010-4469-adde-468e0b0bdfe3}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce598185-e713-4f2b-a621-62d2a2f84f74}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afbdd51-6ebe-41c8-99e2-0f441479fd8a}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf406436-a44b-4275-bbc3-6aeb822a0856}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff1d144-e109-4236-a870-a5b45a83e560}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0708e7-039d-4918-bfbe-b2db594275b7}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49416ccc-94fe-479a-bdb6-8028c1eee967}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce2793c-d7f7-4877-a4a0-cc8593e2bca7}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c882af-ddc9-46e5-96b4-c5d90cb1b870}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3adaf4a2-a009-4bee-bac8-8df399bc0f64}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1538fafb-fbdc-45fb-9b96-3f66a2de962b}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc1cbf2-5c75-47eb-85f9-9cdf090a4ea8}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47294904-574a-4e59-b46f-d4c587369554}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211d166f-7c00-4172-adbe-f2d6cfbd729a}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b28820-bd3a-4897-80fe-629d95946d8e}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -2.22044604925031e-16, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, -2.22044604925031e-16, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca5df4c-27a8-4158-8bea-ea940b561362}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e00101e8-4475-46c6-ba0e-b57e230f7376}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77005f1a-1fe2-4983-bca8-31b411d8f48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {37572fd4-dc23-4446-8be0-b106efb67562}, !- Handle
  Story 12,                               !- Name
  2.18125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Handle
  0 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  2.18125,                                !- Z Origin {m}
  {37572fd4-dc23-4446-8be0-b106efb67562}, !- Building Story Name
  {edb60a16-35ff-42e6-89e0-7a17af7be701}; !- Thermal Zone Name

OS:Surface,
  {77005f1a-1fe2-4983-bca8-31b411d8f48d}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca5df4c-27a8-4158-8bea-ea940b561362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {a8f0a6c5-485b-448f-9d6a-c024df84eb2e}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7033be68-b4e3-4571-a1ee-8c1293ee1e25}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e97c7ee-593f-4849-8e64-cb63b6b299aa}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598e878e-110f-4c5b-a58d-0427463858f2}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3576c86-9fc4-4ad7-871a-b479bcc7e2ff}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2106d55f-a7e3-42f0-8472-145cc8d3233b}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73689a6-8351-4777-bae9-19fa13d6e462}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffe41eb-b7bb-496f-b239-d107acfad4fb}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ffd14a-c870-4a36-91aa-01a482e0aaf8}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d443da1-c765-4d9e-9170-000a930b9e4b}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d452ca0-0712-41cc-9230-6f20a46592aa}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d10476-2e95-4e95-b978-4d9e954db62b}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a9b208-9bc4-4d58-b589-695505c88dd0}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2914e7a2-f734-4ede-aea9-2d8d9e6b264e}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3e317d-4ba2-4e92-830e-ad7df90402f9}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4d2a8e-db06-4913-81ed-ed2312b1ceb7}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6eaefe2-f1bf-447b-ba46-9f04aab83be4}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c71db15-6a60-4e90-8697-7c21e2f71ace}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba081866-72d1-41ae-b3dc-90e6af165930}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27950b1e-843c-43fc-9af7-23cd6e9be1a0}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07034028-94bf-44b4-9a02-0a58336cfac2}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d008bd3-2ef2-48d6-a596-ad2e02fca063}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92a9839-6d02-4aba-b91f-e751ec834df0}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706baedf-3544-4fb3-a244-9a774d80848b}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9db5922-018b-4ee6-b65e-09e56296aaff}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f47a61-0fb1-47d5-a911-2f75bb5c5510}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5ce719-2440-452c-be4e-9148fdb7de08}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b89e65-a245-4947-8a0a-5f0faa5a8284}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ece3c2-83cd-4d51-ad1a-c8b6d248b991}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e39c6ed-8fd8-463b-829e-8f31ab4d75ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {80da9053-b3ef-430a-b740-3442f77caf21}, !- Handle
  Story 13,                               !- Name
  3.43,                                   !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Handle
  1 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  3.43,                                   !- Z Origin {m}
  {80da9053-b3ef-430a-b740-3442f77caf21}, !- Building Story Name
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}; !- Thermal Zone Name

OS:Surface,
  {8c41a99f-3712-4249-9a8a-a2d9481e8703}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {c4d01c9d-eb41-47e7-afc1-4bdfffe0c11d}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f0b03d-5ffb-48a6-aa1e-14c72d62d26a}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3fb847-50ac-4efa-afbc-b719ff46bbe7}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f3ac83-9e94-4ea4-9e75-d5b7d0aee140}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a96406-c16e-4a35-9a97-8e994b20d053}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1193c5f9-0273-4d63-ada7-accd14b3f20f}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c7ec7a-e747-466c-95e5-d51730ebe9cb}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b440f0ed-108d-4a05-8b25-345e7a05c2b2}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ac0bea-79e2-4abf-b93e-6585a11aeee3}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357cb515-34d4-4d69-9acd-63f3a9b7b807}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b53fcc-b83b-4c3b-8c92-5eb98ca2281a}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
