  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f2bee8-49e1-4e2d-a466-f6e9a44ca0f0}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d072dc63-c0e6-4df8-bcc7-b47731e028cf}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5885a2c-1232-4e4e-bcb7-e3aebffd88ff}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93db1412-ca9b-4829-9d6f-2c4dfb3162c3}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {472372b8-bbde-4c72-9352-9a6399b7383e}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0dc15e-8d83-4d3a-9641-d82390f88885}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3128ce2-7bf5-420c-a988-008ff999120c}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a78c239-0d6c-4ff6-b5b3-fd043275ff7d}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0308d0-c35a-41df-aae4-1d8c849db4db}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56285189-bbee-4569-9558-f92f168b6c3e}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0376b75b-56ce-4bb6-a5b1-72776200b5a0}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1cf7b8-4af8-4198-aae9-b6105c6f2006}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554d2d8e-bdb9-40e1-93fc-8fd295153d6f}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9d1ebb-c34a-42b6-919d-45fbd989cbc3}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef32f58-cef4-400b-b6c5-71b54f93d504}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb02fe1b-4fdd-4408-a7ca-2c0c9d25799c}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {decfad97-3fc8-450f-ba5d-14106e62a023}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d7b652-2c7a-418f-92a0-065e9e22085b}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99368ac0-8f0b-49c6-a3cb-5eacf8ce993a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {94a3c1da-a163-40a6-893e-449c0781827f}, !- Handle
  Story 14,                               !- Name
  4.67875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Handle
  1 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  4.67875,                                !- Z Origin {m}
  {94a3c1da-a163-40a6-893e-449c0781827f}, !- Building Story Name
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}; !- Thermal Zone Name

OS:Surface,
  {e14869fc-86ff-45f0-8ce9-2189bdad7ff8}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {051a3881-4ccf-46e1-85df-d0ace035c01b}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f8e082-b386-4125-9c00-4f25b82df050}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f883f6ff-c3c2-4186-80e1-1bfa85dc688a}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e8f46b-8618-4334-b23e-3e4b1cb2ee58}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb486c6-8454-4399-b764-c7d17fde0b7a}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c2560e-9dd6-4dca-9526-20fe8160e1c0}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a85ece-6080-4579-bcdf-2bbb4b7942d6}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2811348e-12a5-4b36-bf04-875a1b3f33d5}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838c3d4d-ea03-4d44-ac68-14656f77772d}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f238e09a-154b-4c35-abe8-fd011bc4e448}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4676ea02-391c-4f2c-b9a2-e665360bcb65}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f6112b-45c3-4c4a-8fec-540dac17d008}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7fea15-cb0a-463b-a580-91d3223659ca}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35e634c-f77c-4828-a293-f00cf7a9d622}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3649cf8a-e71a-4b6a-aa6e-4865c097b57e}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e7edf7-c7e5-4f9a-a6ac-aa17beee367b}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afe42fd-da94-4457-af55-5be9a13b0036}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {840b8df3-2cc9-4ef4-be20-96e2a4913fcb}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d4681e-6c71-47aa-b367-744371402e0f}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3103f88-6c3c-40e5-9cfb-32a8f2325035}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4afef3-1c64-4226-9088-edf8406e14a8}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d57c4da-c9ac-4afa-a883-204b51ab8a13}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc658b1-5de6-463c-bcfd-500d2b061fc0}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639f4641-917b-411c-95fe-6d1318deba7d}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b63174b-7ac0-4a21-8515-a3acf7b45649}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc4c421-0973-46fa-9535-b67ca1b00043}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e813ce2d-f9ed-4b76-8ab3-104cf76adefd}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7effa89f-bb9e-4bf8-8021-82b73181fd3a}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06670f93-f0c9-4c80-aea2-a38cf4133d95}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {564d3546-054b-47ec-8ca2-b2e044fc27ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b938bd-55d3-454a-ac97-1282d88318de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {f2c0c176-3caf-43a4-840b-5afc7bb7f0d6}, !- Handle
  Story 15,                               !- Name
  5.51125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Handle
  1 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  5.51125,                                !- Z Origin {m}
  {f2c0c176-3caf-43a4-840b-5afc7bb7f0d6}, !- Building Story Name
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}; !- Thermal Zone Name

OS:Surface,
  {c1b938bd-55d3-454a-ac97-1282d88318de}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06670f93-f0c9-4c80-aea2-a38cf4133d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {5e400325-0767-4dd8-8b73-8200b0f581d3}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdddb10-936b-4088-8d58-916c8a19bf85}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef375454-ee52-490a-a198-6e87e003a2ae}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a95616-6748-4393-9ba1-53da2c09a44e}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45c276a-49bd-4b90-9263-6f0799729bd8}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ed6b91-4036-4927-abb1-a789df118a56}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a54d11-05fd-4d49-9860-0748cad414f7}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba724df5-7ea5-4e48-9be3-061b4b5d8dc8}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5d8223-33c7-4f95-acc1-4540066b7932}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2349e4-361a-485d-ba94-526002843173}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f95fb5-e14d-4b7e-a723-b8d98b8a2811}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43889c23-008c-478a-a614-2edade9bb765}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01257ab-04fe-46f6-b818-e1355196d2aa}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22df492-4c2c-4130-9bc4-5de48b8958ed}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93029635-d27e-42b5-9487-da1fc649ae62}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45020eaf-5c8d-4aab-a213-4543929af26b}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747e1dc9-3f09-4468-b9d5-6e443100e8fb}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5319a181-4e94-4d08-9b90-212e3d69a8d5}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd6a4a7-bf65-453d-b30f-907b848caa76}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8068f95-3dc4-4d5b-94fe-c06dbe9c5bd9}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85a0f1a-f200-4361-9e49-938ac1303220}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70df6fe-46c1-4ec0-bb0f-eab17c799545}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52dade41-8f59-4c26-9c08-7ce88d057b43}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4d8bd76-3be4-4da2-ab21-ab7ec18b74c0}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f68e799-6674-42cf-a1d7-de4319409204}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535ef4ad-c795-4c44-8470-b32e67d20fa9}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc36dd56-7862-498c-ad03-8c3ac80f47c2}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e81df0-e7af-4bbf-98e9-02246b1f99a3}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ead1b7-8e38-4447-9d24-33d2eba69b68}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b3e99b3-3f17-4fca-a7b9-748f4eb97f40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {39153a11-a3c5-405e-95ec-cd5c71bef284}, !- Handle
  Story 16,                               !- Name
  6.76,                                   !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Handle
  2 Core Space 3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  6.76,                                   !- Z Origin {m}
  {39153a11-a3c5-405e-95ec-cd5c71bef284}, !- Building Story Name
  {5cb285a2-9ba7-4735-95ba-22808d12b727}; !- Thermal Zone Name

OS:Surface,
  {32a2758a-f972-433c-96f5-a79cb81e92a3}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {be1e2c72-ae6b-4325-983f-1517191b8f77}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e02ee70-214b-4691-aff2-ccc08843fdae}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a867607-1fb2-48da-ba2c-24f039d7f917}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5232634d-8b3c-4a19-8f38-e70e63ffb264}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f90927f-2602-4582-9da2-408eca894fbe}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1531cb-116b-498e-af10-595317a3ec18}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c4ec77-b45d-46a0-a7ce-fe3eaf58c08a}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292e8a1e-4b92-4ec7-afd0-10020c2e0ee2}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58c2257-5350-47b5-9b81-0dd9d6f58e8a}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18194adc-1993-42f7-8001-5e2bf96b2fd8}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01da19d1-c436-4225-a022-e19e9d744015}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf1495e-b172-4694-ba92-8ed34cb81908}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87645592-3ed2-47dc-985d-a5c48c032dbd}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81da2ee3-8709-4386-a28f-b313664663b1}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee4b08d-0797-40d1-bab0-aac172714770}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32040258-90a4-4922-9f17-14126f386bdf}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d85c396-8b8b-4b01-a7d0-7f693c2d601b}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a300b7da-08cf-4db5-8e03-c37b01d6ad0f}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fad4d9-bafd-4402-8a2a-35df5168c923}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90220795-6c02-4f96-a5f4-13ec00db943b}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5406214-6914-45bd-8368-0a5f708ad80c}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50747dd4-c0fe-4679-b10c-a756d809406b}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3eb5a9-f236-4bb4-8334-6f4f59e3f526}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0a4b64-969e-4be8-906a-25296d7324b0}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf0e03d-dbec-4df7-b76b-987fddb9945b}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130104b2-fdd4-443e-89b3-73cecbdbd69f}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5313158b-3c71-40b5-8d16-a5790ad459ee}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7aa212f-0087-4554-8a25-edb325227f2f}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5f1bcc-5b80-421f-bb68-9319af571bf8}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {800e65db-0dc7-4bb1-92fd-3880fc15f9bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {2b538ec0-cabb-4a50-9353-eccfc2afe4fe}, !- Handle
  Story 17,                               !- Name
  8.00875,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Handle
  2 Core Space 4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  8.00875,                                !- Z Origin {m}
  {2b538ec0-cabb-4a50-9353-eccfc2afe4fe}, !- Building Story Name
  {953600c7-05f8-4fcb-84e3-5c79513b259e}; !- Thermal Zone Name

OS:Surface,
  {bb0fee0b-b9c7-4783-b545-f65590e71615}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {9294bdf2-412d-4edf-8c0b-54cb72c33afb}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163b8f63-0680-46cb-ba1f-3730a1e281d3}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c0a709-b3b0-4127-8494-9af9664274a6}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d7dc94-4722-45a7-ae66-1cb9ec62679e}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc17d8b-5224-491c-a0b2-a8382d550ed8}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d316645-c95b-4d2c-8ffe-61fa0fdfd774}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20f17b2-19e5-4eb4-8a97-d3f818257301}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7d741d-a1a3-4539-aba0-9c98560b0700}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af0cb41a-c61a-4c7a-bbc0-27262d46811f}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede96059-6fc8-429a-99bf-42a4aa750be9}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f2e884-d11e-4117-b407-ef2c076f343c}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187009df-74ee-4ddf-96c8-ed1cce10a4c1}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cf7c7a-72c0-4d4e-b55f-223aedb0801a}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197b1f22-8ee0-4a3d-8edf-67bbd652655c}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494abaea-91fb-4e16-895d-b18d76d62c14}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fd6a5a-22af-4b39-98f0-d119e155cf6b}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77d425c-76c5-43bf-a34b-d5f1a12a6a61}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc1482a-f7b5-4317-bb5b-90a65a6950eb}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701e69fc-ef4a-45b0-83b0-2684411a925c}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a566ce-4b7d-4a48-aeef-61ae4914020c}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {428cfd40-ac35-409d-96c4-c00b95548504}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e2a3698-30cf-4be7-b19c-67c343aac32f}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8ee823-54b3-4cd6-9300-a472bb5d7657}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1369ba-c2a3-47d9-9a83-01a146fcdb8a}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff644b62-4e71-412e-8200-556cad4ba423}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2874b373-102a-45b3-96f2-29d3e062b67d}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0681898f-45e4-4bd2-b235-5c45fc8cbea5}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe58780-345f-4592-87cb-5152958adabe}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, -1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, -1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d85674-c345-4735-8604-667481cdf107}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49955c9f-7a22-4f1b-a432-9e31b5e1c052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970e4c7b-fcdc-481a-80af-140df2afbfd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {6dd36184-4adc-488f-9249-c5f2a5af4adc}, !- Handle
  Story 18,                               !- Name
  8.84125,                                !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Handle
  2 Core Space 5,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  8.84125,                                !- Z Origin {m}
  {6dd36184-4adc-488f-9249-c5f2a5af4adc}, !- Building Story Name
  {37ddd710-da9b-4dc8-a68e-310b93869263}; !- Thermal Zone Name

OS:Surface,
  {970e4c7b-fcdc-481a-80af-140df2afbfd9}, !- Handle
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d85674-c345-4735-8604-667481cdf107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {ee76bc74-7c84-40e2-ad97-8f35da582904}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7006e1b0-7430-44c4-a79a-afe3b76d84a6}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7d8a67-a781-4eb7-88e1-ac26254c71be}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0f900a-d6e6-44e1-8ce1-82d5dd4ed553}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b791bfd-3fca-4c36-9d08-d827e2439a48}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486193af-3551-4052-885a-394a5172941c}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274216a9-3a6e-42ee-b67f-f3775f192a1d}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef6ef3a-8207-4e12-bdbc-44c195a88173}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186fa399-7275-456d-8bcb-652e3da87749}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276b6d68-89ca-4a17-938c-b1845f996de5}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbba415-a8d6-413b-9c05-ae4dfa2b22fe}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9976de0-52cd-4008-ae52-e6399bd266c0}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f58d14a-43da-49c2-a67b-41b9451557d7}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8adedd-7512-4faf-8a63-85d5abb3e0b5}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb0e8b2-0202-45cc-a30b-e943850263a8}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e6c51e-1c3c-4d75-a9a2-71f9c424fbc1}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2dea74-721c-4f45-a14e-b141849918b4}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31dd1e45-c39d-4e50-9219-2bd8c3e66b5e}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd282018-835f-4e0b-9970-53a3a5ae3ac2}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3b57df-50e4-45d7-ae58-d398ead41bce}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ac258e-cd26-457f-8228-0a5fa4f7c00f}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117cb16f-eccd-4053-b1a8-8e0086ea28ba}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1747248b-72c0-45cc-a46d-43a217b47bd9}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e640399d-875a-408e-b620-c301c06d453b}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d9098b-1786-4821-b00f-d64ded2d2339}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1e94c8-26bd-4caa-8ccc-6c00f08a9494}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592a32d9-b69e-43b8-9104-0228587f0dfe}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3770c81e-0ddf-4194-8dd1-f86444333a6e}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ebb679-1d7d-4193-b100-8fd35fe69b21}, !- Handle
  Surface 714,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17befa64-b054-44db-b9b6-eadf8e657258}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {fc77d426-fb07-471a-94b8-137ac2859588}, !- Handle
  Story 19,                               !- Name
  10.09,                                  !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Handle
  3 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  10.09,                                  !- Z Origin {m}
  {fc77d426-fb07-471a-94b8-137ac2859588}, !- Building Story Name
  {459d29bd-26ce-4806-93eb-58d51709fe57}; !- Thermal Zone Name

OS:Surface,
  {189c8756-d91d-4537-a158-c7d4422e40ec}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {3de21d9d-ca6d-4ea2-88c7-5d3588ac19f2}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b9f411-c086-4e19-b1af-c4e691c13c8a}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1d2884-d6d0-4d86-afad-9f38e036b104}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a8d3b1-1914-4360-8c8f-4abcb3ce50b5}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3947fb3b-5a1b-4439-bda2-ac84e33c5f66}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9fa8eb4-e4c0-4494-8ee9-03def4cea0de}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d141b4-fb45-40c8-bf1c-aad0ed3233c7}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845d9689-0726-4c1a-aed6-e43c3258261f}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41208cc-fd06-446e-b425-d6e9bee5800e}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf57a82-4415-485d-bc12-8007028af3ae}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908f5202-1f8d-4a49-9e78-b82ff94d1de6}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dc254d-c650-4474-be50-0933a13b551f}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e269fbe-94bf-48e1-bc6d-4ae412c331c4}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f960f39e-50f8-4d37-a41b-ca0630a1f71a}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b60100a-65c4-4c46-bb80-4edecc6f8825}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4694bc07-4002-4f08-93be-cd042269c543}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0534db1-eec5-4915-9de8-216e3cb02b7f}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04831fd3-c703-4ff8-ac1c-a9b495d75936}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0659fe21-2dde-4935-91c4-e67f15106f54}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1988e6ad-8825-456e-b8eb-648fdb65f3de}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f7a54a-aa68-490c-81ad-372699f3a690}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6918db33-5552-493c-99b3-2049a8ce5c0b}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6fb941-fbfe-4e47-bca7-11a62ad0c894}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d683be08-2d90-4ac6-9500-ea752fa4d325}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d926016-49fb-4aa2-a969-709a66838b93}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db26cdbd-be78-4159-960e-ca0dc5a2eb39}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc048261-6c5b-4ee5-a097-30927d06fd15}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c689edf-d0c3-4f50-853f-a7e33c06604a}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3e6718-b389-46c0-afef-400a745a3837}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4bd56fc-3bab-4607-835c-b81944edfd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {2fc25f34-5418-4ef8-9721-6500c1e0388c}, !- Handle
  Story 20,                               !- Name
  11.33875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Handle
  3 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  11.33875,                               !- Z Origin {m}
  {2fc25f34-5418-4ef8-9721-6500c1e0388c}, !- Building Story Name
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}; !- Thermal Zone Name

OS:Surface,
  {d161c1a8-f8d1-404b-918b-937845483e76}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {a9657a77-e201-46f2-915d-8e52b0363911}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38210d55-aea9-4fcf-92b3-62d2a234066c}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132fe516-ebf9-4e10-8565-11a2d3fda3b9}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be6b256-7ed1-42f2-a5d5-c3ebf362037c}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3877b29f-cf2f-412d-8b94-1934ccd9d67b}, !- Handle
  Surface 750,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b6d694-e65e-42f9-8406-4fd6efb066d4}, !- Handle
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68abdc3-88ab-44a7-9a6f-344178bee95a}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66eca08a-3254-4173-9c38-4107f0ba283c}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c1a237-5e83-494e-9c91-87ee17a84cf6}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944875bc-01f1-44eb-8763-2b7da0518f0c}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2076e1a6-3dd3-48bc-a2f9-6863021eb03f}, !- Handle
  Surface 756,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d2ab41-a19a-4905-bb3d-ed580070aa40}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8d4387-7780-46d2-8a0a-1520135b14dc}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a993968-ef94-4e39-be0c-444e967e6159}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb92947-4988-4c81-9d30-0aff78f0cbfa}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e66cde-cdb3-4c1c-af3a-cff71b8806f8}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6552f78-3246-4375-b00c-937e68bd6314}, !- Handle
  Surface 762,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d585038-b614-41cd-8ae6-bc0bb05612a7}, !- Handle
  Surface 763,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d079a1c-a79b-42a6-8e77-ea37985d13e1}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189f5bb6-81e7-4864-be93-c0cf24a91a50}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7936a0-a886-4365-afff-d7dc46a1bd27}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4422fc-760e-4798-bec8-2b6bed8b53d2}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5f7714-2b9c-4d6b-8adc-014ce2c23e8d}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1e3ef8-67e5-468f-a5c3-09ed533906ae}, !- Handle
  Surface 769,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef4b1ab-b5f4-4e8c-b77d-b83b23190bbd}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7d2fef-0009-44aa-a125-4b0d9ab527e5}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a5cf72-3d16-411d-96fc-8db155c83420}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ade9b93-32e5-4f42-b79d-f5efea2e3395}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7f0e5f-3e28-45a9-821c-384807396991}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a33df8b-3b25-48a2-b6c7-92c5af0c67db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {336c92cc-89b5-4549-b598-b68da556aa52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {6ca2a8ad-6574-46b6-a00c-edcf3b3a0173}, !- Handle
  Story 21,                               !- Name
  12.17125,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Handle
  3 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  12.17125,                               !- Z Origin {m}
  {6ca2a8ad-6574-46b6-a00c-edcf3b3a0173}, !- Building Story Name
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}; !- Thermal Zone Name

OS:Surface,
  {336c92cc-89b5-4549-b598-b68da556aa52}, !- Handle
  Surface 775,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7f0e5f-3e28-45a9-821c-384807396991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {4d688c9e-28b6-4b7f-8b0c-558619c368e2}, !- Handle
  Surface 776,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c709c1-b21d-40b3-8d93-8bcb8097f305}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393fe7fd-e27f-43bc-ba21-f12eae223a53}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55c0d59-615d-4773-836f-82c2f2c210c3}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a46bd2-fa87-40b4-a72c-5d41aee2761d}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07e3893-c2c7-47ce-80b9-a266b2a6d34c}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a418a502-1760-468b-81f5-cd6dba46e85d}, !- Handle
  Surface 782,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d5405a-a6d4-4514-8088-5980381ba647}, !- Handle
  Surface 783,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa8c026-6216-4e10-a283-96491a03d3ce}, !- Handle
  Surface 784,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98ea488-f58d-4a68-bb86-76899fce624a}, !- Handle
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7414dd-6186-48af-b715-86d9db0b31e0}, !- Handle
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4accaecb-2783-422f-b3ea-3199ed7d699f}, !- Handle
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {929d345d-9583-432d-97bd-5257b03aae1e}, !- Handle
  Surface 788,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77654a73-3732-4c22-8f4c-46bfc9e83060}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f8adcf-501f-4faf-8c99-e9c37118cbb3}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68cebcb-563b-477c-887d-2ff5d872aa87}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157e8da5-c56b-49c3-a495-292b7fd501fe}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f259d55c-7fe7-4079-a59f-925cb7d1ec73}, !- Handle
  Surface 793,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b34cdb-e986-486f-8caf-d0eb7623fe42}, !- Handle
  Surface 794,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2746367b-d71b-4d6a-a354-f5fa52512f34}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d27b9ac-bdb0-4af5-ab02-3d15d6b9218b}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fc8304-aa72-41cb-b67f-df20e9ea3f59}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6535280-e4c9-45c7-9f87-3f52c69db4b6}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a638bb-9a01-45c4-a85d-d7e8a50b6614}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f391005c-5c48-4af9-953f-192a3b47337d}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edc94af-d76a-4c7e-93dd-65bdd3f18d48}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff45a7e3-ddbc-4b8d-82b2-2eb993c6ad9b}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04af5d8b-dff0-4938-bc0e-82dec45b1662}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859382dd-5349-43dd-8845-c7fd148f2b2d}, !- Handle
  Surface 804,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1b44813-494d-469b-ba57-1cdbd5b320b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {b7c17499-a2ab-49b2-9607-737b25a61b6f}, !- Handle
  Story 22,                               !- Name
  13.42,                                  !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Handle
  4 Core Space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  13.42,                                  !- Z Origin {m}
  {b7c17499-a2ab-49b2-9607-737b25a61b6f}, !- Building Story Name
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}; !- Thermal Zone Name

OS:Surface,
  {82c9488c-a8f3-4de2-bbf0-c78b615bf8f4}, !- Handle
  Surface 805,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {1ce0e3ba-06b9-4a56-beb9-0b8ed8ad9d7a}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc54a53-015e-411a-aeb7-9f5e4630f0cf}, !- Handle
  Surface 807,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be44427e-22f5-4596-9c21-c660c0ef0e1f}, !- Handle
  Surface 808,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d719b8e5-9ef1-4b23-b6ba-ba9ef3b2c0f8}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6899837-ebbd-42ec-975e-87c8d29c0a9c}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4369d26-7f28-462d-9e52-ef649f9ce683}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f42d011-c2c1-4b92-911a-854e2c89f42b}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cdb3286-1cdb-4693-9de5-cc6ec87e1847}, !- Handle
  Surface 813,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0306f143-4492-46b9-a74d-a90a6e0852bc}, !- Handle
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc9b8a2-6e17-40d5-96b1-65d704984a2f}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de1eeab-1fec-40db-b399-9383a76c0b55}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245ce567-ebd2-4856-8c66-8028df9fb307}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72308d8-45de-4fc5-a204-02db38a61710}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4324e6-c868-4aab-9267-159ab511fe5a}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3aae83-e5fc-4820-b829-b32f56628145}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050b7eda-200b-4bb0-bc7b-2c68e78e53d8}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8fa580-9473-4706-8e3b-6741f6d0fd5d}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd97391-5b67-49d5-9a82-aaf8d0d63cd0}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afee4b3d-a071-4f11-82e4-95ea8c79f438}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08cb4f43-cd6b-443f-82ab-028102cffe80}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f46d2c2-89d7-408c-be1f-55cab3755ac8}, !- Handle
  Surface 826,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151464f2-05f4-42dd-9ea0-8fbaaea971e8}, !- Handle
  Surface 827,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14762030-89f9-4c46-9efa-3be8ae5a2656}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da7efc1-efd7-433a-a518-cb672d3b19a5}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c13258-9df8-4e86-bdfc-b6c111e6162d}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909cd0ef-449b-45e4-94ef-a98dac8f03fe}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecef6ad6-ec3a-4e94-855f-7a8140f12b07}, !- Handle
  Surface 832,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77e1cce-6cf1-470d-b6f0-1154d8be9fbd}, !- Handle
  Surface 833,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21bd6e49-0832-43af-b997-80620b1ac852}, !- Handle
  Surface 834,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {513c62b4-a230-479a-bd02-f057182e84ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {00820c98-550e-4b00-bcae-23583f42f7a2}, !- Handle
  Story 23,                               !- Name
  14.66875,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Handle
  4 Core Space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  14.66875,                               !- Z Origin {m}
  {00820c98-550e-4b00-bcae-23583f42f7a2}, !- Building Story Name
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}; !- Thermal Zone Name

OS:Surface,
  {1e2450e7-a042-401c-81d3-57596b073635}, !- Handle
  Surface 835,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 0; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {2ffd53b9-d774-456e-89f2-a59e7b2d957d}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942eaa8b-0d0b-4039-ab00-08fcc21840a0}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0,  !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662934ed-d5ca-4d20-9ef7-0d0689e247fd}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 0,  !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e38d756-cf3d-47ff-a27e-60a72c7ca80d}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 0,  !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c473b474-8a60-40e6-a617-215edaf2b1e7}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 0,   !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bca4f0-23cd-4616-88f2-fc7dce15ab99}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 0, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bd9d04-c776-4d1b-8d9a-87de72c50198}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 0, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c6d0c9-0a20-49be-8aeb-e61b11160632}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 0, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84831883-60ce-4b42-99b3-3c2074cfcaad}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 0,  !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a212d861-ba9a-44ae-a994-7b96d5358a1a}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 0, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca935797-dc67-4c29-a970-c4bc797bcd3c}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 0, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e723af5-2d9a-4cf5-b6a6-7140890f3236}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 0,  !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6b2a90-4f9a-4831-a107-ac04718e29a9}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 0,   !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d659ec-c23b-49a6-8edd-fd6a30d5744f}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 0,  !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656047c3-e93c-4f05-8ea3-42e8c1924c63}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 0, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6545704-d7d2-4b06-9752-c1cb92ac5b3d}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 0,  !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec8b16b-d908-4660-a770-2bc8ba16665a}, !- Handle
  Surface 852,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 0, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75e2670-9cff-4330-8a4e-40cbeec51aa8}, !- Handle
  Surface 853,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 0, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600701af-2174-4996-a386-4ac85c82f33d}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 0, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401837ff-8305-4ca6-a5ee-8247b07646db}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 0,  !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cc28f9-3d11-496f-8e5b-2b3ff830e5c4}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 0, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d10cd8-315c-4a1f-9b25-1cea6e73455d}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 0, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc00944-cba0-4cf5-b9da-52ef2dd4ba75}, !- Handle
  Surface 858,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 0, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669fb3fc-ee55-4c39-b0e3-cd94bcfffc9b}, !- Handle
  Surface 859,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 0, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e884ce-f652-425e-987b-63a11a901bba}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 0, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fec936c-3579-429f-a561-e38e8ee3b783}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0,  !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b823a3-5be7-4330-95c2-805f779a4200}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 0,  !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77cc561-99de-4430-b89a-dc861cbf934c}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 0, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.832500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a274cdc8-d961-4f71-8648-57a126b9f324}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e47d37a5-e5c9-4a78-a0f1-c2cccf1756ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7c0bd5-a469-4cbc-9d23-c18b47c537f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.832500000000001, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.832500000000001, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.832500000000001, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.832500000000001, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.832500000000001, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.832500000000001, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.832500000000001, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.832500000000001, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.832500000000001, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.832500000000001, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.832500000000001, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.832500000000001, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.832500000000001, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.832500000000001, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.832500000000001, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.832500000000001, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.832500000000001, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.832500000000001, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.832500000000001, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.832500000000001, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.832500000000001, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.832500000000001, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.832500000000001, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.832500000000001, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.832500000000001, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.832500000000001, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.832500000000001, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.832500000000001; !- X,Y,Z Vertex 28 {m}

OS:BuildingStory,
  {d78152b9-47f4-402e-827e-cac2db3fbc75}, !- Handle
  Story 24,                               !- Name
  15.50125,                               !- Nominal Z Coordinate {m}
  0.8325,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Handle
  4 Core Space 2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  15.50125,                               !- Z Origin {m}
  {d78152b9-47f4-402e-827e-cac2db3fbc75}, !- Building Story Name
  {05f7996c-227f-4f6d-b885-bfa7cad96712}; !- Thermal Zone Name

OS:Surface,
  {fe7c0bd5-a469-4cbc-9d23-c18b47c537f4}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a274cdc8-d961-4f71-8648-57a126b9f324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 4 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 5 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 6 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 7 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 8 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 9 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 10 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 11 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 12 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 13 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 14 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 15 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 16 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 17 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 18 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 19 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 20 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 21 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 22 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 23 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 24 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 25 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 26 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 27 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15; !- X,Y,Z Vertex 28 {m}

OS:Surface,
  {2a0b61e8-7b7f-4f29-8b58-34507e2ec6f2}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0dd02e-b731-4c98-adc1-2978ba93f0d4}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 1 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6c7c95-ddd4-413c-a7e1-3efa3326e157}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 1 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  15.6472487783071, 15.6472487783073, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  15.6472487783071, 15.6472487783073, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b0e30ff-2f8e-442f-8d61-d529d9ea212b}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 1 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  22.9538336665223, 8.34066389009232, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  22.9538336665223, 8.34066389009232, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29557b5d-cf1b-46d9-9882-ed29aba013ac}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 1 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  30.2604185547374, 1.0340790018769, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  30.2604185547374, 1.0340790018769, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c307d1-5768-4071-a22a-8abdf1e85f87}, !- Handle
  Surface 871,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 1 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  37.5670034429526, -6.27250588633819, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  37.5670034429526, -6.27250588633819, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcb63b6-adb2-40c8-8fa6-4b16b245f2c0}, !- Handle
  Surface 872,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 1 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  44.8735883311677, -13.5790907745534, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  44.8735883311677, -13.5790907745534, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0eec4c-3b4c-4f34-a8ed-8b202e0cd124}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 1 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  52.1801732193829, -20.8856756627685, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  52.1801732193829, -20.8856756627685, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829fc8ed-af77-4819-a602-eb3f0ad8172c}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 1 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  59.486758107598, -28.1922605509837, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  59.486758107598, -28.1922605509837, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552edf17-f6ec-49bc-a232-3bcec5edb4be}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 1 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  67.5400765341741, -20.1389421244076, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  67.5400765341741, -20.1389421244076, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fcefe87-e99a-4d8b-bd45-d3b8efc05c68}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 1 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  75.5933949607501, -12.0856236978315, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  75.5933949607501, -12.0856236978315, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc54e86-105b-41d9-b68e-4dc8d4abf907}, !- Handle
  Surface 877,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 1 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  83.6467133873262, -4.0323052712555, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  83.6467133873262, -4.0323052712555, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b2b702-33a3-4cd5-9e76-56eb8c037494}, !- Handle
  Surface 878,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 1 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  91.7000318139023, 4.0210131553203, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  91.7000318139023, 4.0210131553203, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9fbd0c-f935-41da-968a-0f0980d56582}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 1 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  98.164611769249, -2.44356680002609, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  98.164611769249, -2.44356680002609, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a284039-fd6b-496b-95d7-07b17bd4f5b3}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 1 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  104.629191724596, -8.90814675537278, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  104.629191724596, -8.90814675537278, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfb9699-6dd3-4d3a-942d-eaae67d65e0e}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 1 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  96.6524379771604, -16.884900502808, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  96.6524379771604, -16.884900502808, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9152bea5-d628-4dc2-8b8d-0e2452219c47}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 1 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  88.6756842297252, -24.8616542502432, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  88.6756842297252, -24.8616542502432, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d93b68-2efa-4e89-8697-cd555e9febe7}, !- Handle
  Surface 883,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 1 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  80.6989304822899, -32.8384079976785, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  80.6989304822899, -32.8384079976785, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b4498a-dfad-4fb0-827d-82a7efa5bf65}, !- Handle
  Surface 884,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 1 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  72.7221767348547, -40.8151617451137, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  72.7221767348547, -40.8151617451137, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1edd8b7-3fd0-48fd-bccc-814bfc327b35}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 1 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  64.7454229874195, -48.791915492549, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  64.7454229874195, -48.791915492549, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bfbc8e-549c-4137-b7c7-a81aa0fc96ae}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 1 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  56.7686692399842, -56.7686692399842, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  56.7686692399842, -56.7686692399842, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702002ee-a0b2-4d84-bcdd-1e3f29846e7e}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 1 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  49.6725855849862, -49.6725855849862, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  49.6725855849862, -49.6725855849862, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b81916b-eeda-40bd-812e-a1a8d98b72d8}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 1 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  42.5765019299881, -42.5765019299882, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  42.5765019299881, -42.5765019299882, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36823956-b52c-467c-b1d3-421c4c3b8f5a}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 1 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  35.4804182749901, -35.4804182749901, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  35.4804182749901, -35.4804182749901, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1bbea3-b670-44e4-9507-456c91c68aaf}, !- Handle
  Surface 890,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 1 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  28.3843346199921, -28.3843346199921, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776d1e09-49cf-453a-bcfa-5e7119766b18}, !- Handle
  Surface 891,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  21.288250964994, -21.2882509649941, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5100c622-b9b0-4aca-aa47-1d4a0c3a1ef8}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  14.192167309996, -14.1921673099961, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  14.192167309996, -14.1921673099961, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac46523f-3c3b-4ccb-a179-e9305c3a17be}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 1.77635683940025e-15, !- X,Y,Z Vertex 2 {m}
  7.09608365499805, -7.09608365499798, 1.77635683940025e-15, !- X,Y,Z Vertex 3 {m}
  7.09608365499805, -7.09608365499798, 0.8325; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fdf96a-53ba-46d0-84d3-b2ded5b8738c}, !- Handle
  Surface 894,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f199dbe-5cce-4b68-9911-d3afd4f0e955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09608365499805, -7.09608365499798, 0.8325, !- X,Y,Z Vertex 1 {m}
  14.192167309996, -14.1921673099961, 0.8325, !- X,Y,Z Vertex 2 {m}
  21.288250964994, -21.2882509649941, 0.8325, !- X,Y,Z Vertex 3 {m}
  28.3843346199921, -28.3843346199921, 0.8325, !- X,Y,Z Vertex 4 {m}
  35.4804182749901, -35.4804182749901, 0.8325, !- X,Y,Z Vertex 5 {m}
  42.5765019299881, -42.5765019299882, 0.8325, !- X,Y,Z Vertex 6 {m}
  49.6725855849862, -49.6725855849862, 0.8325, !- X,Y,Z Vertex 7 {m}
  56.7686692399842, -56.7686692399842, 0.8325, !- X,Y,Z Vertex 8 {m}
  64.7454229874195, -48.791915492549, 0.8325, !- X,Y,Z Vertex 9 {m}
  72.7221767348547, -40.8151617451137, 0.8325, !- X,Y,Z Vertex 10 {m}
  80.6989304822899, -32.8384079976785, 0.8325, !- X,Y,Z Vertex 11 {m}
  88.6756842297252, -24.8616542502432, 0.8325, !- X,Y,Z Vertex 12 {m}
  96.6524379771604, -16.884900502808, 0.8325, !- X,Y,Z Vertex 13 {m}
  104.629191724596, -8.90814675537278, 0.8325, !- X,Y,Z Vertex 14 {m}
  98.164611769249, -2.44356680002609, 0.8325, !- X,Y,Z Vertex 15 {m}
  91.7000318139023, 4.0210131553203, 0.8325, !- X,Y,Z Vertex 16 {m}
  83.6467133873262, -4.0323052712555, 0.8325, !- X,Y,Z Vertex 17 {m}
  75.5933949607501, -12.0856236978315, 0.8325, !- X,Y,Z Vertex 18 {m}
  67.5400765341741, -20.1389421244076, 0.8325, !- X,Y,Z Vertex 19 {m}
  59.486758107598, -28.1922605509837, 0.8325, !- X,Y,Z Vertex 20 {m}
  52.1801732193829, -20.8856756627685, 0.8325, !- X,Y,Z Vertex 21 {m}
  44.8735883311677, -13.5790907745534, 0.8325, !- X,Y,Z Vertex 22 {m}
  37.5670034429526, -6.27250588633819, 0.8325, !- X,Y,Z Vertex 23 {m}
  30.2604185547374, 1.0340790018769, 0.8325, !- X,Y,Z Vertex 24 {m}
  22.9538336665223, 8.34066389009232, 0.8325, !- X,Y,Z Vertex 25 {m}
  15.6472487783071, 15.6472487783073, 0.8325, !- X,Y,Z Vertex 26 {m}
  7.82362438915354, 7.82362438915331, 0.8325, !- X,Y,Z Vertex 27 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.8325; !- X,Y,Z Vertex 28 {m}

OS:ThermalZone,
  {edb60a16-35ff-42e6-89e0-7a17af7be701}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c32a679f-a10d-43a4-9390-bcda1ee4968f}, !- Zone Air Inlet Port List
  {92dc59fa-b214-4b34-995e-32322fd4a2ee}, !- Zone Air Exhaust Port List
  {64cffad7-372a-4322-b41f-9057d5717f74}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7323de1-ad54-4313-b86a-83e71401b4c0}, !- Handle
  Node 45,                                !- Name
  {64cffad7-372a-4322-b41f-9057d5717f74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64cffad7-372a-4322-b41f-9057d5717f74}, !- Handle
  {330e9f8c-3fcd-44b1-92d3-5437a5420751}, !- Name
  {edb60a16-35ff-42e6-89e0-7a17af7be701}, !- Source Object
  11,                                     !- Outlet Port
  {e7323de1-ad54-4313-b86a-83e71401b4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c32a679f-a10d-43a4-9390-bcda1ee4968f}, !- Handle
  Port List 89,                           !- Name
  {edb60a16-35ff-42e6-89e0-7a17af7be701}; !- HVAC Component

OS:PortList,
  {92dc59fa-b214-4b34-995e-32322fd4a2ee}, !- Handle
  Port List 90,                           !- Name
  {edb60a16-35ff-42e6-89e0-7a17af7be701}; !- HVAC Component

OS:Sizing:Zone,
  {167e7516-4631-49a8-8e01-c6f560fcc2dc}, !- Handle
  {edb60a16-35ff-42e6-89e0-7a17af7be701}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d7ea744-6f68-4143-8dd3-2c67ad229231}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {edb60a16-35ff-42e6-89e0-7a17af7be701}; !- Thermal Zone

OS:ThermalZone,
  {37ddd710-da9b-4dc8-a68e-310b93869263}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8514ffd2-1504-4f52-86a6-5283eb0e0c17}, !- Zone Air Inlet Port List
  {c43e4717-43ed-4019-9216-839f18de767f}, !- Zone Air Exhaust Port List
  {12e6f886-2f16-42a7-8639-df32a0bfa760}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7e108c6-e902-443b-9bb0-44b64d0479c4}, !- Handle
  Node 46,                                !- Name
  {12e6f886-2f16-42a7-8639-df32a0bfa760}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12e6f886-2f16-42a7-8639-df32a0bfa760}, !- Handle
  {e43d3936-7652-448f-84c0-ef6546c637ed}, !- Name
  {37ddd710-da9b-4dc8-a68e-310b93869263}, !- Source Object
  11,                                     !- Outlet Port
  {d7e108c6-e902-443b-9bb0-44b64d0479c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8514ffd2-1504-4f52-86a6-5283eb0e0c17}, !- Handle
  Port List 91,                           !- Name
  {37ddd710-da9b-4dc8-a68e-310b93869263}; !- HVAC Component

OS:PortList,
  {c43e4717-43ed-4019-9216-839f18de767f}, !- Handle
  Port List 92,                           !- Name
  {37ddd710-da9b-4dc8-a68e-310b93869263}; !- HVAC Component

OS:Sizing:Zone,
  {32faac96-b452-4503-883c-1af3aec0414b}, !- Handle
  {37ddd710-da9b-4dc8-a68e-310b93869263}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e44b418-4d84-441e-8d9a-78d0b0ef1807}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {37ddd710-da9b-4dc8-a68e-310b93869263}; !- Thermal Zone

OS:ThermalZone,
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
