  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aafa2946-401f-4daf-88d2-981d69ee891e}, !- Zone Air Inlet Port List
  {7b1b61ee-7eaa-4837-b3dd-000ac2f3b2df}, !- Zone Air Exhaust Port List
  {ea576217-cac4-4e02-afb9-d3c22d1520fa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c12db744-613b-4cfd-acc5-8508d8a1c238}, !- Handle
  Node 47,                                !- Name
  {ea576217-cac4-4e02-afb9-d3c22d1520fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea576217-cac4-4e02-afb9-d3c22d1520fa}, !- Handle
  {1243d3e7-05ce-4ef8-a36c-fb56e1a1b7c5}, !- Name
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}, !- Source Object
  11,                                     !- Outlet Port
  {c12db744-613b-4cfd-acc5-8508d8a1c238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aafa2946-401f-4daf-88d2-981d69ee891e}, !- Handle
  Port List 93,                           !- Name
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}; !- HVAC Component

OS:PortList,
  {7b1b61ee-7eaa-4837-b3dd-000ac2f3b2df}, !- Handle
  Port List 94,                           !- Name
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}; !- HVAC Component

OS:Sizing:Zone,
  {edd36be9-35a3-47bc-a4f7-89612f36c17e}, !- Handle
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9335d546-2327-465f-ab8a-3d5d2d272516}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {6ae720b0-7d95-4e11-bf9a-5945cd000433}; !- Thermal Zone

OS:ThermalZone,
  {05f7996c-227f-4f6d-b885-bfa7cad96712}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {906d4110-4480-49ae-8c76-a6bba7356454}, !- Zone Air Inlet Port List
  {12f84008-2610-4366-9fc8-94352798e8cc}, !- Zone Air Exhaust Port List
  {2cf56c58-8c01-409c-8edd-734d3576e9df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {121cf17b-3d7b-4399-b2da-b3c4193ff640}, !- Handle
  Node 48,                                !- Name
  {2cf56c58-8c01-409c-8edd-734d3576e9df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf56c58-8c01-409c-8edd-734d3576e9df}, !- Handle
  {bcd5f923-08e3-4d4b-a843-db01f1ec6fb9}, !- Name
  {05f7996c-227f-4f6d-b885-bfa7cad96712}, !- Source Object
  11,                                     !- Outlet Port
  {121cf17b-3d7b-4399-b2da-b3c4193ff640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {906d4110-4480-49ae-8c76-a6bba7356454}, !- Handle
  Port List 95,                           !- Name
  {05f7996c-227f-4f6d-b885-bfa7cad96712}; !- HVAC Component

OS:PortList,
  {12f84008-2610-4366-9fc8-94352798e8cc}, !- Handle
  Port List 96,                           !- Name
  {05f7996c-227f-4f6d-b885-bfa7cad96712}; !- HVAC Component

OS:Sizing:Zone,
  {c579c391-9631-44c6-920c-04a4bfd7a3c4}, !- Handle
  {05f7996c-227f-4f6d-b885-bfa7cad96712}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19bdf64d-0aa3-4d39-b490-2e5b2390161d}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {05f7996c-227f-4f6d-b885-bfa7cad96712}; !- Thermal Zone

OS:ThermalZone,
  {953600c7-05f8-4fcb-84e3-5c79513b259e}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c47689da-0fc1-4842-a5c6-b1cbc71c812f}, !- Zone Air Inlet Port List
  {f375aa87-ad60-4272-bf09-fc1c7f67cf17}, !- Zone Air Exhaust Port List
  {c0471026-b3e4-4d6a-bb57-b12f402c0c85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8497dc84-1a23-4d84-a5e9-3b250654f22f}, !- Handle
  Node 49,                                !- Name
  {c0471026-b3e4-4d6a-bb57-b12f402c0c85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0471026-b3e4-4d6a-bb57-b12f402c0c85}, !- Handle
  {0da65fda-af3c-4191-b3a0-97168e6a946d}, !- Name
  {953600c7-05f8-4fcb-84e3-5c79513b259e}, !- Source Object
  11,                                     !- Outlet Port
  {8497dc84-1a23-4d84-a5e9-3b250654f22f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c47689da-0fc1-4842-a5c6-b1cbc71c812f}, !- Handle
  Port List 97,                           !- Name
  {953600c7-05f8-4fcb-84e3-5c79513b259e}; !- HVAC Component

OS:PortList,
  {f375aa87-ad60-4272-bf09-fc1c7f67cf17}, !- Handle
  Port List 98,                           !- Name
  {953600c7-05f8-4fcb-84e3-5c79513b259e}; !- HVAC Component

OS:Sizing:Zone,
  {9ebbebca-cb0f-48c1-b466-2662d21269a9}, !- Handle
  {953600c7-05f8-4fcb-84e3-5c79513b259e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {492e604d-ef74-4344-8146-9dab11c73627}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {953600c7-05f8-4fcb-84e3-5c79513b259e}; !- Thermal Zone

OS:ThermalZone,
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e01c880-c058-41e3-a1d2-ed301f3ff996}, !- Zone Air Inlet Port List
  {b01e96fd-b0c2-454d-aa18-660d46abefe1}, !- Zone Air Exhaust Port List
  {34a65d1f-8651-4b9f-aec0-fcd697ad1d4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6074b275-c561-4687-9291-1cf6bfed6d65}, !- Handle
  Node 50,                                !- Name
  {34a65d1f-8651-4b9f-aec0-fcd697ad1d4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34a65d1f-8651-4b9f-aec0-fcd697ad1d4d}, !- Handle
  {652ae00a-c674-4e02-8c5f-42c7929034c2}, !- Name
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}, !- Source Object
  11,                                     !- Outlet Port
  {6074b275-c561-4687-9291-1cf6bfed6d65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e01c880-c058-41e3-a1d2-ed301f3ff996}, !- Handle
  Port List 99,                           !- Name
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}; !- HVAC Component

OS:PortList,
  {b01e96fd-b0c2-454d-aa18-660d46abefe1}, !- Handle
  Port List 100,                          !- Name
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}; !- HVAC Component

OS:Sizing:Zone,
  {270973e1-641c-4a10-8ce9-3cad7f918eae}, !- Handle
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a732292-f2c7-43a7-9aea-07a5ef685eac}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {dcf3df22-acbe-49ea-8771-a9299a16c08f}; !- Thermal Zone

OS:ThermalZone,
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eecf42d6-c169-48a6-91ea-87ba17f59870}, !- Zone Air Inlet Port List
  {c9ed829e-28e1-422a-9b7f-f2e056c36066}, !- Zone Air Exhaust Port List
  {7792d84f-b006-4cf8-89d2-cc8ca77fe6cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc17a1b7-a42d-407b-bc4e-9fa913833ec7}, !- Handle
  Node 51,                                !- Name
  {7792d84f-b006-4cf8-89d2-cc8ca77fe6cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7792d84f-b006-4cf8-89d2-cc8ca77fe6cd}, !- Handle
  {35cff0dd-3c4a-45a5-b596-57ab5fcd56b4}, !- Name
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}, !- Source Object
  11,                                     !- Outlet Port
  {fc17a1b7-a42d-407b-bc4e-9fa913833ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eecf42d6-c169-48a6-91ea-87ba17f59870}, !- Handle
  Port List 101,                          !- Name
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}; !- HVAC Component

OS:PortList,
  {c9ed829e-28e1-422a-9b7f-f2e056c36066}, !- Handle
  Port List 102,                          !- Name
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}; !- HVAC Component

OS:Sizing:Zone,
  {6b2fa887-1dba-49b9-8ccc-b94ecdae5854}, !- Handle
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {efc8e93b-aaad-4480-9376-e776556a20fa}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {68c8ae44-9f08-4e79-8b87-2d2ce9c1399b}; !- Thermal Zone

OS:ThermalZone,
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d502f28a-8935-4140-a867-f27c6324ae5c}, !- Zone Air Inlet Port List
  {9ad08b5a-2bc2-43ec-98ba-0fc354a9b1fe}, !- Zone Air Exhaust Port List
  {609aa5f7-7859-4c99-9ec5-15155cbc528d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3389b4af-348b-4067-b014-2ac11c36ea2d}, !- Handle
  Node 52,                                !- Name
  {609aa5f7-7859-4c99-9ec5-15155cbc528d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {609aa5f7-7859-4c99-9ec5-15155cbc528d}, !- Handle
  {4c9c8fde-b8f5-4cb5-93ec-a06b3a39fa3f}, !- Name
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}, !- Source Object
  11,                                     !- Outlet Port
  {3389b4af-348b-4067-b014-2ac11c36ea2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d502f28a-8935-4140-a867-f27c6324ae5c}, !- Handle
  Port List 103,                          !- Name
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}; !- HVAC Component

OS:PortList,
  {9ad08b5a-2bc2-43ec-98ba-0fc354a9b1fe}, !- Handle
  Port List 104,                          !- Name
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}; !- HVAC Component

OS:Sizing:Zone,
  {e1ca78f6-1831-4b44-81e6-cb8ba4aa0f76}, !- Handle
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d308b50d-1840-4945-8e4f-daf10d02e887}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {9df70ae1-9771-4c08-a10e-ec74e05c8595}; !- Thermal Zone

OS:ThermalZone,
  {5cb285a2-9ba7-4735-95ba-22808d12b727}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2ffcd50-0491-4292-a3e9-4818367d46b8}, !- Zone Air Inlet Port List
  {8bd0d23b-6d69-4c45-babc-25da21ba9601}, !- Zone Air Exhaust Port List
  {60ba3927-f430-479a-88c6-1cb01de8e3cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aba32e82-958a-44ed-89e8-18c8aa12c514}, !- Handle
  Node 53,                                !- Name
  {60ba3927-f430-479a-88c6-1cb01de8e3cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60ba3927-f430-479a-88c6-1cb01de8e3cd}, !- Handle
  {9d35f67a-6557-4e6c-b9a5-835ba2ba1369}, !- Name
  {5cb285a2-9ba7-4735-95ba-22808d12b727}, !- Source Object
  11,                                     !- Outlet Port
  {aba32e82-958a-44ed-89e8-18c8aa12c514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2ffcd50-0491-4292-a3e9-4818367d46b8}, !- Handle
  Port List 105,                          !- Name
  {5cb285a2-9ba7-4735-95ba-22808d12b727}; !- HVAC Component

OS:PortList,
  {8bd0d23b-6d69-4c45-babc-25da21ba9601}, !- Handle
  Port List 106,                          !- Name
  {5cb285a2-9ba7-4735-95ba-22808d12b727}; !- HVAC Component

OS:Sizing:Zone,
  {a5008442-e7d3-4de1-8faa-448bc5dd48d8}, !- Handle
  {5cb285a2-9ba7-4735-95ba-22808d12b727}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3415245f-1fd3-4c10-a926-788c103440ba}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {5cb285a2-9ba7-4735-95ba-22808d12b727}; !- Thermal Zone

OS:ThermalZone,
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa0a70aa-34cf-4b16-ae5b-ae09e5b829d6}, !- Zone Air Inlet Port List
  {1f988b9d-9cb6-4e7b-afab-8d5245c04863}, !- Zone Air Exhaust Port List
  {8a31cd97-6974-4ffd-9138-81d231738f0b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e4b2767-bd70-4646-ac9b-6f2823ec3733}, !- Handle
  Node 54,                                !- Name
  {8a31cd97-6974-4ffd-9138-81d231738f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a31cd97-6974-4ffd-9138-81d231738f0b}, !- Handle
  {7f780ba0-f20e-407d-a059-038e9c6cdda8}, !- Name
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}, !- Source Object
  11,                                     !- Outlet Port
  {1e4b2767-bd70-4646-ac9b-6f2823ec3733}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa0a70aa-34cf-4b16-ae5b-ae09e5b829d6}, !- Handle
  Port List 107,                          !- Name
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}; !- HVAC Component

OS:PortList,
  {1f988b9d-9cb6-4e7b-afab-8d5245c04863}, !- Handle
  Port List 108,                          !- Name
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}; !- HVAC Component

OS:Sizing:Zone,
  {39d0d14c-fcf9-4044-a676-60d7fdfcc0de}, !- Handle
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5b5ff68b-9b6f-4913-8533-85b9616370be}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {8e869840-3f21-47c1-a347-049a3d7b7fb7}; !- Thermal Zone

OS:ThermalZone,
  {459d29bd-26ce-4806-93eb-58d51709fe57}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17ebf7df-af90-4a4c-94a1-0f8d2a532545}, !- Zone Air Inlet Port List
  {031d6559-acde-442e-9b57-dfafcba8d91d}, !- Zone Air Exhaust Port List
  {1b660565-55f1-4071-816b-28527a8562f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f9faa8d-6d56-4c16-8c04-22d698116ee7}, !- Handle
  Node 55,                                !- Name
  {1b660565-55f1-4071-816b-28527a8562f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b660565-55f1-4071-816b-28527a8562f5}, !- Handle
  {4ba70a5b-a12b-4950-b413-54dabfc33dad}, !- Name
  {459d29bd-26ce-4806-93eb-58d51709fe57}, !- Source Object
  11,                                     !- Outlet Port
  {6f9faa8d-6d56-4c16-8c04-22d698116ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17ebf7df-af90-4a4c-94a1-0f8d2a532545}, !- Handle
  Port List 109,                          !- Name
  {459d29bd-26ce-4806-93eb-58d51709fe57}; !- HVAC Component

OS:PortList,
  {031d6559-acde-442e-9b57-dfafcba8d91d}, !- Handle
  Port List 110,                          !- Name
  {459d29bd-26ce-4806-93eb-58d51709fe57}; !- HVAC Component

OS:Sizing:Zone,
  {08b4ba1c-0621-4b36-9fc5-869b269fbfc0}, !- Handle
  {459d29bd-26ce-4806-93eb-58d51709fe57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7292599d-4f08-4dbf-8677-0d1cdf974984}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {459d29bd-26ce-4806-93eb-58d51709fe57}; !- Thermal Zone

OS:ThermalZone,
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04fee6ea-a0d9-4c53-936f-62d83f3f6ab8}, !- Zone Air Inlet Port List
  {69836c2b-69cb-4f09-b2f1-d79d3c6d1abc}, !- Zone Air Exhaust Port List
  {1645ae48-bf63-4aaa-80d2-e47cad93303d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ba410fb-a717-4ccf-91c4-60a88f008850}, !- Handle
  Node 56,                                !- Name
  {1645ae48-bf63-4aaa-80d2-e47cad93303d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1645ae48-bf63-4aaa-80d2-e47cad93303d}, !- Handle
  {7dd96586-92aa-40c7-9bf9-3440e02f58bb}, !- Name
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}, !- Source Object
  11,                                     !- Outlet Port
  {4ba410fb-a717-4ccf-91c4-60a88f008850}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04fee6ea-a0d9-4c53-936f-62d83f3f6ab8}, !- Handle
  Port List 111,                          !- Name
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}; !- HVAC Component

OS:PortList,
  {69836c2b-69cb-4f09-b2f1-d79d3c6d1abc}, !- Handle
  Port List 112,                          !- Name
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}; !- HVAC Component

OS:Sizing:Zone,
  {30e56f3e-573f-4e44-b6c6-faab1503f1d3}, !- Handle
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a766781-8941-4e3a-b7df-7c8392f7a8ef}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {21de54f4-0eb0-4cc2-976c-0441a9c95d9c}; !- Thermal Zone

OS:ThermalZone,
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c24fb9c3-1474-4208-873f-5b06af1869b4}, !- Zone Air Inlet Port List
  {c3aa8d94-3eba-4a85-a25e-05c0de74b7cf}, !- Zone Air Exhaust Port List
  {404051b3-87f8-40f1-a8a8-7a459a226440}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2f67e29-cdd4-4f06-9820-2df7edec1258}, !- Handle
  Node 57,                                !- Name
  {404051b3-87f8-40f1-a8a8-7a459a226440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {404051b3-87f8-40f1-a8a8-7a459a226440}, !- Handle
  {bc421ae3-acfc-48dd-836a-0670eb7d452d}, !- Name
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}, !- Source Object
  11,                                     !- Outlet Port
  {d2f67e29-cdd4-4f06-9820-2df7edec1258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c24fb9c3-1474-4208-873f-5b06af1869b4}, !- Handle
  Port List 113,                          !- Name
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}; !- HVAC Component

OS:PortList,
  {c3aa8d94-3eba-4a85-a25e-05c0de74b7cf}, !- Handle
  Port List 114,                          !- Name
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}; !- HVAC Component

OS:Sizing:Zone,
  {bb97a9db-9b0f-4c1c-a6b9-8cb47b337384}, !- Handle
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2aff9081-58eb-48d0-8fbe-ad136bd5cd04}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {bd68a963-e3f8-4cfd-9646-a6ab0cc259af}; !- Thermal Zone

OS:ThermalZone,
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08c8a702-d6ab-4ae2-9a48-ab156d3d8223}, !- Zone Air Inlet Port List
  {56980ff9-8dd8-4ee8-b352-1f4d8e7cc723}, !- Zone Air Exhaust Port List
  {7d473874-3871-45b8-bcd8-0d5f9dc5d503}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8be9e94c-d540-4e04-bcfc-443e8a7ed424}, !- Handle
  Node 58,                                !- Name
  {7d473874-3871-45b8-bcd8-0d5f9dc5d503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d473874-3871-45b8-bcd8-0d5f9dc5d503}, !- Handle
  {bc7b0143-77a1-4e8e-a298-3a06e3ab459b}, !- Name
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}, !- Source Object
  11,                                     !- Outlet Port
  {8be9e94c-d540-4e04-bcfc-443e8a7ed424}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08c8a702-d6ab-4ae2-9a48-ab156d3d8223}, !- Handle
  Port List 115,                          !- Name
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}; !- HVAC Component

OS:PortList,
  {56980ff9-8dd8-4ee8-b352-1f4d8e7cc723}, !- Handle
  Port List 116,                          !- Name
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}; !- HVAC Component

OS:Sizing:Zone,
  {e63fbb33-7070-44cb-8619-2f33d57c90ee}, !- Handle
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4520bfef-e995-48c0-81b7-1889215bb272}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {e9a4edff-81fe-455e-ba02-c2362f8d1fa7}; !- Thermal Zone

OS:ThermalZone,
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42717783-0707-49f6-be62-f5bd78e70fd1}, !- Zone Air Inlet Port List
  {8231a74b-3498-41c2-ba2d-5b1fed6559a6}, !- Zone Air Exhaust Port List
  {854eb066-e64e-47eb-af8e-c69794be92e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03600985-f3c6-434b-ae4a-b8b7eda0c142}, !- Handle
  Node 59,                                !- Name
  {854eb066-e64e-47eb-af8e-c69794be92e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {854eb066-e64e-47eb-af8e-c69794be92e9}, !- Handle
  {0269f4de-5b24-4009-ad36-68ad9f069865}, !- Name
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}, !- Source Object
  11,                                     !- Outlet Port
  {03600985-f3c6-434b-ae4a-b8b7eda0c142}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42717783-0707-49f6-be62-f5bd78e70fd1}, !- Handle
  Port List 117,                          !- Name
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}; !- HVAC Component

OS:PortList,
  {8231a74b-3498-41c2-ba2d-5b1fed6559a6}, !- Handle
  Port List 118,                          !- Name
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}; !- HVAC Component

OS:Sizing:Zone,
  {503e239c-32ce-428e-91b2-1bf9a29d85ec}, !- Handle
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46ace116-f830-40c5-a664-00992efb5b0b}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {bc9d4036-07a6-4bab-90ce-1d010c6ce6f9}; !- Thermal Zone

OS:Space,
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Handle
  Roof 35,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -62.2961074225348,                      !- X Origin {m}
  96.3645121401027,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5b92851-233c-4968-bf75-b4c437c62d9b}; !- Thermal Zone Name

OS:Surface,
  {b30d97fc-3631-4d14-b5d9-318f303956e8}, !- Handle
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9271c053-95f4-4671-bd3c-585b201e1815}, !- Handle
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915354, 7.82362438915331, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b9f55f-2088-40c1-b829-b5f58747bb0a}, !- Handle
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {710ee96d-9742-4859-8a03-6eb7043b15c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938409, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915354, 7.82362438915331, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184e0eb9-3311-4c34-95b9-a6c2913dde1c}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a76b2d3-6d4a-498c-8d24-d756cdce108f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938409, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938409, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36736285-e872-4460-9dd9-d032e034e218}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac308287-ee5a-4ee5-9036-f0a6b3074a5d}, !- Handle
  Surface 900,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53d2ff09-859f-45e0-acec-4e38d8cffa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938409, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915354, 7.82362438915331, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Handle
  Roof 36,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.4724830333813,                      !- X Origin {m}
  104.188136529256,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}; !- Thermal Zone Name

OS:Surface,
  {13fb7d20-9341-468c-be2f-b1d176669ca8}, !- Handle
  Surface 901,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f04ce8-c496-4a73-95ca-5e39d744a57b}, !- Handle
  Surface 902,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915355, 7.82362438915372, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71de37b7-4f57-4865-97e6-5bd1d5d42d5f}, !- Handle
  Surface 903,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938722, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915355, 7.82362438915372, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915355, 7.82362438915372, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c2f7ae-35fb-4f04-89d0-c63dd28e1ba3}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53071d3c-9da7-4b8d-8f51-b71488c07745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938722, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938722, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710ee96d-9742-4859-8a03-6eb7043b15c3}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3b9f55f-2088-40c1-b829-b5f58747bb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821515, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821515, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4d37b3-4774-4491-bcc1-1c6ab513edc9}, !- Handle
  Surface 906,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adbb1949-6c31-42b0-ac7a-b36d35f7790e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821515, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938722, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915355, 7.82362438915372, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-13, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Handle
  Roof 37,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.9895225343197,                      !- X Origin {m}
  89.0579272518875,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {7241831e-56ce-487a-9284-142ccae782af}; !- Thermal Zone Name

OS:Surface,
  {a3d7f9e2-bc30-4d67-8c7a-e80c73df825b}, !- Handle
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a76b2d3-6d4a-498c-8d24-d756cdce108f}, !- Handle
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184e0eb9-3311-4c34-95b9-a6c2913dde1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8236243891536, 7.82362438915355, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b093c2fd-2e3a-42f0-a7ed-d2ea70e9cced}, !- Handle
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb082a8-535a-4f62-82d9-7009b8fec328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.8236243891536, 7.82362438915355, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.8236243891536, 7.82362438915355, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fae9e29-2b1b-4aca-94d1-f9e5ef24f7ef}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2122b0af-a89a-490b-9000-dd969b687cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50a81e1-4648-4bd7-b082-36e38687be8c}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f9273c-1c02-470b-b1d6-4b08a698edd9}, !- Handle
  Surface 912,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68ad9091-8712-4fc1-a920-26a3d8f52a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.8236243891536, 7.82362438915355, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Handle
  Roof 38,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.1658981451661,                      !- X Origin {m}
  96.8815516410411,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}; !- Thermal Zone Name

OS:Surface,
  {35829fce-9b75-46cb-8d73-f844aa87374c}, !- Handle
  Surface 913,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53071d3c-9da7-4b8d-8f51-b71488c07745}, !- Handle
  Surface 914,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c2f7ae-35fb-4f04-89d0-c63dd28e1ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915361, 7.82362438915386, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66a0621-2051-4062-afe7-feaa4c49919d}, !- Handle
  Surface 915,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915386, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915361, 7.82362438915386, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709eb7bd-91ed-4b8b-a269-6f1043737824}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1156c3-1104-4afd-8804-d46d6a9470b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938452, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb082a8-535a-4f62-82d9-7009b8fec328}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b093c2fd-2e3a-42f0-a7ed-d2ea70e9cced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821514, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821514, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89147a4-0e48-4680-ad7e-919b82bbb86d}, !- Handle
  Surface 918,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98cac9b4-722a-49cd-9c57-982eff302601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821514, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938452, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915386, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Handle
  Roof 39,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.6829376461046,                      !- X Origin {m}
  81.7513423636724,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {2727e644-8f51-4773-9200-842ea8e1b242}; !- Thermal Zone Name

OS:Surface,
  {f984ca33-f1bd-41ed-9fc6-12ecfa9c1ccc}, !- Handle
  Surface 919,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2122b0af-a89a-490b-9000-dd969b687cde}, !- Handle
  Surface 920,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fae9e29-2b1b-4aca-94d1-f9e5ef24f7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b811c53f-24b6-43e3-bbce-43a076dbd32d}, !- Handle
  Surface 921,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ff6abc-80c7-4706-b08c-363f973c3ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ecdbb9-39e5-47fd-877a-c214309036e3}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ce310a-5b80-42da-8e62-7d07a9dcbf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821516, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340e6cce-5e1f-4d11-b5de-dc3b9f09f525}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821516, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821516, -7.30658488821511, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db26aad7-602c-41a1-9c5c-7afc5e068cf4}, !- Handle
  Surface 924,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3febcda8-94c8-4987-b97e-2e04e4134ef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821516, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Handle
  Roof 40,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.859313256951,                       !- X Origin {m}
  89.574966752826,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}; !- Thermal Zone Name

OS:Surface,
  {8ddf44d4-1932-4b45-a786-e1add2ec6d05}, !- Handle
  Surface 925,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1156c3-1104-4afd-8804-d46d6a9470b9}, !- Handle
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {709eb7bd-91ed-4b8b-a269-6f1043737824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e814f8-41eb-4955-9437-29b9b8558287}, !- Handle
  Surface 927,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ea6e32-da25-4675-abc7-b0719a00f666}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a02e28-e6ad-4681-b6d8-103e849eb494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.3065848882151, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938495, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ff6abc-80c7-4706-b08c-363f973c3ea3}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b811c53f-24b6-43e3-bbce-43a076dbd32d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821517, -7.3065848882151, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.3065848882151, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941f2d7a-ffe3-48f0-b5cb-ad3346ac0a27}, !- Handle
  Surface 930,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10292cbc-f4d0-4e30-95f9-01c65cefcfb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.3065848882151, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938495, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915359, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Handle
  Roof 41,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.3763527578894,                      !- X Origin {m}
  74.4447574754573,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc74cc22-e48c-492e-8ed5-43187634bad6}; !- Thermal Zone Name

OS:Surface,
  {8960c786-29a6-43b6-a8a7-b36d3071c414}, !- Handle
  Surface 931,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ce310a-5b80-42da-8e62-7d07a9dcbf1a}, !- Handle
  Surface 932,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ecdbb9-39e5-47fd-877a-c214309036e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915361, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3817f2da-063b-4e11-a4d0-25c6e5eb3d14}, !- Handle
  Surface 933,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5430bfd7-debb-4de5-94ae-6c549462bb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915361, 7.82362438915364, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {132e0862-bb5c-4494-97aa-747d22064a57}, !- Handle
  Surface 934,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb2f9ec-5f5c-41ea-9cfe-a7ffc9f54936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821517, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b4e2f0-8bb1-4048-b629-fd407745a177}, !- Handle
  Surface 935,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821511, -7.30658488821517, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821511, -7.30658488821517, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50d677d-54c0-454c-874b-89967a7f0996}, !- Handle
  Surface 936,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7433ef9-e312-47f3-8c88-5d4e89978f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821511, -7.30658488821517, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915361, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Handle
  Roof 42,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.5527283687358,                      !- X Origin {m}
  82.2683818646109,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}; !- Thermal Zone Name

OS:Surface,
  {3157d567-ea8f-4c93-b548-736aff9a4b78}, !- Handle
  Surface 937,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a02e28-e6ad-4681-b6d8-103e849eb494}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ea6e32-da25-4675-abc7-b0719a00f666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915362, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1ec527-451b-4c0b-8d1d-830fe400e034}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915362, 7.82362438915364, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915362, 7.82362438915364, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf0eb0f-aa2a-45d5-85b8-439d881092b7}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a85b103-8297-4ce9-9f52-c57eab749468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821512, -7.30658488821516, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938438, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5430bfd7-debb-4de5-94ae-6c549462bb4c}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3817f2da-063b-4e11-a4d0-25c6e5eb3d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821512, -7.30658488821516, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821512, -7.30658488821516, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49121642-4df3-4679-b9a9-f7125366ad2f}, !- Handle
  Surface 942,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8324a0b2-6bde-4833-b47a-5626344c2fcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821512, -7.30658488821516, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938438, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915362, 7.82362438915364, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Handle
  Roof 43,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -33.0697678696743,                      !- X Origin {m}
  67.1381725872421,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {8b4057a4-e0d5-4923-bad9-f614ce880082}; !- Thermal Zone Name

OS:Surface,
  {83911876-8ad0-4342-b9a3-5f572cec0acb}, !- Handle
  Surface 943,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb2f9ec-5f5c-41ea-9cfe-a7ffc9f54936}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132e0862-bb5c-4494-97aa-747d22064a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915357, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde14874-4315-4f9e-9004-aa2848481340}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f43195e-f3a5-47be-935e-b888f30d37c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915357, 7.82362438915358, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8589e4e4-3014-4693-922c-fb69e4b6143b}, !- Handle
  Surface 946,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517da0f5-24d8-4624-b906-edd9dd6fa298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.30658488821513, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a2dfc7-baee-4871-83a6-35b7c9482fdb}, !- Handle
  Surface 947,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821517, -7.30658488821513, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821517, -7.30658488821513, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0668fd9c-2369-4f58-83be-f2ab963387a3}, !- Handle
  Surface 948,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d89149fa-db32-4362-8826-a977ad19782a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821517, -7.30658488821513, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915357, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Handle
  Roof 44,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.2461434805207,                      !- X Origin {m}
  74.9617969763957,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}; !- Thermal Zone Name

OS:Surface,
  {44211191-bb53-4c89-bff2-8450d5fbb7fa}, !- Handle
  Surface 949,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a85b103-8297-4ce9-9f52-c57eab749468}, !- Handle
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf0eb0f-aa2a-45d5-85b8-439d881092b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915358, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd81560f-7dae-47da-8d5f-c5de3b4fba8e}, !- Handle
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915358, 7.82362438915358, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915358, 7.82362438915358, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001bbe19-2744-48b2-aee5-c69da9ee1d95}, !- Handle
  Surface 952,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1aa7655-7589-48ae-a97a-143cb139ec70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821518, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773688, 0.517039500938481, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f43195e-f3a5-47be-935e-b888f30d37c9}, !- Handle
  Surface 953,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde14874-4315-4f9e-9004-aa2848481340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821518, -7.30658488821511, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821518, -7.30658488821511, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a323394e-89f1-4cdd-a990-f5474ee79d48}, !- Handle
  Surface 954,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2a05d29-3780-45d6-b918-c8ac22fff02b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821518, -7.30658488821511, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773688, 0.517039500938481, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915358, 7.82362438915358, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Handle
  Roof 45,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.7631829814591,                      !- X Origin {m}
  59.831587699027,                        !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}; !- Thermal Zone Name

OS:Surface,
  {13f46775-3c76-481a-8a04-4dbfdc641390}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517da0f5-24d8-4624-b906-edd9dd6fa298}, !- Handle
  Surface 956,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8589e4e4-3014-4693-922c-fb69e4b6143b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915363, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe35cf2-ad7d-4480-9aaa-7da6b48981d2}, !- Handle
  Surface 957,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32d2fd5-3397-4a49-9790-a65a556ae967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938417, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915363, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915363, 7.82362438915362, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3293837e-3eda-43ac-9d60-0defe7a40a1f}, !- Handle
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821513, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938417, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938417, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333510b5-33f3-4916-b142-e5c965589093}, !- Handle
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821513, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821513, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271fa10b-05aa-4294-8013-0e981b0f031b}, !- Handle
  Surface 960,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c2ab57-bdf1-4a11-9bba-d78516be144e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821513, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938417, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915363, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Handle
  Roof 46,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9395585923055,                      !- X Origin {m}
  67.6552120881806,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}; !- Thermal Zone Name

OS:Surface,
  {3189fb28-d0cb-4019-abd5-085c90a7f04f}, !- Handle
  Surface 961,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1aa7655-7589-48ae-a97a-143cb139ec70}, !- Handle
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001bbe19-2744-48b2-aee5-c69da9ee1d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82362438915364, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8269a00b-c6c7-4790-bfdb-2a424d45c925}, !- Handle
  Surface 963,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1302092773687, 0.517039500938424, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.82362438915364, 7.82362438915362, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.82362438915364, 7.82362438915362, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e6a6fd-d94e-44f1-a6c8-065de62abf88}, !- Handle
  Surface 964,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821514, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  15.1302092773687, 0.517039500938424, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  15.1302092773687, 0.517039500938424, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32d2fd5-3397-4a49-9790-a65a556ae967}, !- Handle
  Surface 965,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe35cf2-ad7d-4480-9aaa-7da6b48981d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.30658488821514, -7.30658488821518, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.30658488821514, -7.30658488821518, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef8e1f1-330b-430e-8124-646a54302879}, !- Handle
  Surface 966,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f4ae2c0-c005-4988-8969-145fdf9d8c69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.30658488821514, -7.30658488821518, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  15.1302092773687, 0.517039500938424, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.82362438915364, 7.82362438915362, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Handle
  Roof 47,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.456598093244,                       !- X Origin {m}
  52.5250028108118,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}; !- Thermal Zone Name

OS:Surface,
  {71ab4942-0778-49b7-894b-a85eb9a94b4c}, !- Handle
  Surface 967,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06aa6c7-3726-4140-8269-dcdbb01804b9}, !- Handle
  Surface 968,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743528, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d789b8-cede-4ea3-9f7c-558410fc8fc0}, !- Handle
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccb9edd-9b19-4c8a-84b1-c5125c4fbb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743528, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743528, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba45ca5-d693-4974-a3ca-4c8b1ae86095}, !- Handle
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5cdcdb0-1565-4164-9be7-67bca792b307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255d936e-f465-40a4-952b-6fadcea1e363}, !- Handle
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eae5f58-44c8-4ac6-85cc-669030c9d545}, !- Handle
  Surface 972,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a489e2-2411-4009-9d22-e60081de8143}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743528, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Handle
  Roof 48,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4798443458087,                      !- X Origin {m}
  60.5017565582471,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b892868-5114-4af1-b159-b4a14f2cba21}; !- Thermal Zone Name

OS:Surface,
  {a55bffff-a5a3-4ab5-b140-332837370325}, !- Handle
  Surface 973,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691ab1c4-1c7f-4cf6-b6f5-cd67e10e742f}, !- Handle
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743523, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6979a85-0c9e-4000-ab8b-b0edd3a685c7}, !- Handle
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef95357e-f490-41a6-9ca1-a57a4a0d4254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743523, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743523, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2827f3f2-0438-480c-b343-e40cae55730a}, !- Handle
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d195c8bd-bf25-4118-90ea-9683e8c39481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534668, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccb9edd-9b19-4c8a-84b1-c5125c4fbb33}, !- Handle
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d789b8-cede-4ea3-9f7c-558410fc8fc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534669, -6.46457995534668, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534668, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7326ae99-6d6e-4bea-8dac-c2cd184282ab}, !- Handle
  Surface 978,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9c7f74b-9b37-4a71-8dbc-76d039c281ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534668, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743523, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Handle
  Roof 49,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.50309059837349,                      !- X Origin {m}
  68.4785103056823,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}; !- Thermal Zone Name

OS:Surface,
  {7e78a3b4-b104-4d31-81b7-0a966a4457b8}, !- Handle
  Surface 979,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e82591-1c34-4dde-8163-e27ca8eb5190}, !- Handle
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525b4288-c2d2-4b2f-a3d2-721ca27333ad}, !- Handle
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59d5339-85ce-4319-9dc3-7fd8b7102a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c259b37-d84a-4e9a-a624-4dbd507740cb}, !- Handle
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d352c5e2-2ba2-436c-bfeb-3fd31265c8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef95357e-f490-41a6-9ca1-a57a4a0d4254}, !- Handle
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6979a85-0c9e-4000-ab8b-b0edd3a685c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534674, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534674, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50341e39-737d-434c-8f68-f09bec69a8c0}, !- Handle
  Surface 984,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71ebb376-7e38-4ab0-8ecd-cf35b3bb7220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534674, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Handle
  Roof 50,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.47366314906176,                       !- X Origin {m}
  76.4552640531176,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}; !- Thermal Zone Name

OS:Surface,
  {9d836f32-d863-48ff-9c3c-0ece1fe21a2a}, !- Handle
  Surface 985,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f01ea7-1d30-426d-916b-f17131e38b14}, !- Handle
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743524, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb2e521-a16c-4ec2-92f1-12a7214198cc}, !- Handle
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258398a5-5555-4332-a769-e677bfb455cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743524, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa76582-ccef-4cd3-8379-693e56b12a5a}, !- Handle
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {675083b4-096c-4e29-a9be-2f39d25c1fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534664, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208852, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59d5339-85ce-4319-9dc3-7fd8b7102a6a}, !- Handle
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525b4288-c2d2-4b2f-a3d2-721ca27333ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534664, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534664, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263a8a71-0c6d-4a49-97b3-f3a22a5bfe0c}, !- Handle
  Surface 990,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d32eb4a-510a-4880-9ced-dacd8d216952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534664, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208852, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Handle
  Roof 51,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.450416896497,                        !- X Origin {m}
  84.4320178005528,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ca20ed4-041c-4894-9e4f-6545662329f0}; !- Thermal Zone Name

OS:Surface,
  {359eb864-d924-44b4-badb-5f38c72f4d96}, !- Handle
  Surface 991,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f501e5-9241-44bf-8f2d-2da6daa62444}, !- Handle
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9767537474352, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74dd07e-b1d3-4e76-ba5e-e079ca448d76}, !- Handle
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceeaddd1-7b82-4fe8-bbb1-84e3144d39a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.9767537474352, 7.97675374743527, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.9767537474352, 7.97675374743527, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e44f67-ed69-47bf-9ee6-7b5b1b601004}, !- Handle
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26989323-126d-4906-be49-7cedf3b8ed02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4645799553467, -6.46457995534672, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208857, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258398a5-5555-4332-a769-e677bfb455cc}, !- Handle
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb2e521-a16c-4ec2-92f1-12a7214198cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.4645799553467, -6.46457995534672, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.4645799553467, -6.46457995534672, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c1c6c7-0dd1-4432-8541-dd4be2d53adb}, !- Handle
  Surface 996,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d0f09db-0583-43ff-8b7f-63e11458ba74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4645799553467, -6.46457995534672, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208857, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.9767537474352, 7.97675374743527, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Handle
  Roof 52,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.4271706439322,                       !- X Origin {m}
  92.4087715479881,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}; !- Thermal Zone Name

OS:Surface,
  {1f4ec688-6f79-4f41-b7bd-a8d54499b60c}, !- Handle
  Surface 997,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72aae1df-030b-4a03-aa26-76ba50a05e58}, !- Handle
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743526, 7.97675374743493, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13591bd1-d1d4-43d5-945c-f3fac49990cf}, !- Handle
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.51217379208853, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743493, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743526, 7.97675374743493, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2db446-b9a0-44fa-9acb-2623b8651c9c}, !- Handle
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa78c1bb-d231-4932-a624-b0b8dad35e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534666, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208853, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.51217379208853, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceeaddd1-7b82-4fe8-bbb1-84e3144d39a6}, !- Handle
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74dd07e-b1d3-4e76-ba5e-e079ca448d76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534666, -6.46457995534666, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534666, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bd1da5-9089-4def-9376-028d90db2bc4}, !- Handle
  Surface 1002,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2394bf20-680b-4c82-ad39-354bd6555873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534666, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208853, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743493, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Handle
  Roof 53,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.9920181378973,                      !- X Origin {m}
  46.0604228554651,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}; !- Thermal Zone Name

OS:Surface,
  {36baa36c-6918-42d7-91e9-08993311c67d}, !- Handle
  Surface 1003,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5cdcdb0-1565-4164-9be7-67bca792b307}, !- Handle
  Surface 1004,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba45ca5-d693-4974-a3ca-4c8b1ae86095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743525, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {327b7060-ed20-4c6a-82bb-6680ec9c0e72}, !- Handle
  Surface 1005,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc352e5-f184-45bd-8e56-89132ab34a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743525, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec9b597-e1f4-4275-8da6-7af50b94a3e9}, !- Handle
  Surface 1006,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e81a567-9297-4532-b9c9-bfb70c596b03}, !- Handle
  Surface 1007,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534669, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534669, -6.46457995534665, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a507a0b8-f481-40a3-b134-2069279f266d}, !- Handle
  Surface 1008,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed113723-3ae6-4911-840a-a3633df08c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534669, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743525, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.9737991503207e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Handle
  Roof 54,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.01526439046205,                      !- X Origin {m}
  54.0371766029004,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e75203c-3440-438c-ac10-9654d13a70b2}; !- Thermal Zone Name

OS:Surface,
  {db0bae08-b66b-47d2-9df6-31b260566100}, !- Handle
  Surface 1009,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d195c8bd-bf25-4118-90ea-9683e8c39481}, !- Handle
  Surface 1010,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2827f3f2-0438-480c-b343-e40cae55730a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743524, 7.9767537474352, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1487f2-2309-47d3-827f-3a5bdf82f8c6}, !- Handle
  Surface 1011,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad30d21-28f9-4dd0-bd37-181108c40d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.9767537474352, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743524, 7.9767537474352, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd2eda6-d147-4e73-9ed1-1c8376be5b5d}, !- Handle
  Surface 1012,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc352e5-f184-45bd-8e56-89132ab34a53}, !- Handle
  Surface 1013,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {327b7060-ed20-4c6a-82bb-6680ec9c0e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534668, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534668, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2a5cf1-4d63-4585-a0b7-fa1b5b48b426}, !- Handle
  Surface 1014,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {498ecc9a-68f3-4060-8819-6ef52768d87c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534668, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743524, 7.9767537474352, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3eefc384-a46d-467b-a4da-833595758157}, !- Handle
  Roof 55,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.96148935697319,                       !- X Origin {m}
  62.0139303503356,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {690d6094-c011-44f7-a578-e7e473ba6a5a}; !- Thermal Zone Name

OS:Surface,
  {2afbb0f0-afaf-410b-aaa4-48b6a575d336}, !- Handle
  Surface 1015,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d352c5e2-2ba2-436c-bfeb-3fd31265c8dd}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c259b37-d84a-4e9a-a624-4dbd507740cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ac1336-d04e-4dc5-b805-d23ed5baba68}, !- Handle
  Surface 1017,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4755ffc6-339a-4342-bbe1-d20cd4b8e688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059deedf-990f-444b-a101-58efbbedfd33}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534664, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208856, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad30d21-28f9-4dd0-bd37-181108c40d4b}, !- Handle
  Surface 1019,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a1487f2-2309-47d3-827f-3a5bdf82f8c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534671, -6.46457995534664, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534664, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d568e3bb-84d9-457a-9f44-ced3b33bf807}, !- Handle
  Surface 1020,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3eefc384-a46d-467b-a4da-833595758157}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534664, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208856, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Handle
  Roof 56,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.9382431044084,                       !- X Origin {m}
  69.9906840977709,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}; !- Thermal Zone Name

OS:Surface,
  {c12a7b07-0ba4-4188-ae54-2f97590791e1}, !- Handle
  Surface 1021,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {675083b4-096c-4e29-a9be-2f39d25c1fb1}, !- Handle
  Surface 1022,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa76582-ccef-4cd3-8379-693e56b12a5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743526, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8556a1-eb1b-4954-9df7-0be5eaf9822d}, !- Handle
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ce653c-ef00-4e0e-a9ad-f87ae4af0043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743526, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b6ddef-2d34-4553-b667-184113d10a6e}, !- Handle
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.5121737920886, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4755ffc6-339a-4342-bbe1-d20cd4b8e688}, !- Handle
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ac1336-d04e-4dc5-b805-d23ed5baba68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534666, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534666, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c043dd8-a879-4f18-aff4-c4adab442f7c}, !- Handle
  Surface 1026,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f94ecbdc-34d3-4b4f-928d-0d63cadab438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534666, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.5121737920886, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743526, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Handle
  Roof 57,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.9149968518437,                       !- X Origin {m}
  77.9674378452061,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}; !- Thermal Zone Name

OS:Surface,
  {83bd4d73-d809-44f1-83ae-b9040b78e92e}, !- Handle
  Surface 1027,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26989323-126d-4906-be49-7cedf3b8ed02}, !- Handle
  Surface 1028,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e44f67-ed69-47bf-9ee6-7b5b1b601004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453eff6b-891a-46e1-ae02-315cef57e931}, !- Handle
  Surface 1029,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a94d5a-7958-43ad-8656-65371d3a0329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7412a9ce-2663-4797-bf04-6cc72c8479fc}, !- Handle
  Surface 1030,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.4413337027819, 1.51217379208855, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ce653c-ef00-4e0e-a9ad-f87ae4af0043}, !- Handle
  Surface 1031,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8556a1-eb1b-4954-9df7-0be5eaf9822d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534671, -6.46457995534665, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534671, -6.46457995534665, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba140bf0-31a9-4692-95f4-6df8b0583029}, !- Handle
  Surface 1032,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c1efce2-467c-4133-a000-46e958b0e78b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534671, -6.46457995534665, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.4413337027819, 1.51217379208855, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743521, 7.97675374743525, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -4.2632564145606e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Handle
  Roof 58,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.8917505992789,                       !- X Origin {m}
  85.9441915926414,                       !- Y Origin {m}
  16.55,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}; !- Thermal Zone Name

OS:Surface,
  {f074b00e-19e9-4f3d-a987-f8bb85d38ade}, !- Handle
  Surface 1033,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa78c1bb-d231-4932-a624-b0b8dad35e32}, !- Handle
  Surface 1034,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2db446-b9a0-44fa-9acb-2623b8651c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97675374743527, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b41111-8405-4ab8-ab5d-c3a798c1a0f4}, !- Handle
  Surface 1035,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.441333702782, 1.51217379208862, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  7.97675374743527, 7.97675374743521, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  7.97675374743527, 7.97675374743521, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ea5c12-912a-4194-bab0-97b90ef51012}, !- Handle
  Surface 1036,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534667, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  14.441333702782, 1.51217379208862, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  14.441333702782, 1.51217379208862, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a94d5a-7958-43ad-8656-65371d3a0329}, !- Handle
  Surface 1037,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453eff6b-891a-46e1-ae02-315cef57e931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  6.46457995534667, -6.46457995534669, 3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  6.46457995534667, -6.46457995534669, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075c689c-ae47-48e9-b857-438f5953832b}, !- Handle
  Surface 1038,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6ee84b9-bd9e-4580-96f8-93ed8fd2c54f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46457995534667, -6.46457995534669, 0.100000000000001, !- X,Y,Z Vertex 1 {m}
  14.441333702782, 1.51217379208862, 0.100000000000001, !- X,Y,Z Vertex 2 {m}
  7.97675374743527, 7.97675374743521, 0.100000000000001, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.4210854715202e-14, 0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84a038d-a848-4d4e-9bd8-d04319087005}, !- Zone Air Inlet Port List
  {48acf59a-abbc-4c9b-b8ab-9283bd9b8709}, !- Zone Air Exhaust Port List
  {4f46d667-b3a6-46d6-9d38-b1acb02e29c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfc5ad14-4a07-4697-9635-b06e24b795b0}, !- Handle
  Node 60,                                !- Name
  {4f46d667-b3a6-46d6-9d38-b1acb02e29c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f46d667-b3a6-46d6-9d38-b1acb02e29c9}, !- Handle
  {d064172d-738e-43a4-b3d0-dcf408f1c375}, !- Name
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}, !- Source Object
  11,                                     !- Outlet Port
  {cfc5ad14-4a07-4697-9635-b06e24b795b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84a038d-a848-4d4e-9bd8-d04319087005}, !- Handle
  Port List 119,                          !- Name
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}; !- HVAC Component

OS:PortList,
  {48acf59a-abbc-4c9b-b8ab-9283bd9b8709}, !- Handle
  Port List 120,                          !- Name
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}; !- HVAC Component

OS:Sizing:Zone,
  {7b1b3a4b-129a-4815-9a83-a203cdc701b0}, !- Handle
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {164a67bc-00dd-4ef2-bd9e-9deb87b17513}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {2054dbbd-27a2-4c47-a541-ecad1ca1b76d}; !- Thermal Zone

OS:ThermalZone,
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2277da7-c9fd-4b40-b910-288b9c97ef27}, !- Zone Air Inlet Port List
  {cbcd9a2b-3050-421f-9193-ddd0e76cb541}, !- Zone Air Exhaust Port List
  {22f0f5dc-792b-4f40-8e0f-c0aa8617aa92}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51ba6771-e0cd-48ff-9f7b-56d641211380}, !- Handle
  Node 61,                                !- Name
  {22f0f5dc-792b-4f40-8e0f-c0aa8617aa92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22f0f5dc-792b-4f40-8e0f-c0aa8617aa92}, !- Handle
  {73361001-7cf8-46d0-bf54-184ac1551ed1}, !- Name
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}, !- Source Object
  11,                                     !- Outlet Port
  {51ba6771-e0cd-48ff-9f7b-56d641211380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2277da7-c9fd-4b40-b910-288b9c97ef27}, !- Handle
  Port List 121,                          !- Name
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}; !- HVAC Component

OS:PortList,
  {cbcd9a2b-3050-421f-9193-ddd0e76cb541}, !- Handle
  Port List 122,                          !- Name
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}; !- HVAC Component

OS:Sizing:Zone,
  {1f406c8e-1b06-425b-b3ed-f6ed2d26677d}, !- Handle
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3b7ae6b-1ffe-46e0-879b-dfff15355f7c}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {7058da86-7a6f-40d3-bb5b-bc2e59364114}; !- Thermal Zone

OS:ThermalZone,
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4093873b-d6bc-468b-9971-81d02770ce12}, !- Zone Air Inlet Port List
  {902cf9b7-cc45-4473-a518-abd07141961a}, !- Zone Air Exhaust Port List
  {5b76d146-3cc5-40b4-9174-451ea8d4a9da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e094234c-7d42-4487-94e8-48ebc6ab4d65}, !- Handle
  Node 62,                                !- Name
  {5b76d146-3cc5-40b4-9174-451ea8d4a9da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b76d146-3cc5-40b4-9174-451ea8d4a9da}, !- Handle
  {19e59062-c82c-4921-a3cf-89381226b47a}, !- Name
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}, !- Source Object
  11,                                     !- Outlet Port
  {e094234c-7d42-4487-94e8-48ebc6ab4d65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4093873b-d6bc-468b-9971-81d02770ce12}, !- Handle
  Port List 123,                          !- Name
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}; !- HVAC Component

OS:PortList,
  {902cf9b7-cc45-4473-a518-abd07141961a}, !- Handle
  Port List 124,                          !- Name
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}; !- HVAC Component

OS:Sizing:Zone,
  {b1c7b30d-a661-493b-8d5f-e9293fb4f603}, !- Handle
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2f166235-3769-4027-b1c3-f8a8805f21ab}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {91ece0fa-3529-471c-a4e1-96d36e857c1d}; !- Thermal Zone

OS:ThermalZone,
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fb1dc89-c828-4ff9-85c7-a5b3e355a4cd}, !- Zone Air Inlet Port List
  {9ed91bac-925a-4459-8d68-ae5708dcd4fe}, !- Zone Air Exhaust Port List
  {f2ca7347-17aa-4a34-b1f4-edb1e6013845}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21d88ea5-1876-4ba6-9862-572e4ddb8af4}, !- Handle
  Node 63,                                !- Name
  {f2ca7347-17aa-4a34-b1f4-edb1e6013845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ca7347-17aa-4a34-b1f4-edb1e6013845}, !- Handle
  {94f9a7ce-3043-44ce-9b21-09b764fb6ce5}, !- Name
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}, !- Source Object
  11,                                     !- Outlet Port
  {21d88ea5-1876-4ba6-9862-572e4ddb8af4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb1dc89-c828-4ff9-85c7-a5b3e355a4cd}, !- Handle
  Port List 125,                          !- Name
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}; !- HVAC Component

OS:PortList,
  {9ed91bac-925a-4459-8d68-ae5708dcd4fe}, !- Handle
  Port List 126,                          !- Name
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}; !- HVAC Component

OS:Sizing:Zone,
  {7e89f36f-c8ee-4a32-91ce-4ec24cb72661}, !- Handle
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8c880f0-7d54-45cf-9c63-3c3c7b711867}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {cc8f7d0d-30e4-48cf-b478-c815e10ed243}; !- Thermal Zone

OS:ThermalZone,
  {690d6094-c011-44f7-a578-e7e473ba6a5a}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8f1fa2f-c0e7-447d-b8ce-2c0b759c8c31}, !- Zone Air Inlet Port List
  {5518f4ed-59bb-4138-bf97-efb74b2fd7b1}, !- Zone Air Exhaust Port List
  {5981e7a5-d4e6-4a0f-8ada-cb36ed5fab5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30b87d70-cc21-4ddb-b532-7b7cd60f3834}, !- Handle
  Node 64,                                !- Name
  {5981e7a5-d4e6-4a0f-8ada-cb36ed5fab5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5981e7a5-d4e6-4a0f-8ada-cb36ed5fab5f}, !- Handle
  {3952818b-06a5-419e-8de0-661a3b79d5e7}, !- Name
  {690d6094-c011-44f7-a578-e7e473ba6a5a}, !- Source Object
  11,                                     !- Outlet Port
  {30b87d70-cc21-4ddb-b532-7b7cd60f3834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8f1fa2f-c0e7-447d-b8ce-2c0b759c8c31}, !- Handle
  Port List 127,                          !- Name
  {690d6094-c011-44f7-a578-e7e473ba6a5a}; !- HVAC Component

OS:PortList,
  {5518f4ed-59bb-4138-bf97-efb74b2fd7b1}, !- Handle
  Port List 128,                          !- Name
  {690d6094-c011-44f7-a578-e7e473ba6a5a}; !- HVAC Component

OS:Sizing:Zone,
  {de8b0a84-17ce-4d3d-9e99-41eb665c52dc}, !- Handle
  {690d6094-c011-44f7-a578-e7e473ba6a5a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5a6cf57-556d-4334-9dad-a5cbe716bf1f}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {690d6094-c011-44f7-a578-e7e473ba6a5a}; !- Thermal Zone

OS:ThermalZone,
  {2727e644-8f51-4773-9200-842ea8e1b242}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e2566e0-f38c-4d91-aff5-6d6a331ee600}, !- Zone Air Inlet Port List
  {2788f520-a00e-45e7-8e02-0fcbf8a5b98c}, !- Zone Air Exhaust Port List
  {1e0e271f-2240-476b-b974-819ceee687e4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7586b5dc-9e14-4ea0-a640-274cfb11defc}, !- Handle
  Node 65,                                !- Name
  {1e0e271f-2240-476b-b974-819ceee687e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0e271f-2240-476b-b974-819ceee687e4}, !- Handle
  {1a6b80c8-0647-4893-b394-219b17893e07}, !- Name
  {2727e644-8f51-4773-9200-842ea8e1b242}, !- Source Object
  11,                                     !- Outlet Port
  {7586b5dc-9e14-4ea0-a640-274cfb11defc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e2566e0-f38c-4d91-aff5-6d6a331ee600}, !- Handle
  Port List 129,                          !- Name
  {2727e644-8f51-4773-9200-842ea8e1b242}; !- HVAC Component

OS:PortList,
  {2788f520-a00e-45e7-8e02-0fcbf8a5b98c}, !- Handle
  Port List 130,                          !- Name
  {2727e644-8f51-4773-9200-842ea8e1b242}; !- HVAC Component

OS:Sizing:Zone,
  {b716f667-b57e-4119-a137-1bfe05ac9cf2}, !- Handle
  {2727e644-8f51-4773-9200-842ea8e1b242}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf41d998-2113-41c8-827e-6e5d20f535d1}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {2727e644-8f51-4773-9200-842ea8e1b242}; !- Thermal Zone

OS:ThermalZone,
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a07b0374-9c17-48d0-a590-bc070f531e73}, !- Zone Air Inlet Port List
  {6d1fbebd-5ebc-41c3-be26-ac05c7e36104}, !- Zone Air Exhaust Port List
  {9b2c591b-fadb-4877-af4c-2a6b727aabe3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06b1ea47-7946-4492-9637-079a93f13a05}, !- Handle
  Node 66,                                !- Name
  {9b2c591b-fadb-4877-af4c-2a6b727aabe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b2c591b-fadb-4877-af4c-2a6b727aabe3}, !- Handle
  {26e03b9c-5578-4a7e-8f56-eb3aabdc827f}, !- Name
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}, !- Source Object
  11,                                     !- Outlet Port
  {06b1ea47-7946-4492-9637-079a93f13a05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a07b0374-9c17-48d0-a590-bc070f531e73}, !- Handle
  Port List 131,                          !- Name
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}; !- HVAC Component

OS:PortList,
  {6d1fbebd-5ebc-41c3-be26-ac05c7e36104}, !- Handle
  Port List 132,                          !- Name
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}; !- HVAC Component

OS:Sizing:Zone,
  {8c90e286-10f0-40fe-91cf-6a0a9c50c6cc}, !- Handle
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97b6d1d7-645e-47a5-8b4b-efeb25d60b8a}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {3890c283-0597-4bf5-90d2-9aaf7fc74d70}; !- Thermal Zone

OS:ThermalZone,
  {7e75203c-3440-438c-ac10-9654d13a70b2}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6b23ccb-cb8a-4337-a98e-06389a914976}, !- Zone Air Inlet Port List
  {67692070-d1d3-45a5-af14-93af70c5760e}, !- Zone Air Exhaust Port List
  {7ad1d1ae-f815-4cff-b378-872038310425}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dd8b435-ff9d-46c5-8b47-52bfcb105b4f}, !- Handle
  Node 67,                                !- Name
  {7ad1d1ae-f815-4cff-b378-872038310425}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad1d1ae-f815-4cff-b378-872038310425}, !- Handle
  {141ec8db-8845-4d54-aff8-3b761628868e}, !- Name
  {7e75203c-3440-438c-ac10-9654d13a70b2}, !- Source Object
  11,                                     !- Outlet Port
  {4dd8b435-ff9d-46c5-8b47-52bfcb105b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6b23ccb-cb8a-4337-a98e-06389a914976}, !- Handle
  Port List 133,                          !- Name
  {7e75203c-3440-438c-ac10-9654d13a70b2}; !- HVAC Component

OS:PortList,
  {67692070-d1d3-45a5-af14-93af70c5760e}, !- Handle
  Port List 134,                          !- Name
  {7e75203c-3440-438c-ac10-9654d13a70b2}; !- HVAC Component

OS:Sizing:Zone,
  {56b93a12-720d-4cba-b334-022b1495ec45}, !- Handle
  {7e75203c-3440-438c-ac10-9654d13a70b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ecd36129-8fdb-44e5-b52e-e5ca2e48a777}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {7e75203c-3440-438c-ac10-9654d13a70b2}; !- Thermal Zone

OS:ThermalZone,
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f043edf4-5230-42d5-bd21-a8defb6f64f3}, !- Zone Air Inlet Port List
  {7a910e44-dad8-48cb-98f8-3ecf90318f90}, !- Zone Air Exhaust Port List
  {92a4e548-0ddf-405b-beca-91e1ac4e925a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f84f6d71-09ba-4c0e-87bd-ea15e371453a}, !- Handle
  Node 68,                                !- Name
  {92a4e548-0ddf-405b-beca-91e1ac4e925a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92a4e548-0ddf-405b-beca-91e1ac4e925a}, !- Handle
  {0743236a-0469-44b7-acbf-c1fcb5639306}, !- Name
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}, !- Source Object
  11,                                     !- Outlet Port
  {f84f6d71-09ba-4c0e-87bd-ea15e371453a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f043edf4-5230-42d5-bd21-a8defb6f64f3}, !- Handle
  Port List 135,                          !- Name
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}; !- HVAC Component

OS:PortList,
  {7a910e44-dad8-48cb-98f8-3ecf90318f90}, !- Handle
  Port List 136,                          !- Name
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}; !- HVAC Component

OS:Sizing:Zone,
  {ef28eed2-4c67-4523-8360-8cc9826262af}, !- Handle
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {742b7d05-3de7-491b-9b8b-2e352d556e23}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {d502c178-074b-4dab-8ad9-ae90ff853c0f}; !- Thermal Zone

OS:ThermalZone,
  {a5b92851-233c-4968-bf75-b4c437c62d9b}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edf5f37f-d7cf-4967-83ee-f289aa56719d}, !- Zone Air Inlet Port List
  {9247d615-ecae-4dc4-a58b-87541f62b4c2}, !- Zone Air Exhaust Port List
  {93dd968e-b1e6-4a78-ab9b-f3fb572973b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0d7b39-1191-4cff-8668-593d536a287f}, !- Handle
  Node 69,                                !- Name
  {93dd968e-b1e6-4a78-ab9b-f3fb572973b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93dd968e-b1e6-4a78-ab9b-f3fb572973b0}, !- Handle
  {f2f7b094-6583-4cc8-828d-1abcd8da2fcf}, !- Name
  {a5b92851-233c-4968-bf75-b4c437c62d9b}, !- Source Object
  11,                                     !- Outlet Port
  {5d0d7b39-1191-4cff-8668-593d536a287f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edf5f37f-d7cf-4967-83ee-f289aa56719d}, !- Handle
  Port List 137,                          !- Name
  {a5b92851-233c-4968-bf75-b4c437c62d9b}; !- HVAC Component

OS:PortList,
  {9247d615-ecae-4dc4-a58b-87541f62b4c2}, !- Handle
  Port List 138,                          !- Name
  {a5b92851-233c-4968-bf75-b4c437c62d9b}; !- HVAC Component

OS:Sizing:Zone,
  {673f8999-8486-4e34-9b85-2d702c5563cf}, !- Handle
  {a5b92851-233c-4968-bf75-b4c437c62d9b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97e959d6-0d38-489e-9757-c5396a957564}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {a5b92851-233c-4968-bf75-b4c437c62d9b}; !- Thermal Zone

OS:ThermalZone,
  {7241831e-56ce-487a-9284-142ccae782af}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {079fb989-c1a7-4b77-b847-acc59f86db13}, !- Zone Air Inlet Port List
  {b9902af5-0557-469e-bfbb-cf7162643f37}, !- Zone Air Exhaust Port List
  {99e1d159-ef25-40f6-a1e9-e883e112d4d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35050a8d-33f9-4cb2-82a6-5cb0b68fbcaf}, !- Handle
  Node 70,                                !- Name
  {99e1d159-ef25-40f6-a1e9-e883e112d4d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99e1d159-ef25-40f6-a1e9-e883e112d4d9}, !- Handle
  {fe06b4ea-17c5-448d-ae1e-c9a8866311db}, !- Name
  {7241831e-56ce-487a-9284-142ccae782af}, !- Source Object
  11,                                     !- Outlet Port
  {35050a8d-33f9-4cb2-82a6-5cb0b68fbcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {079fb989-c1a7-4b77-b847-acc59f86db13}, !- Handle
  Port List 139,                          !- Name
  {7241831e-56ce-487a-9284-142ccae782af}; !- HVAC Component

OS:PortList,
  {b9902af5-0557-469e-bfbb-cf7162643f37}, !- Handle
  Port List 140,                          !- Name
  {7241831e-56ce-487a-9284-142ccae782af}; !- HVAC Component

OS:Sizing:Zone,
  {75355f46-e2f9-4fdd-9e11-e0b1f318d460}, !- Handle
  {7241831e-56ce-487a-9284-142ccae782af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ec33404-15a4-4b97-92c8-367368e40c40}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {7241831e-56ce-487a-9284-142ccae782af}; !- Thermal Zone

OS:ThermalZone,
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9974717-d925-4b03-b86b-646b8b8662d1}, !- Zone Air Inlet Port List
  {5b0b7685-0bc8-4a96-a1b2-0f29ab5df608}, !- Zone Air Exhaust Port List
  {efe02c04-b275-4642-89da-a9620f4315c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbc6d83f-edf6-4dc9-b95e-4bb700a51b7c}, !- Handle
  Node 71,                                !- Name
  {efe02c04-b275-4642-89da-a9620f4315c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe02c04-b275-4642-89da-a9620f4315c2}, !- Handle
  {8e3e6905-05df-492d-a800-93c284ea21e5}, !- Name
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}, !- Source Object
  11,                                     !- Outlet Port
  {bbc6d83f-edf6-4dc9-b95e-4bb700a51b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9974717-d925-4b03-b86b-646b8b8662d1}, !- Handle
  Port List 141,                          !- Name
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}; !- HVAC Component

OS:PortList,
  {5b0b7685-0bc8-4a96-a1b2-0f29ab5df608}, !- Handle
  Port List 142,                          !- Name
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}; !- HVAC Component

OS:Sizing:Zone,
  {c2de332e-2cb6-4463-a80e-22367b890998}, !- Handle
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {609fd9fe-1e3d-4935-8af9-72f3745ded28}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {1cfd30b7-0ba8-4afb-a276-3785ecc0eaed}; !- Thermal Zone

OS:ThermalZone,
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef21b9b9-7707-4ee5-a288-df901dacba23}, !- Zone Air Inlet Port List
  {a0ec601c-f9ed-4475-b55e-e6168aee8e80}, !- Zone Air Exhaust Port List
  {00c79a48-0397-4ca4-a3e0-80a5e7256bf3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ee70fcd-4c8a-4f9c-9ffb-2cfd68183457}, !- Handle
  Node 72,                                !- Name
  {00c79a48-0397-4ca4-a3e0-80a5e7256bf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c79a48-0397-4ca4-a3e0-80a5e7256bf3}, !- Handle
  {d2065986-98ac-4e1b-b13f-bd961d9abcd0}, !- Name
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}, !- Source Object
  11,                                     !- Outlet Port
  {8ee70fcd-4c8a-4f9c-9ffb-2cfd68183457}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef21b9b9-7707-4ee5-a288-df901dacba23}, !- Handle
  Port List 143,                          !- Name
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}; !- HVAC Component

OS:PortList,
  {a0ec601c-f9ed-4475-b55e-e6168aee8e80}, !- Handle
  Port List 144,                          !- Name
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}; !- HVAC Component

OS:Sizing:Zone,
  {80ad77bf-705f-4b48-8bdf-5568f4548e70}, !- Handle
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a148714f-0f61-422e-89a7-d8d527640abb}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {bf316d48-4521-42ec-a4f6-063b6a80a0ef}; !- Thermal Zone

OS:ThermalZone,
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a1f3bbb-2674-44f8-ab60-3e635d770d0c}, !- Zone Air Inlet Port List
  {bef27be9-b043-4661-8806-529fd34fe14b}, !- Zone Air Exhaust Port List
  {fbf51436-2bab-4ff5-ab6b-d2f8273ad7d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25539f90-9e3d-42b3-ad3e-f18e2dbe31c4}, !- Handle
  Node 73,                                !- Name
  {fbf51436-2bab-4ff5-ab6b-d2f8273ad7d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf51436-2bab-4ff5-ab6b-d2f8273ad7d0}, !- Handle
  {c251c4a3-f441-41a4-9981-da60f53796da}, !- Name
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}, !- Source Object
  11,                                     !- Outlet Port
  {25539f90-9e3d-42b3-ad3e-f18e2dbe31c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a1f3bbb-2674-44f8-ab60-3e635d770d0c}, !- Handle
  Port List 145,                          !- Name
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}; !- HVAC Component

OS:PortList,
  {bef27be9-b043-4661-8806-529fd34fe14b}, !- Handle
  Port List 146,                          !- Name
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}; !- HVAC Component

OS:Sizing:Zone,
  {52b7cb4e-ac9d-4c5e-af12-4f2dfe8f36b9}, !- Handle
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c1aaeb0-9fc0-4a40-9f49-eeda11bb514d}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {8321dea5-8eb0-4b47-a766-8ab064414fb9}; !- Thermal Zone

OS:ThermalZone,
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9246fe61-b50f-481e-bce0-4dc57cfbdd03}, !- Zone Air Inlet Port List
  {69ba65f6-5060-4661-bb2f-dd1b9682199c}, !- Zone Air Exhaust Port List
  {80edeea5-2f2b-4dbc-8451-f34817488c80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b52eaf0-1fa5-42a1-9a00-0b23063ae416}, !- Handle
  Node 74,                                !- Name
  {80edeea5-2f2b-4dbc-8451-f34817488c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80edeea5-2f2b-4dbc-8451-f34817488c80}, !- Handle
  {c19624b9-46d7-407b-9731-f5b532a66703}, !- Name
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}, !- Source Object
  11,                                     !- Outlet Port
  {7b52eaf0-1fa5-42a1-9a00-0b23063ae416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9246fe61-b50f-481e-bce0-4dc57cfbdd03}, !- Handle
  Port List 147,                          !- Name
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}; !- HVAC Component

OS:PortList,
  {69ba65f6-5060-4661-bb2f-dd1b9682199c}, !- Handle
  Port List 148,                          !- Name
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}; !- HVAC Component

OS:Sizing:Zone,
  {0d9c62e4-bed2-417d-b250-8359fb839a8b}, !- Handle
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {861faf29-29f9-4032-8c5d-bc47e692d96d}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {834d8f3d-f726-47bb-a64e-5ca3dc878ca1}; !- Thermal Zone

OS:ThermalZone,
  {6ca20ed4-041c-4894-9e4f-6545662329f0}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4fe6a6f-e527-4600-84bb-38e3ce6d425c}, !- Zone Air Inlet Port List
  {c94c049a-3819-4525-9e82-3ab16ba9d976}, !- Zone Air Exhaust Port List
  {ca9eea9f-b33d-41f2-bdce-81a8cf610ec7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61de16fd-fd2a-4d91-986b-85f168999a1e}, !- Handle
  Node 75,                                !- Name
  {ca9eea9f-b33d-41f2-bdce-81a8cf610ec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca9eea9f-b33d-41f2-bdce-81a8cf610ec7}, !- Handle
  {73156a1a-8e22-4877-81f9-d53f6e6987ba}, !- Name
  {6ca20ed4-041c-4894-9e4f-6545662329f0}, !- Source Object
  11,                                     !- Outlet Port
  {61de16fd-fd2a-4d91-986b-85f168999a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4fe6a6f-e527-4600-84bb-38e3ce6d425c}, !- Handle
  Port List 149,                          !- Name
  {6ca20ed4-041c-4894-9e4f-6545662329f0}; !- HVAC Component

OS:PortList,
  {c94c049a-3819-4525-9e82-3ab16ba9d976}, !- Handle
  Port List 150,                          !- Name
  {6ca20ed4-041c-4894-9e4f-6545662329f0}; !- HVAC Component

OS:Sizing:Zone,
  {55643a8e-ce9f-4735-8357-704be76e9d16}, !- Handle
  {6ca20ed4-041c-4894-9e4f-6545662329f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf14de1f-e555-46bb-8447-067503a8e936}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {6ca20ed4-041c-4894-9e4f-6545662329f0}; !- Thermal Zone

OS:ThermalZone,
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25454b4b-e9df-459a-a952-538256f20a11}, !- Zone Air Inlet Port List
  {1cde8857-e52c-4eb1-a443-7f3e59d1d186}, !- Zone Air Exhaust Port List
  {04a81737-ff9e-4534-8ff9-4cf002cc8ef5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {070196fc-fcb7-4107-93f3-c7813346f74e}, !- Handle
  Node 76,                                !- Name
  {04a81737-ff9e-4534-8ff9-4cf002cc8ef5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04a81737-ff9e-4534-8ff9-4cf002cc8ef5}, !- Handle
  {e52fcb96-b125-4f53-9962-b2a958ce5d35}, !- Name
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}, !- Source Object
  11,                                     !- Outlet Port
  {070196fc-fcb7-4107-93f3-c7813346f74e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25454b4b-e9df-459a-a952-538256f20a11}, !- Handle
  Port List 151,                          !- Name
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}; !- HVAC Component

OS:PortList,
  {1cde8857-e52c-4eb1-a443-7f3e59d1d186}, !- Handle
  Port List 152,                          !- Name
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}; !- HVAC Component

OS:Sizing:Zone,
  {f76d1d7f-ee55-492b-8738-aa3c265f6955}, !- Handle
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1b28a6d-918e-4bc2-8974-7df339bdef87}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {883ae9c8-d2b1-4c14-b777-8167b649d0a2}; !- Thermal Zone

OS:ThermalZone,
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f51404db-7c48-46ce-adfb-62b1ac6fff9d}, !- Zone Air Inlet Port List
  {5b837901-f617-4b2b-88e2-4c4f261cb035}, !- Zone Air Exhaust Port List
  {1e9d9774-cbd7-442b-9b07-9db509f04390}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4adc5bc3-bde7-46b9-abce-5b51b4b276f5}, !- Handle
  Node 77,                                !- Name
  {1e9d9774-cbd7-442b-9b07-9db509f04390}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e9d9774-cbd7-442b-9b07-9db509f04390}, !- Handle
  {66cf30f1-74a1-4f68-823a-9bfc455fa4bc}, !- Name
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}, !- Source Object
  11,                                     !- Outlet Port
  {4adc5bc3-bde7-46b9-abce-5b51b4b276f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f51404db-7c48-46ce-adfb-62b1ac6fff9d}, !- Handle
  Port List 153,                          !- Name
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}; !- HVAC Component

OS:PortList,
  {5b837901-f617-4b2b-88e2-4c4f261cb035}, !- Handle
  Port List 154,                          !- Name
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}; !- HVAC Component

OS:Sizing:Zone,
  {3bd25edf-7f94-4f14-ae58-c67d2d20d47c}, !- Handle
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97017c52-46da-4bea-8cba-e62e1fcd66fa}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {1c6578bf-daa4-4ea2-aa51-90cb77849f42}; !- Thermal Zone

OS:ThermalZone,
  {9b892868-5114-4af1-b159-b4a14f2cba21}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b248e3d7-eb0b-4adb-b610-60bb0011cafc}, !- Zone Air Inlet Port List
  {bd0427ae-013a-47ae-a2fa-82b7246d65aa}, !- Zone Air Exhaust Port List
  {f779513b-029c-4162-8d1b-f2c723db074a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e50010f-b299-486b-ab76-c217b9e618f2}, !- Handle
  Node 78,                                !- Name
  {f779513b-029c-4162-8d1b-f2c723db074a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f779513b-029c-4162-8d1b-f2c723db074a}, !- Handle
  {79613462-a7a5-4943-b0cb-c4e04e7ecf3c}, !- Name
  {9b892868-5114-4af1-b159-b4a14f2cba21}, !- Source Object
  11,                                     !- Outlet Port
  {7e50010f-b299-486b-ab76-c217b9e618f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b248e3d7-eb0b-4adb-b610-60bb0011cafc}, !- Handle
  Port List 155,                          !- Name
  {9b892868-5114-4af1-b159-b4a14f2cba21}; !- HVAC Component

OS:PortList,
  {bd0427ae-013a-47ae-a2fa-82b7246d65aa}, !- Handle
  Port List 156,                          !- Name
  {9b892868-5114-4af1-b159-b4a14f2cba21}; !- HVAC Component

OS:Sizing:Zone,
  {f63e6e3f-e06b-4dcf-b412-e2cddeadb529}, !- Handle
  {9b892868-5114-4af1-b159-b4a14f2cba21}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {06a4a193-7980-4e3f-874a-0fbc159a2d26}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {9b892868-5114-4af1-b159-b4a14f2cba21}; !- Thermal Zone

OS:ThermalZone,
  {8b4057a4-e0d5-4923-bad9-f614ce880082}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6a46113-4423-43c2-aec9-f984e6576362}, !- Zone Air Inlet Port List
  {36ee3fc2-f4e1-4b2e-bde5-dd2e43ba9ead}, !- Zone Air Exhaust Port List
  {606b5e43-d1bc-456e-94b1-87482f9a23c7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15fcc040-b25c-4160-9338-3833297a9741}, !- Handle
  Node 79,                                !- Name
  {606b5e43-d1bc-456e-94b1-87482f9a23c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {606b5e43-d1bc-456e-94b1-87482f9a23c7}, !- Handle
  {d23fe2ae-692e-4069-be20-dd0eb257979d}, !- Name
  {8b4057a4-e0d5-4923-bad9-f614ce880082}, !- Source Object
  11,                                     !- Outlet Port
  {15fcc040-b25c-4160-9338-3833297a9741}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6a46113-4423-43c2-aec9-f984e6576362}, !- Handle
  Port List 157,                          !- Name
  {8b4057a4-e0d5-4923-bad9-f614ce880082}; !- HVAC Component

OS:PortList,
  {36ee3fc2-f4e1-4b2e-bde5-dd2e43ba9ead}, !- Handle
  Port List 158,                          !- Name
  {8b4057a4-e0d5-4923-bad9-f614ce880082}; !- HVAC Component

OS:Sizing:Zone,
  {85160b42-e8ad-4c57-9b33-b968e43e11d5}, !- Handle
  {8b4057a4-e0d5-4923-bad9-f614ce880082}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf906303-7366-49ae-a56f-58ecb56dd0c0}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {8b4057a4-e0d5-4923-bad9-f614ce880082}; !- Thermal Zone

OS:ThermalZone,
  {bc74cc22-e48c-492e-8ed5-43187634bad6}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65eb5c79-8f4d-458c-b136-53c6c02444de}, !- Zone Air Inlet Port List
  {88b04530-2422-411b-8a74-c6cb2e1d9b8e}, !- Zone Air Exhaust Port List
  {17ee0a4f-59c3-4120-9e32-bb652ece6dd7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a14e9bd-675f-4919-913b-8eb5cc271d36}, !- Handle
  Node 80,                                !- Name
  {17ee0a4f-59c3-4120-9e32-bb652ece6dd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ee0a4f-59c3-4120-9e32-bb652ece6dd7}, !- Handle
  {1c5a0b77-2c75-488a-99da-c09059c1f1f5}, !- Name
  {bc74cc22-e48c-492e-8ed5-43187634bad6}, !- Source Object
  11,                                     !- Outlet Port
  {4a14e9bd-675f-4919-913b-8eb5cc271d36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65eb5c79-8f4d-458c-b136-53c6c02444de}, !- Handle
  Port List 159,                          !- Name
  {bc74cc22-e48c-492e-8ed5-43187634bad6}; !- HVAC Component

OS:PortList,
  {88b04530-2422-411b-8a74-c6cb2e1d9b8e}, !- Handle
  Port List 160,                          !- Name
  {bc74cc22-e48c-492e-8ed5-43187634bad6}; !- HVAC Component

OS:Sizing:Zone,
  {d17a1202-940b-45ab-88c9-04093a110b01}, !- Handle
  {bc74cc22-e48c-492e-8ed5-43187634bad6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {adb45fb3-0265-4432-b060-860915daa8de}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {bc74cc22-e48c-492e-8ed5-43187634bad6}; !- Thermal Zone

OS:ThermalZone,
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a88a057d-c337-40fd-aa90-4e1cffa858cd}, !- Zone Air Inlet Port List
  {f085c7c6-5287-4cea-b472-5245b5edc021}, !- Zone Air Exhaust Port List
  {d3f0a6d3-3711-46d6-a2b6-8fbaf126b9ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48206fdb-d86c-4b31-88df-f6f02f14e5df}, !- Handle
  Node 81,                                !- Name
  {d3f0a6d3-3711-46d6-a2b6-8fbaf126b9ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3f0a6d3-3711-46d6-a2b6-8fbaf126b9ed}, !- Handle
  {14fcc7a7-df58-4e21-ad37-224088d4eeba}, !- Name
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}, !- Source Object
  11,                                     !- Outlet Port
  {48206fdb-d86c-4b31-88df-f6f02f14e5df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a88a057d-c337-40fd-aa90-4e1cffa858cd}, !- Handle
  Port List 161,                          !- Name
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}; !- HVAC Component

OS:PortList,
  {f085c7c6-5287-4cea-b472-5245b5edc021}, !- Handle
  Port List 162,                          !- Name
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}; !- HVAC Component

OS:Sizing:Zone,
  {6cb46d33-17e5-4b37-b67b-c4625e581ac1}, !- Handle
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5f6fdaa0-15bd-47c5-b903-5ef36292490f}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {c86e2b83-7c8b-43e6-ae83-d15fbd7f2499}; !- Thermal Zone

OS:ThermalZone,
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e447f11-4d45-4520-96d2-0e3c96c784e4}, !- Zone Air Inlet Port List
  {881aa365-f221-462e-9d74-559e1e93cc55}, !- Zone Air Exhaust Port List
  {7cc6866b-043b-4222-b338-84f40fe503c2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e695f29-2c3f-45d7-9c84-a4fdd71bdc93}, !- Handle
  Node 82,                                !- Name
  {7cc6866b-043b-4222-b338-84f40fe503c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cc6866b-043b-4222-b338-84f40fe503c2}, !- Handle
  {160f4951-ceb0-4cc6-a3fe-9d3f901cb573}, !- Name
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}, !- Source Object
  11,                                     !- Outlet Port
  {1e695f29-2c3f-45d7-9c84-a4fdd71bdc93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e447f11-4d45-4520-96d2-0e3c96c784e4}, !- Handle
  Port List 163,                          !- Name
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}; !- HVAC Component

OS:PortList,
  {881aa365-f221-462e-9d74-559e1e93cc55}, !- Handle
  Port List 164,                          !- Name
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}; !- HVAC Component

OS:Sizing:Zone,
  {7e533207-6b42-46e0-8930-0252f281b9c2}, !- Handle
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef3615e0-1c08-4ce8-92d6-facdfe05eae1}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {ad41dbf5-4b00-4893-a2f6-9b8144b61324}; !- Thermal Zone

OS:ThermalZone,
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {390a1e6e-2fca-4d36-96c6-153e77e844dc}, !- Zone Air Inlet Port List
  {f1123480-d9a8-4fc6-941b-8907a6a29f4f}, !- Zone Air Exhaust Port List
  {3b33100b-6dd3-4a6b-ab3b-e05f0df0b170}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80f9c457-1a5d-46dd-b7b7-a564367a65e4}, !- Handle
  Node 83,                                !- Name
  {3b33100b-6dd3-4a6b-ab3b-e05f0df0b170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b33100b-6dd3-4a6b-ab3b-e05f0df0b170}, !- Handle
  {a1655c54-fa5d-47c9-97d7-464ea3406497}, !- Name
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}, !- Source Object
  11,                                     !- Outlet Port
  {80f9c457-1a5d-46dd-b7b7-a564367a65e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {390a1e6e-2fca-4d36-96c6-153e77e844dc}, !- Handle
  Port List 165,                          !- Name
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}; !- HVAC Component

OS:PortList,
  {f1123480-d9a8-4fc6-941b-8907a6a29f4f}, !- Handle
  Port List 166,                          !- Name
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}; !- HVAC Component

OS:Sizing:Zone,
  {58180180-1c3f-484e-b7f2-d687d770729c}, !- Handle
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a3f8742-c960-4a5f-bc1e-32882058cc13}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {55e4e17b-3b5c-4db4-9cdb-f5a42e33c8d5}; !- Thermal Zone

OS:BuildingStory,
  {4c89f59d-110e-41d7-a657-400f02952609}, !- Handle
  Story 25,                               !- Name
  0.1,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Handle
  0 Core Space 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  0.1,                                    !- Z Origin {m}
  {4c89f59d-110e-41d7-a657-400f02952609}, !- Building Story Name
  {6f03d279-1c64-40c6-bf33-c79016c6778e}; !- Thermal Zone Name

OS:Surface,
  {c8c30220-df17-40ff-a915-2230a4497203}, !- Handle
  Surface 1039,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {056dc671-9ee1-474c-b335-634846f928da}, !- Handle
  Surface 1040,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dea417c-0507-4055-b17f-9fe22d4064e6}, !- Handle
  Surface 1041,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f37ffc8-9041-4cae-8c7b-5a8db477fccc}, !- Handle
  Surface 1042,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe9adff-c3b7-4906-bf80-011af98785b9}, !- Handle
  Surface 1043,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4b5d62-75ee-400b-b168-2876495eee18}, !- Handle
  Surface 1044,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ec7759-7a0c-48bf-a315-78cdf17b1bb7}, !- Handle
  Surface 1045,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bdc389-0cfd-4056-9ed8-b57227e0b548}, !- Handle
  Surface 1046,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a789020e-1260-44d6-9b80-4ddf98a88912}, !- Handle
  Surface 1047,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b530242-5592-42ce-aac7-c2f2ba07a0cd}, !- Handle
  Surface 1048,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6250be15-d154-47f1-9a28-fc8fc0d91ed8}, !- Handle
  Surface 1049,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb3e823-315b-4c5f-9b13-85a179f97508}, !- Handle
  Surface 1050,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401eb9a1-85b2-4807-a0a6-fd935474100a}, !- Handle
  Surface 1051,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bed1a8-672b-494e-9968-6e42fe3b1c24}, !- Handle
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9463a04c-3505-4dbb-a36d-26b1514c3aa4}, !- Handle
  Surface 1053,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd7e59d-7e5a-44b8-bf67-b4fc0664c914}, !- Handle
  Surface 1054,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9876dd-f45b-451e-bc33-1d1eb5055d64}, !- Handle
  Surface 1055,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ec44f4-f04b-4f9c-832e-22048a8ae498}, !- Handle
  Surface 1056,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc303f4-de46-42f9-a435-ee1d6ca64bfa}, !- Handle
  Surface 1057,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a963fd31-6647-4cf4-acc3-7fcaff9949ff}, !- Handle
  Surface 1058,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deeb5aa4-e50a-4d77-ae5e-aa914db147c3}, !- Handle
  Surface 1059,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92ffa30-1aea-491b-96ba-2b99c536100b}, !- Handle
  Surface 1060,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478b534c-f857-4957-8af1-662891b3871a}, !- Handle
  Surface 1061,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55dc9360-4fef-439d-bae9-ca296b37429c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {6d288913-83b1-4ba2-bb1f-2a6c6cd8098d}, !- Handle
  Story 26,                               !- Name
  1.6,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Handle
  0 Core Space 7,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  1.6,                                    !- Z Origin {m}
  {6d288913-83b1-4ba2-bb1f-2a6c6cd8098d}, !- Building Story Name
  {25a84ea9-f79e-4ac7-ac35-ed60c4cb4c0b}; !- Thermal Zone Name

OS:Surface,
  {b9c52e62-4e29-428e-8b13-a7f3af2ef274}, !- Handle
  Surface 1062,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {0d4af4a6-bca8-4e6b-bdce-5924774b557a}, !- Handle
  Surface 1063,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfea3bf4-c9a9-4a7b-b5a2-ec25d5813c51}, !- Handle
  Surface 1064,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6901a6c1-8041-492d-b645-d64ef0eabfae}, !- Handle
  Surface 1065,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97eb48ed-4d6f-4163-a878-cba7e6ed4467}, !- Handle
  Surface 1066,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52998c15-3ac1-4488-b670-c4bf2a86eb6d}, !- Handle
  Surface 1067,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0be80ef-ad3e-4917-b3f7-a19d5872c61c}, !- Handle
  Surface 1068,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c83dfe-3676-4fa6-a2c1-eaa700a64e1a}, !- Handle
  Surface 1069,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d244176-765f-410c-ae14-a91188e59347}, !- Handle
  Surface 1070,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c4db19-3b9f-4a9c-a01f-cde5c0aee84d}, !- Handle
  Surface 1071,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5965d854-a7e4-43b4-889d-082449078a64}, !- Handle
  Surface 1072,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821d842b-52ba-4b1a-ae6b-bf1973501cc8}, !- Handle
  Surface 1073,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3754175f-c79d-45df-8c18-93b45a4df9c1}, !- Handle
  Surface 1074,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13b0170-ba0e-4ea0-8d6d-bdb8a2a3d193}, !- Handle
  Surface 1075,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4ac7fa-3a9c-4b9a-9644-4e744953524e}, !- Handle
  Surface 1076,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e375bf03-d92e-48b9-a999-f17d9db6acdb}, !- Handle
  Surface 1077,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a661b8c-9c15-49d5-863f-6af5b610cd94}, !- Handle
  Surface 1078,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64447ef-b6fe-48a2-94ae-dd401b8bd403}, !- Handle
  Surface 1079,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1912dcc5-dc89-4040-ac90-e74e0c203e76}, !- Handle
  Surface 1080,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899e9e4a-3733-4cf5-b025-3d1907a5f6b1}, !- Handle
  Surface 1081,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82121a1-d360-4fb0-9bc5-d5ff3f339ee1}, !- Handle
  Surface 1082,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf5025f-9406-477b-86a1-d7cafc41e347}, !- Handle
  Surface 1083,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ce6c5d-b895-4eda-b97a-b92998e78cf4}, !- Handle
  Surface 1084,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7da10a01-0b34-4d3d-9afb-cd21f3ef29f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87febed1-5b40-496d-beed-52c290065cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {bd624528-2fb4-4fdf-bd52-cf39cb8777ff}, !- Handle
  Story 27,                               !- Name
  2.6,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Handle
  0 Core Space 8,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  2.6,                                    !- Z Origin {m}
  {bd624528-2fb4-4fdf-bd52-cf39cb8777ff}, !- Building Story Name
  {bc001cdb-ed3d-47ce-b383-c9898bfecab1}; !- Thermal Zone Name

OS:Surface,
  {87febed1-5b40-496d-beed-52c290065cf9}, !- Handle
  Surface 1085,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ce6c5d-b895-4eda-b97a-b92998e78cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 4 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 5 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 6 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 7 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 8 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 9 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 11 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 12 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 13 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 14 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 15 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 16 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 17 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 18 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 19 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 20 {m}
  -6.65387481096538, -6.65387481096539, 0; !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {356557fa-c3a7-465e-8712-11c1a13d0ad6}, !- Handle
  Surface 1086,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 1 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa407d2-15d1-4390-958e-3310ef212908}, !- Handle
  Surface 1087,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 1 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 2 {m}
  8.27597776700732, -8.27597776700739, 0, !- X,Y,Z Vertex 3 {m}
  8.27597776700732, -8.27597776700739, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e8d5de-06a6-49af-8c23-efb924efcb0e}, !- Handle
  Surface 1088,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 1 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 2 {m}
  16.5519555340151, -16.5519555340147, 0, !- X,Y,Z Vertex 3 {m}
  16.5519555340151, -16.5519555340147, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1b4e6e-193e-48c5-82ed-8ff0b54e3a2e}, !- Handle
  Surface 1089,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 1 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 2 {m}
  24.8279333010221, -24.827933301022, 0,  !- X,Y,Z Vertex 3 {m}
  24.8279333010221, -24.827933301022, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c3ea63-1406-411c-a951-8ecee3bb572b}, !- Handle
  Surface 1090,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 1 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 2 {m}
  33.1039110680291, -33.1039110680294, 0, !- X,Y,Z Vertex 3 {m}
  33.1039110680291, -33.1039110680294, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d977f9-5601-4e6e-8876-49f2d8046f13}, !- Handle
  Surface 1091,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 1 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 2 {m}
  41.3798888350371, -41.3798888350368, 0, !- X,Y,Z Vertex 3 {m}
  41.3798888350371, -41.3798888350368, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0051ac8d-2a84-406f-83b7-fb1c276cfb6e}, !- Handle
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 1 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 2 {m}
  34.7260140240711, -48.0337636460022, 0, !- X,Y,Z Vertex 3 {m}
  34.7260140240711, -48.0337636460022, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acfa031-859a-4243-8857-beb946ba865f}, !- Handle
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 1 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 2 {m}
  28.0721392131061, -54.6876384569676, 0, !- X,Y,Z Vertex 3 {m}
  28.0721392131061, -54.6876384569676, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c59b11e-e8a1-4e81-bfbb-afdf31242f94}, !- Handle
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 1 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 2 {m}
  22.8996531087261, -49.515152352588, 0,  !- X,Y,Z Vertex 3 {m}
  22.8996531087261, -49.515152352588, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24937684-caed-4e22-8713-d82f958cce6c}, !- Handle
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 1 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 2 {m}
  17.7271670043471, -44.3426662482084, 0, !- X,Y,Z Vertex 3 {m}
  17.7271670043471, -44.3426662482084, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d738f61-efbd-4ca8-b3b0-669c3bcc077b}, !- Handle
  Surface 1096,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 1 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 2 {m}
  8.85415541175752, -53.2156778407976, 0, !- X,Y,Z Vertex 3 {m}
  8.85415541175752, -53.2156778407976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efa3fc6-cecf-440b-ae9c-3250f5460db7}, !- Handle
  Surface 1097,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 1 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 2 {m}
  -0.0188561808316763, -62.0886894333868, 0, !- X,Y,Z Vertex 3 {m}
  -0.0188561808316763, -62.0886894333868, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed94173f-d355-42c8-b53b-1e724ffde841}, !- Handle
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 1 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 2 {m}
  -8.89186777342078, -70.961701025976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89186777342078, -70.961701025976, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a66aa21-f58f-4583-a09d-e09e70589351}, !- Handle
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 1 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 2 {m}
  -19.23683998218, -60.6167288172168, 0,  !- X,Y,Z Vertex 3 {m}
  -19.23683998218, -60.6167288172168, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccee1f4-a558-42ff-bba8-4950262b34a4}, !- Handle
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 1 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 2 {m}
  -29.5818121909392, -50.2717566084576, 0, !- X,Y,Z Vertex 3 {m}
  -29.5818121909392, -50.2717566084576, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eba3b50-c107-416e-97a3-8cbdf1f8bb26}, !- Handle
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 1 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 2 {m}
  -20.70880059835, -41.3987450158684, 0,  !- X,Y,Z Vertex 3 {m}
  -20.70880059835, -41.3987450158684, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c2a811-3fa3-4138-8158-509f432f3136}, !- Handle
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 1 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8357890057608, -32.5257334232792, 0, !- X,Y,Z Vertex 3 {m}
  -11.8357890057608, -32.5257334232792, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521c24f8-0aca-4c32-9d17-36db304df891}, !- Handle
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 1 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 2 {m}
  -2.96277741317168, -23.65272183069, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67625597-9c6c-49c1-919d-89dde53a396e}, !- Handle
  Surface 1104,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 0, !- X,Y,Z Vertex 3 {m}
  -8.13526351755128, -18.4802357263104, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc828719-57ed-4997-83b0-2061ada14bbb}, !- Handle
  Surface 1105,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 2 {m}
  -13.3077496219309, -13.3077496219308, 0, !- X,Y,Z Vertex 3 {m}
  -13.3077496219309, -13.3077496219308, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e628093f-c830-46c9-b480-d192dc55a5d4}, !- Handle
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 1, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.65387481096538, -6.65387481096539, 0, !- X,Y,Z Vertex 3 {m}
  -6.65387481096538, -6.65387481096539, 1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d8e99f-e5af-4367-9818-9c63f275af8b}, !- Handle
  Surface 1107,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60008679-bebd-4051-981a-8d7ce2cc1a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65387481096538, -6.65387481096539, 1, !- X,Y,Z Vertex 1 {m}
  -13.3077496219309, -13.3077496219308, 1, !- X,Y,Z Vertex 2 {m}
  -8.13526351755128, -18.4802357263104, 1, !- X,Y,Z Vertex 3 {m}
  -2.96277741317168, -23.65272183069, 1,  !- X,Y,Z Vertex 4 {m}
  -11.8357890057608, -32.5257334232792, 1, !- X,Y,Z Vertex 5 {m}
  -20.70880059835, -41.3987450158684, 1,  !- X,Y,Z Vertex 6 {m}
  -29.5818121909392, -50.2717566084576, 1, !- X,Y,Z Vertex 7 {m}
  -19.23683998218, -60.6167288172168, 1,  !- X,Y,Z Vertex 8 {m}
  -8.89186777342078, -70.961701025976, 1, !- X,Y,Z Vertex 9 {m}
  -0.0188561808316763, -62.0886894333868, 1, !- X,Y,Z Vertex 10 {m}
  8.85415541175752, -53.2156778407976, 1, !- X,Y,Z Vertex 11 {m}
  17.7271670043471, -44.3426662482084, 1, !- X,Y,Z Vertex 12 {m}
  22.8996531087261, -49.515152352588, 1,  !- X,Y,Z Vertex 13 {m}
  28.0721392131061, -54.6876384569676, 1, !- X,Y,Z Vertex 14 {m}
  34.7260140240711, -48.0337636460022, 1, !- X,Y,Z Vertex 15 {m}
  41.3798888350371, -41.3798888350368, 1, !- X,Y,Z Vertex 16 {m}
  33.1039110680291, -33.1039110680294, 1, !- X,Y,Z Vertex 17 {m}
  24.8279333010221, -24.827933301022, 1,  !- X,Y,Z Vertex 18 {m}
  16.5519555340151, -16.5519555340147, 1, !- X,Y,Z Vertex 19 {m}
  8.27597776700732, -8.27597776700739, 1, !- X,Y,Z Vertex 20 {m}
  1.4210854715202e-14, 7.105427357601e-15, 1; !- X,Y,Z Vertex 21 {m}

OS:BuildingStory,
  {ee92a367-01b7-475d-b92d-24aa6de636a5}, !- Handle
  Story 28,                               !- Name
  4.1,                                    !- Nominal Z Coordinate {m}
  1,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8dee9420-c82a-40bf-be6a-748f44955e54}, !- Handle
  1 Core Space 6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.1598490968229,                       !- X Origin {m}
  32.3006377646015,                       !- Y Origin {m}
  4.1,                                    !- Z Origin {m}
  {ee92a367-01b7-475d-b92d-24aa6de636a5}, !- Building Story Name
  {c5ddcc7b-e3c5-4eeb-8a5f-70716b7c02a8}; !- Thermal Zone Name

OS:Surface,
  {0f842a7e-e0c5-4362-936b-652b2862c316}, !- Handle
  Surface 1108,                           !- Name
